BuildingSurface:Detailed,
    2X6F:02XVending_Partition_6_0_10171,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:02XVending,         !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, N-WC, Partition - 22.600 m2 (2-6F, 05-3-Office SI), Surface Area: 22.6 <Other side>
BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_2_0_10172,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -7.51659183,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -7.51659183,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-3-Office SI, Floor - 279.000 m2 (Adiabatic), Surface Area: 279.000m2
BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -7.51659183,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    -7.51659183,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    23.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    23.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-3-Office SI, Ceiling - 279.000 m2 (Adiabatic), Surface Area: 279.000m2
BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    CL1_FL1 - IBEC_Reversed, !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    -7.51659183,             !- Vertex 1 Y-coordinate {m}
    27.2,                    !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -7.51659183,             !- Vertex 2 Y-coordinate {m}
    27.2,                    !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-3-Office SI, Partition - 13.400 m2 (2-6F, 02-Vending), Surface Area: 13.4
BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:02XVending_Partition_5_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-3-Office SI, Partition - 13.400 m2 (2-6F, 02-Vending), Surface Area: 13.4 <Other side>
BuildingSurface:Detailed,
    2X6F:02XVending_Partition_5_0_10175,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-3-Office SI, Partition - 36.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 14.4684
BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X2XOfficeSWP_Partition_3_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    -7.51659183,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    -7.51659183,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-3-Office SI, Partition - 36.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 14.4684 <Other side>
BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_3_0_10176,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    -7.51659183,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    -7.51659183,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 02-Vending, Floor - 21.775 m2 (Adiabatic), Surface Area: 21.775m2
BuildingSurface:Detailed,
    2X6F:02XVending_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    2X6F:02XVending,         !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    23.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    23.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 02-Vending, Ceiling - 21.775 m2 (Adiabatic), Surface Area: 21.775m2
BuildingSurface:Detailed,
    2X6F:02XVending_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    CL1_FL1 - IBEC_Reversed, !- Construction Name
    2X6F:02XVending,         !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    27.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    27.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 02-Vending, Wall - 13.400 m2 - 90.0°, Surface Area: 13.400m2
BuildingSurface:Detailed,
    2X6F:02XVending_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Floor - 187.500 m2 (Adiabatic), Surface Area: 187.500m2
BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    23.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    23.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Ceiling - 187.500 m2 (Adiabatic), Surface Area: 187.500m2
BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    CL1_FL1 - IBEC_Reversed, !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    27.2,                    !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    27.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-2-Office NEP), Surface Area: 11.3705
BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X2XOfficeNEP_Partition_3_0_10182,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0507030268,            !- Vertex 1 X-coordinate {m}
    17.9834071668,           !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    13.0507030325,           !- Vertex 2 X-coordinate {m}
    22.9834071725,           !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    13.0507030325,           !- Vertex 3 X-coordinate {m}
    22.9834071725,           !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    8.0507030268,            !- Vertex 4 X-coordinate {m}
    17.9834071668,           !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-2-Office NEP), Surface Area: 11.3705 <Other side>
BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_3_0_10182,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0507030325,           !- Vertex 1 X-coordinate {m}
    22.9834071725,           !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    8.0507030268,            !- Vertex 2 X-coordinate {m}
    17.9834071668,           !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    8.0507030268,            !- Vertex 3 X-coordinate {m}
    17.9834071668,           !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    13.0507030325,           !- Vertex 4 X-coordinate {m}
    22.9834071725,           !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Wall - 170.000 m2 - 0.0°, Surface Area: 170.000m2
BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-3-Office NWP), Surface Area: 11.3705
BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X3XOfficeNWP_Partition_2_0_10184,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.4492969676,          !- Vertex 1 X-coordinate {m}
    22.9834071676,           !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.449296969,           !- Vertex 2 X-coordinate {m}
    17.983407169,            !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.449296969,           !- Vertex 3 X-coordinate {m}
    17.983407169,            !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -29.4492969676,          !- Vertex 4 X-coordinate {m}
    22.9834071676,           !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-3-Office NWP), Surface Area: 11.3705 <Other side>
BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_2_0_10184,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.449296969,           !- Vertex 1 X-coordinate {m}
    17.983407169,            !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -29.4492969676,          !- Vertex 2 X-coordinate {m}
    22.9834071676,           !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -29.4492969676,          !- Vertex 3 X-coordinate {m}
    22.9834071676,           !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.449296969,           !- Vertex 4 X-coordinate {m}
    17.983407169,            !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Partition - 130.000 m2 (2-6F, 04-4-Office NI), Surface Area: 52.2094
BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_3_0_10186,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    8.05070303,              !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-1-Office NP, Partition - 130.000 m2 (2-6F, 04-4-Office NI), Surface Area: 52.2094 <Other side>
BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_3_0_10186,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    8.05070303,              !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-2-Office NEP, Floor - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    8.05070303,              !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    23.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    23.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-2-Office NEP, Ceiling - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    CL1_FL1 - IBEC_Reversed, !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    27.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    27.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    8.05070303,              !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-2-Office NEP, Wall - 56.000 m2 - 90.0°, Surface Area: 56.000m2
BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-2-Office NEP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4456
BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_2_0_10190,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    8.05070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    8.05070303,              !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-2-Office NEP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4456 <Other side>
BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_2_0_10190,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    8.05070303,              !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    8.05070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-3-Office NWP, Floor - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    23.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    23.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-3-Office NWP, Ceiling - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    CL1_FL1 - IBEC_Reversed, !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    27.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    27.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-3-Office NWP, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-3-Office NWP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4684
BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_4_0_10194,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-3-Office NWP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4684 <Other side>
BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_4_0_10194,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-4-Office NI, Floor - 292.500 m2 (Adiabatic), Surface Area: 292.500m2
BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    23.2,                    !- Vertex 3 Z-coordinate {m}
    8.05070303,              !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    23.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 04-4-Office NI, Ceiling - 292.500 m2 (Adiabatic), Surface Area: 292.500m2
BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    CL1_FL1 - IBEC_Reversed, !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    27.2,                    !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    27.2,                    !- Vertex 2 Z-coordinate {m}
    8.05070303,              !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-2-Office SWP, Floor - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    23.2,                    !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    -7.51659183,             !- Vertex 4 Y-coordinate {m}
    23.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-2-Office SWP, Ceiling - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    CL1_FL1 - IBEC_Reversed, !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    27.2,                    !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    -7.51659183,             !- Vertex 2 Y-coordinate {m}
    27.2,                    !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 2-6F, 05-2-Office SWP, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    23.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    23.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    27.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    27.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-Mech 2, Partition - 30.000 m2 (7F, 01-Corridor), Surface Area: 30 <Other side>
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_4_0_10202,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,          !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -22.9492969696,          !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -22.9492969696,          !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -22.9492969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-Mech 2, Partition - 26.000 m2 (7F, 04-Office 1), Surface Area: 26 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_5_0_10203,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:04XOffice1,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-Mech 2, Partition - 26.000 m2 (7F, 05-Office 2), Surface Area: 26 <Other side>
BuildingSurface:Detailed,
    7F:05XOffice2_Partition_5_0_10204,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:05XOffice2,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
BuildingSurface:Detailed,
    7F:01XCorridor_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
BuildingSurface:Detailed,
    7F:01XCorridor_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 15.840m2
BuildingSurface:Detailed,
    7F:01XCorridor_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 91.260m2
BuildingSurface:Detailed,
    7F:01XCorridor_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 12.480m2
BuildingSurface:Detailed,
    7F:01XCorridor_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4507030304,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    3.0507030304,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    3.0507030304,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    0.4507030304,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 60.885m2
BuildingSurface:Detailed,
    7F:01XCorridor_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,          !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    10.8507030304,           !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    10.8507030304,           !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -11.6992969696,          !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 12.480m2
BuildingSurface:Detailed,
    7F:01XCorridor_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,          !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    -11.6992969696,          !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    -11.6992969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -14.2992969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 21.465m2
BuildingSurface:Detailed,
    7F:01XCorridor_Roof_1_0_3,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,          !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    -11.6992969696,          !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    -11.6992969696,          !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -19.6492969696,          !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 24.750m2
BuildingSurface:Detailed,
    7F:01XCorridor_Roof_1_0_4,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,          !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    -19.6492969696,          !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    -19.6492969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -22.9492969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 19.2
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,          !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -19.6492969696,          !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -19.6492969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -19.6492969696,          !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 13.200 m2 (7F, 04-Office 1), Surface Area: 13.2
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:04XOffice1_Partition_6_0_10210,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 13.200 m2 (7F, 04-Office 1), Surface Area: 13.2 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_6_0_10210,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:01XCorridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 118.000 m2 (7F, 05-Office 2), Surface Area: 118
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:05XOffice2_Partition_4_0_10211,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 118.000 m2 (7F, 05-Office 2), Surface Area: 118 <Other side>
BuildingSurface:Detailed,
    7F:05XOffice2_Partition_4_0_10211,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:05XOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:01XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 17.200 m2 (7F, 02-Vending), Surface Area: 12.4264
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:02XVending_Partition_4_0_10212,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 17.200 m2 (7F, 02-Vending), Surface Area: 12.4264 <Other side>
BuildingSurface:Detailed,
    7F:02XVending_Partition_4_0_10212,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:02XVending,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:01XCorridor_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 10.800 m2 (7F, N-Stair_DSPS), Surface Area: 10.8
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 31.200 m2 (7F, N-Stair_DSPS), Surface Area: 31.2
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_DSPS), Surface Area: 19.2
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:04XOffice1_Partition_12_0_10217,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_12_0_10217,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:01XCorridor_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-EV), Surface Area: 19.2
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 14.800 m2 (7F, N-EV), Surface Area: 14.8
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 12.000 m2 (7F, 03-EV Hall), Surface Area: 4.8324
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:03XEVHall_Partition_5_0_10220,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 12.000 m2 (7F, 03-EV Hall), Surface Area: 4.8324 <Other side>
BuildingSurface:Detailed,
    7F:03XEVHall_Partition_5_0_10220,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:03XEVHall,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:01XCorridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -6.24929697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 21.800 m2 (7F, N-EV_DSPS), Surface Area: 21.8
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -6.24929697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-EV_DSPS), Surface Area: 19.2
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,          !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -11.6992969696,          !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -11.6992969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -11.6992969696,          !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:04XOffice1_Partition_8_0_10224,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_8_0_10224,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:01XCorridor_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 19.2
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,          !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -14.2992969696,          !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -14.2992969696,          !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -14.2992969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 01-Corridor, Partition - 21.400 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 21.4
BuildingSurface:Detailed,
    7F:01XCorridor_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:01XCorridor,          !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-Stair_ES1_Kitchenette, Partition - 21.400 m2 (7F, 04-Office 1), Surface Area: 21.4 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_7_0_10228,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:04XOffice1,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-EV_DSPS, Partition - 19.200 m2 (7F, 03-EV Hall), Surface Area: 19.2 <Other side>
BuildingSurface:Detailed,
    7F:03XEVHall_Partition_4_0_10230,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:03XEVHall,            !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,           !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -6.2492969696,           !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -6.2492969696,           !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -6.2492969696,           !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-EV_DSPS, Partition - 21.800 m2 (7F, 04-Office 1), Surface Area: 21.8 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_9_0_10231,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:04XOffice1,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 03-EV Hall, Floor - 14.400 m2 (Adiabatic), Surface Area: 14.400m2
BuildingSurface:Detailed,
    7F:03XEVHall_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:03XEVHall,            !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 03-EV Hall, Roof - 14.400 m2, Surface Area: 14.400m2
BuildingSurface:Detailed,
    7F:03XEVHall_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:03XEVHall,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,           !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    -3.2492969696,           !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    -3.2492969696,           !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -6.2492969696,           !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 03-EV Hall, Partition - 19.200 m2 (7F, N-EV), Surface Area: 19.2
BuildingSurface:Detailed,
    7F:03XEVHall_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:03XEVHall,            !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2492969696,           !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -3.2492969696,           !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -3.2492969696,           !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -3.2492969696,           !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 03-EV Hall, Partition - 12.000 m2 (7F, 04-Office 1), Surface Area: 12
BuildingSurface:Detailed,
    7F:03XEVHall_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:03XEVHall,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:04XOffice1_Partition_10_0_10234,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 03-EV Hall, Partition - 12.000 m2 (7F, 04-Office 1), Surface Area: 12 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_10_0_10234,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:03XEVHall_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -6.24929697,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-EV, Partition - 14.800 m2 (7F, 04-Office 1), Surface Area: 14.8 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_11_0_10236,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:04XOffice1,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-Stair_DSPS, Partition - 40.000 m2 (7F, 04-Office 1), Surface Area: 40 <Other side>
BuildingSurface:Detailed,
    7F:04XOffice1_Partition_13_0_10240,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:04XOffice1,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-Stair_DSPS, Partition - 8.800 m2 (7F, 02-Vending), Surface Area: 8.8 <Other side>
BuildingSurface:Detailed,
    7F:02XVending_Partition_3_0_10241,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:02XVending,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 05-Office 2, Floor - 504.000 m2 (Adiabatic), Surface Area: 504.000m2
BuildingSurface:Detailed,
    7F:05XOffice2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:05XOffice2,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 05-Office 2, Roof - 504.000 m2, Surface Area: 504.000m2
BuildingSurface:Detailed,
    7F:05XOffice2_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:05XOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 05-Office 2, Partition - 42.600 m2 (7F, N-WC), Surface Area: 42.6
BuildingSurface:Detailed,
    7F:05XOffice2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:05XOffice2,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 05-Office 2, Partition - 13.400 m2 (7F, 02-Vending), Surface Area: 13.4
BuildingSurface:Detailed,
    7F:05XOffice2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:05XOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:02XVending_Partition_5_0_10244,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 05-Office 2, Partition - 13.400 m2 (7F, 02-Vending), Surface Area: 13.4 <Other side>
BuildingSurface:Detailed,
    7F:02XVending_Partition_5_0_10244,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    7F:02XVending,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F:05XOffice2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 05-Office 2, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
BuildingSurface:Detailed,
    7F:05XOffice2_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    7F:05XOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 05-Office 2, Wall - 144.000 m2 - 180.0°, Surface Area: 144.000m2
BuildingSurface:Detailed,
    7F:05XOffice2_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    7F:05XOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, N-WC, Partition - 26.000 m2 (7F, 02-Vending), Surface Area: 26 <Other side>
BuildingSurface:Detailed,
    7F:02XVending_Partition_6_0_10246,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    7F:02XVending,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    NonACRoom,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 02-Vending, Floor - 21.775 m2 (Adiabatic), Surface Area: 21.775m2
BuildingSurface:Detailed,
    7F:02XVending_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:02XVending,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 02-Vending, Roof - 21.775 m2, Surface Area: 21.775m2
BuildingSurface:Detailed,
    7F:02XVending_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:02XVending,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 02-Vending, Wall - 13.400 m2 - 90.0°, Surface Area: 13.400m2
BuildingSurface:Detailed,
    7F:02XVending_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    7F:02XVending,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 04-Office 1, Floor - 595.000 m2 (Adiabatic), Surface Area: 595.000m2
BuildingSurface:Detailed,
    7F:04XOffice1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    CL1_FL1 - IBEC,          !- Construction Name
    7F:04XOffice1,           !- Zone Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    SameTempRoom,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    35.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    35.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 04-Office 1, Roof - 595.000 m2, Surface Area: 595.000m2
BuildingSurface:Detailed,
    7F:04XOffice1_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    39.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    39.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 04-Office 1, Wall - 56.000 m2 - 90.0°, Surface Area: 56.000m2
BuildingSurface:Detailed,
    7F:04XOffice1_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 04-Office 1, Wall - 170.000 m2 - 0.0°, Surface Area: 170.000m2
BuildingSurface:Detailed,
    7F:04XOffice1_Wall_3_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}

! 7F, 04-Office 1, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
BuildingSurface:Detailed,
    7F:04XOffice1_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    7F:04XOffice1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    35.2,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    35.2,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    39.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    39.2;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Sub-surface, 12.511m2
FenestrationSurface:Detailed,
    1F:10XOffice2_Wall_5_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:10XOffice2_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48040817,              !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.51359183,            !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -12.51359183,            !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48040817,              !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    1F:10XOffice2_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    1F:10XOffice2_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -.11659183,              !- Vertex 1 Y-coordinate {m}
    11.5,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -3.91659183,             !- Vertex 2 Y-coordinate {m}
    11.5,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -3.91659183,             !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    -.11659183,              !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 17.428m2
FenestrationSurface:Detailed,
    1F:10XOffice2_Wall_6_0_0_3_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:10XOffice2_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44629697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    -9.95229697,             !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    -9.95229697,             !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    -29.44629697,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 3
FenestrationSurface:Detailed,
    1F:10XOffice2_Wall_6_0_0_0_0_3_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    1F:10XOffice2_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    3,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.09929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    11.5,                    !- Vertex 1 Z-coordinate {m}
    -11.29929697,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    11.5,                    !- Vertex 2 Z-coordinate {m}
    -11.29929697,            !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    -15.09929697,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2.230m2
FenestrationSurface:Detailed,
    1F:10XOffice2_Wall_7_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:10XOffice2_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    -12.51359183,            !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    -10.01959183,            !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    -10.01959183,            !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    -12.51359183,            !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Hole, 23.926m2
FenestrationSurface:Detailed,
    1F:02XLobby_Partition_3_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    1F:02XLobby_Partition_3_0_0,  !- Building Surface Name
    1F:01XCorridor_Partition_6_0_0_0_0_0_Hole_10014,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.04770303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10.203,                  !- Vertex 1 Z-coordinate {m}
    -9.94629697,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10.203,                  !- Vertex 2 Z-coordinate {m}
    -9.94629697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    12.597,                  !- Vertex 3 Z-coordinate {m}
    0.04770303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    12.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 23.926m2
FenestrationSurface:Detailed,
    1F:01XCorridor_Partition_6_0_0_0_0_0_Hole_10014,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    1F:01XCorridor_Partition_6_0_10012,  !- Building Surface Name
    1F:02XLobby_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.94629697,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10.203,                  !- Vertex 1 Z-coordinate {m}
    0.04770303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10.203,                  !- Vertex 2 Z-coordinate {m}
    0.04770303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    12.597,                  !- Vertex 3 Z-coordinate {m}
    -9.94629697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    12.597;                  !- Vertex 4 Z-coordinate {m}

! Window, 8.242m2
FenestrationSurface:Detailed,
    1F:02XLobby_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1002,  !- Construction Name
    1F:02XLobby_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -9.94629697,             !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10.203,                  !- Vertex 1 Z-coordinate {m}
    -8.15229697,             !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10.203,                  !- Vertex 2 Z-coordinate {m}
    -8.15229697,             !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    14.797,                  !- Vertex 3 Z-coordinate {m}
    -9.94629697,             !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    14.797;                  !- Vertex 4 Z-coordinate {m}

! Window, 8.242m2
FenestrationSurface:Detailed,
    1F:02XLobby_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1002,  !- Construction Name
    1F:02XLobby_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.74629697,             !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10.203,                  !- Vertex 1 Z-coordinate {m}
    0.04770303,              !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10.203,                  !- Vertex 2 Z-coordinate {m}
    0.04770303,              !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    14.797,                  !- Vertex 3 Z-coordinate {m}
    -1.74629697,             !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    14.797;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2.230m2
FenestrationSurface:Detailed,
    1F:04XCntrlMntrngRm_Wall_6_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:04XCntrlMntrngRm_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -10.01959183,            !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -12.51359183,            !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    -12.51359183,            !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    -10.01959183,            !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 5.806m2
FenestrationSurface:Detailed,
    1F:04XCntrlMntrngRm_Wall_7_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:04XCntrlMntrngRm_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.05370303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    6.54770303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    6.54770303,              !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    0.05370303,              !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2
FenestrationSurface:Detailed,
    1F:04XCntrlMntrngRm_Wall_7_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    1F:04XCntrlMntrngRm_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.40070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    11.5,                    !- Vertex 1 Z-coordinate {m}
    5.20070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    11.5,                    !- Vertex 2 Z-coordinate {m}
    5.20070303,              !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    1.40070303,              !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}

! Hole, 4.800m2
FenestrationSurface:Detailed,
    1F:01XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    1F:01XCorridor_Partition_9_0_0,  !- Building Surface Name
    1F:08XVending_Partition_4_0_0_0_0_0_Hole_10061,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.80070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10.2,                    !- Vertex 1 Z-coordinate {m}
    10.80070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10.2,                    !- Vertex 2 Z-coordinate {m}
    10.80070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    8.80070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

! Hole, 4.800m2
FenestrationSurface:Detailed,
    1F:08XVending_Partition_4_0_0_0_0_0_Hole_10061,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    1F:08XVending_Partition_4_0_10059,  !- Building Surface Name
    1F:01XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.80070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10.2,                    !- Vertex 1 Z-coordinate {m}
    8.80070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10.2,                    !- Vertex 2 Z-coordinate {m}
    8.80070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    12.6,                    !- Vertex 3 Z-coordinate {m}
    10.80070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    12.6;                    !- Vertex 4 Z-coordinate {m}

! Hole, 7.168m2
FenestrationSurface:Detailed,
    1F:01XCorridor_Partition_19_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    1F:01XCorridor_Partition_19_0_0,  !- Building Surface Name
    1F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10072,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.25229697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10.203,                  !- Vertex 1 Z-coordinate {m}
    -6.24629697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10.203,                  !- Vertex 2 Z-coordinate {m}
    -6.24629697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    12.597,                  !- Vertex 3 Z-coordinate {m}
    -3.25229697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    12.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 7.168m2
FenestrationSurface:Detailed,
    1F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10072,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    1F:03XEVHall_Partition_5_0_10070,  !- Building Surface Name
    1F:01XCorridor_Partition_19_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.24629697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10.203,                  !- Vertex 1 Z-coordinate {m}
    -3.25229697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10.203,                  !- Vertex 2 Z-coordinate {m}
    -3.25229697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    12.597,                  !- Vertex 3 Z-coordinate {m}
    -6.24629697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    12.597;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 23.417m2
FenestrationSurface:Detailed,
    1F:09XOffice1_Wall_4_0_0_4_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:09XOffice1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.25229697,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    -29.44629697,            !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    -29.44629697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    -3.25229697,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 4
FenestrationSurface:Detailed,
    1F:09XOffice1_Wall_4_0_0_0_0_4_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    1F:09XOffice1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    4,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.62429697,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    11.5,                    !- Vertex 1 Z-coordinate {m}
    -8.42429697,             !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    11.5,                    !- Vertex 2 Z-coordinate {m}
    -8.42429697,             !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    -4.62429697,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 12.511m2
FenestrationSurface:Detailed,
    1F:09XOffice1_Wall_5_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:09XOffice1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    22.98040717,             !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98640817,              !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    8.98640817,              !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98040717,             !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    1F:09XOffice1_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    1F:09XOffice1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    21.38340817,             !- Vertex 1 Y-coordinate {m}
    11.5,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    17.58340817,             !- Vertex 2 Y-coordinate {m}
    11.5,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    17.58340817,             !- Vertex 3 Y-coordinate {m}
    12.9,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    21.38340817,             !- Vertex 4 Y-coordinate {m}
    12.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2.990m2
FenestrationSurface:Detailed,
    1F:08XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    1F:08XVending_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86359183,             !- Vertex 1 Y-coordinate {m}
    14.303,                  !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    1.48040817,              !- Vertex 2 Y-coordinate {m}
    14.303,                  !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    1.48040817,              !- Vertex 3 Y-coordinate {m}
    15.197,                  !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -1.86359183,             !- Vertex 4 Y-coordinate {m}
    15.197;                  !- Vertex 4 Z-coordinate {m}

! Hole, 4.782m2
FenestrationSurface:Detailed,
    2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:01XCorridor_Partition_6_0_0,  !- Building Surface Name
    2X6F:02XVending_Partition_4_0_0_0_0_0_Hole_10128,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.80270303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    23.202,                  !- Vertex 1 Z-coordinate {m}
    10.79870303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    23.202,                  !- Vertex 2 Z-coordinate {m}
    10.79870303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    25.598,                  !- Vertex 3 Z-coordinate {m}
    8.80270303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    25.598;                  !- Vertex 4 Z-coordinate {m}

! Hole, 4.782m2
FenestrationSurface:Detailed,
    2X6F:02XVending_Partition_4_0_0_0_0_0_Hole_10128,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:02XVending_Partition_4_0_10126,  !- Building Surface Name
    2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.79870303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    23.202,                  !- Vertex 1 Z-coordinate {m}
    8.80270303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    23.202,                  !- Vertex 2 Z-coordinate {m}
    8.80270303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    25.598,                  !- Vertex 3 Z-coordinate {m}
    10.79870303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    25.598;                  !- Vertex 4 Z-coordinate {m}

! Hole, 7.168m2
FenestrationSurface:Detailed,
    2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:01XCorridor_Partition_13_0_0,  !- Building Surface Name
    2X6F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10136,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.25229697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -6.24629697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -6.24629697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -3.25229697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 7.168m2
FenestrationSurface:Detailed,
    2X6F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10136,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:03XEVHall_Partition_5_0_10134,  !- Building Surface Name
    2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.24629697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -3.25229697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -3.25229697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -6.24629697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 74.200m2
FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X1XOfficeSP_Partition_3_0_0,  !- Building Surface Name
    2X6F:05X3XOfficeSI_Partition_7_0_0_0_0_0_Hole_10167,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.54770303,              !- Vertex 1 X-coordinate {m}
    -7.51659183,             !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.44629697,            !- Vertex 2 X-coordinate {m}
    -7.51659183,             !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.44629697,            !- Vertex 3 X-coordinate {m}
    -7.51659183,             !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    6.54770303,              !- Vertex 4 X-coordinate {m}
    -7.51659183,             !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 74.200m2
FenestrationSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_7_0_0_0_0_0_Hole_10167,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X3XOfficeSI_Partition_7_0_10165,  !- Building Surface Name
    2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44629697,            !- Vertex 1 X-coordinate {m}
    -7.51659183,             !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    6.54770303,              !- Vertex 2 X-coordinate {m}
    -7.51659183,             !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    6.54770303,              !- Vertex 3 X-coordinate {m}
    -7.51659183,             !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.44629697,            !- Vertex 4 X-coordinate {m}
    -7.51659183,             !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 16.914m2
FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X1XOfficeSP_Partition_4_0_0,  !- Building Surface Name
    2X6F:05X2XOfficeSWP_Partition_2_0_0_0_0_0_Hole_10169,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.4514182924,          !- Vertex 1 X-coordinate {m}
    -7.5187131524,           !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -29.4471756504,          !- Vertex 2 X-coordinate {m}
    -12.5144705104,          !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -29.4471756504,          !- Vertex 3 X-coordinate {m}
    -12.5144705104,          !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.4514182924,          !- Vertex 4 X-coordinate {m}
    -7.5187131524,           !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 16.914m2
FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_2_0_0_0_0_0_Hole_10169,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X2XOfficeSWP_Partition_2_0_10167,  !- Building Surface Name
    2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.4471756504,          !- Vertex 1 X-coordinate {m}
    -12.5144705104,          !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.4514182924,          !- Vertex 2 X-coordinate {m}
    -7.5187131524,           !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.4514182924,          !- Vertex 3 X-coordinate {m}
    -7.5187131524,           !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -29.4471756504,          !- Vertex 4 X-coordinate {m}
    -12.5144705104,          !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 32.252m2
FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Wall_5_0_0_6_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:05X1XOfficeSP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44729697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    26.302,                  !- Vertex 1 Z-coordinate {m}
    6.54870303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    26.302,                  !- Vertex 2 Z-coordinate {m}
    6.54870303,              !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    27.198,                  !- Vertex 3 Z-coordinate {m}
    -29.44729697,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    27.198;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 6
FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Wall_5_0_0_0_0_6_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    2X6F:05X1XOfficeSP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    6,                       !- Multiplier
    4,                       !- Number of Vertices
    1.65070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    24.5,                    !- Vertex 1 Z-coordinate {m}
    5.45070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    24.5,                    !- Vertex 2 Z-coordinate {m}
    5.45070303,              !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    25.9,                    !- Vertex 3 Z-coordinate {m}
    1.65070303,              !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    25.9;                    !- Vertex 4 Z-coordinate {m}

! Hole, 21.532m2
FenestrationSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Building Surface Name
    2X6F:05X2XOfficeSWP_Partition_3_0_0_0_0_0_Hole_10178,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    1.48040817,              !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    -7.51359183,             !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    -7.51359183,             !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    1.48040817,              !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 21.532m2
FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_3_0_0_0_0_0_Hole_10178,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X2XOfficeSWP_Partition_3_0_10176,  !- Building Surface Name
    2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    -7.51359183,             !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    1.48040817,              !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    1.48040817,              !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    -7.51359183,             !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2.990m2
FenestrationSurface:Detailed,
    2X6F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:02XVending_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86359183,             !- Vertex 1 Y-coordinate {m}
    26.303,                  !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    1.48040817,              !- Vertex 2 Y-coordinate {m}
    26.303,                  !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    1.48040817,              !- Vertex 3 Y-coordinate {m}
    27.197,                  !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -1.86359183,             !- Vertex 4 Y-coordinate {m}
    27.197;                  !- Vertex 4 Z-coordinate {m}

! Hole, 16.914m2
FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Building Surface Name
    2X6F:04X2XOfficeNEP_Partition_3_0_0_0_0_0_Hole_10184,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.0528243471,            !- Vertex 1 X-coordinate {m}
    17.9855284871,           !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    13.0485817122,           !- Vertex 2 X-coordinate {m}
    22.9812858522,           !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    13.0485817122,           !- Vertex 3 X-coordinate {m}
    22.9812858522,           !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    8.0528243471,            !- Vertex 4 X-coordinate {m}
    17.9855284871,           !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 16.914m2
FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_3_0_0_0_0_0_Hole_10184,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X2XOfficeNEP_Partition_3_0_10182,  !- Building Surface Name
    2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.0485817122,           !- Vertex 1 X-coordinate {m}
    22.9812858522,           !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    8.0528243471,            !- Vertex 2 X-coordinate {m}
    17.9855284871,           !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    8.0528243471,            !- Vertex 3 X-coordinate {m}
    17.9855284871,           !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    13.0485817122,           !- Vertex 4 X-coordinate {m}
    22.9812858522,           !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 37.990m2
FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Wall_3_0_0_7_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.04770303,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    26.303,                  !- Vertex 1 Z-coordinate {m}
    -29.44629697,            !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    26.303,                  !- Vertex 2 Z-coordinate {m}
    -29.44629697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    27.197,                  !- Vertex 3 Z-coordinate {m}
    13.04770303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    27.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 7
FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Wall_3_0_0_0_0_7_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    7,                       !- Multiplier
    4,                       !- Number of Vertices
    11.90670303,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    24.5,                    !- Vertex 1 Z-coordinate {m}
    8.10670303,              !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    24.5,                    !- Vertex 2 Z-coordinate {m}
    8.10670303,              !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    25.9,                    !- Vertex 3 Z-coordinate {m}
    11.90670303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    25.9;                    !- Vertex 4 Z-coordinate {m}

! Hole, 16.914m2
FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Building Surface Name
    2X6F:04X3XOfficeNWP_Partition_2_0_0_0_0_0_Hole_10186,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.4471756473,          !- Vertex 1 X-coordinate {m}
    22.9812858473,           !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.4514182893,          !- Vertex 2 X-coordinate {m}
    17.9855284893,           !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.4514182893,          !- Vertex 3 X-coordinate {m}
    17.9855284893,           !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -29.4471756473,          !- Vertex 4 X-coordinate {m}
    22.9812858473,           !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 16.914m2
FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_2_0_0_0_0_0_Hole_10186,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X3XOfficeNWP_Partition_2_0_10184,  !- Building Surface Name
    2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.4514182893,          !- Vertex 1 X-coordinate {m}
    17.9855284893,           !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -29.4471756473,          !- Vertex 2 X-coordinate {m}
    22.9812858473,           !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -29.4471756473,          !- Vertex 3 X-coordinate {m}
    22.9812858473,           !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.4514182893,          !- Vertex 4 X-coordinate {m}
    17.9855284893,           !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 77.791m2
FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Building Surface Name
    2X6F:04X4XOfficeNI_Partition_3_0_0_0_0_0_Hole_10188,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44629697,            !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    8.04770303,              !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    8.04770303,              !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.44629697,            !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 77.791m2
FenestrationSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_3_0_0_0_0_0_Hole_10188,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X4XOfficeNI_Partition_3_0_10186,  !- Building Surface Name
    2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.04770303,              !- Vertex 1 X-coordinate {m}
    17.98340717,             !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.44629697,            !- Vertex 2 X-coordinate {m}
    17.98340717,             !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.44629697,            !- Vertex 3 X-coordinate {m}
    17.98340717,             !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    8.04770303,              !- Vertex 4 X-coordinate {m}
    17.98340717,             !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 12.511m2
FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Wall_2_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    8.98640817,              !- Vertex 1 Y-coordinate {m}
    26.303,                  !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    22.98040717,             !- Vertex 2 Y-coordinate {m}
    26.303,                  !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    22.98040717,             !- Vertex 3 Y-coordinate {m}
    27.197,                  !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    8.98640817,              !- Vertex 4 Y-coordinate {m}
    27.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    10.58340717,             !- Vertex 1 Y-coordinate {m}
    24.5,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    14.38340717,             !- Vertex 2 Y-coordinate {m}
    24.5,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    14.38340717,             !- Vertex 3 Y-coordinate {m}
    25.9,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    10.58340717,             !- Vertex 4 Y-coordinate {m}
    25.9;                    !- Vertex 4 Z-coordinate {m}

! Hole, 21.554m2
FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Building Surface Name
    2X6F:04X4XOfficeNI_Partition_2_0_0_0_0_0_Hole_10192,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    17.98140717,             !- Vertex 1 Y-coordinate {m}
    23.202,                  !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    8.98540817,              !- Vertex 2 Y-coordinate {m}
    23.202,                  !- Vertex 2 Z-coordinate {m}
    8.05070303,              !- Vertex 3 X-coordinate {m}
    8.98540817,              !- Vertex 3 Y-coordinate {m}
    25.598,                  !- Vertex 3 Z-coordinate {m}
    8.05070303,              !- Vertex 4 X-coordinate {m}
    17.98140717,             !- Vertex 4 Y-coordinate {m}
    25.598;                  !- Vertex 4 Z-coordinate {m}

! Hole, 21.554m2
FenestrationSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_2_0_0_0_0_0_Hole_10192,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X4XOfficeNI_Partition_2_0_10190,  !- Building Surface Name
    2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.05070303,              !- Vertex 1 X-coordinate {m}
    8.98540817,              !- Vertex 1 Y-coordinate {m}
    23.202,                  !- Vertex 1 Z-coordinate {m}
    8.05070303,              !- Vertex 2 X-coordinate {m}
    17.98140717,             !- Vertex 2 Y-coordinate {m}
    23.202,                  !- Vertex 2 Z-coordinate {m}
    8.05070303,              !- Vertex 3 X-coordinate {m}
    17.98140717,             !- Vertex 3 Y-coordinate {m}
    25.598,                  !- Vertex 3 Z-coordinate {m}
    8.05070303,              !- Vertex 4 X-coordinate {m}
    8.98540817,              !- Vertex 4 Y-coordinate {m}
    25.598;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 12.511m2
FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Wall_3_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    22.98040717,             !- Vertex 1 Y-coordinate {m}
    26.303,                  !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98640817,              !- Vertex 2 Y-coordinate {m}
    26.303,                  !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    8.98640817,              !- Vertex 3 Y-coordinate {m}
    27.197,                  !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98040717,             !- Vertex 4 Y-coordinate {m}
    27.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Wall_3_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    21.38340817,             !- Vertex 1 Y-coordinate {m}
    24.5,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    17.58340817,             !- Vertex 2 Y-coordinate {m}
    24.5,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    17.58340817,             !- Vertex 3 Y-coordinate {m}
    25.9,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    21.38340817,             !- Vertex 4 Y-coordinate {m}
    25.9;                    !- Vertex 4 Z-coordinate {m}

! Hole, 21.532m2
FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Building Surface Name
    2X6F:04X4XOfficeNI_Partition_4_0_0_0_0_0_Hole_10196,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    8.98640817,              !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    17.98040717,             !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    17.98040717,             !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    8.98640817,              !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 21.532m2
FenestrationSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_4_0_0_0_0_0_Hole_10196,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X4XOfficeNI_Partition_4_0_10194,  !- Building Surface Name
    2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,            !- Vertex 1 X-coordinate {m}
    17.98040717,             !- Vertex 1 Y-coordinate {m}
    23.203,                  !- Vertex 1 Z-coordinate {m}
    -24.44929697,            !- Vertex 2 X-coordinate {m}
    8.98640817,              !- Vertex 2 Y-coordinate {m}
    23.203,                  !- Vertex 2 Z-coordinate {m}
    -24.44929697,            !- Vertex 3 X-coordinate {m}
    8.98640817,              !- Vertex 3 Y-coordinate {m}
    25.597,                  !- Vertex 3 Z-coordinate {m}
    -24.44929697,            !- Vertex 4 X-coordinate {m}
    17.98040717,             !- Vertex 4 Y-coordinate {m}
    25.597;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 12.430m2
FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Wall_5_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48140817,              !- Vertex 1 Y-coordinate {m}
    26.302,                  !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.39099136,            !- Vertex 2 Y-coordinate {m}
    26.302,                  !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -12.39099136,            !- Vertex 3 Y-coordinate {m}
    27.198,                  !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48140817,              !- Vertex 4 Y-coordinate {m}
    27.198;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -.11659183,              !- Vertex 1 Y-coordinate {m}
    24.5,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -3.91659183,             !- Vertex 2 Y-coordinate {m}
    24.5,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -3.91659183,             !- Vertex 3 Y-coordinate {m}
    25.9,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    -.11659183,              !- Vertex 4 Y-coordinate {m}
    25.9;                    !- Vertex 4 Z-coordinate {m}

! Hole, 4.774m2
FenestrationSurface:Detailed,
    7F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    7F:01XCorridor_Partition_6_0_0,  !- Building Surface Name
    7F:02XVending_Partition_4_0_0_0_0_0_Hole_10214,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.80370303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.203,                  !- Vertex 1 Z-coordinate {m}
    10.79770303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.203,                  !- Vertex 2 Z-coordinate {m}
    10.79770303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    37.597,                  !- Vertex 3 Z-coordinate {m}
    8.80370303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    37.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 4.774m2
FenestrationSurface:Detailed,
    7F:02XVending_Partition_4_0_0_0_0_0_Hole_10214,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    7F:02XVending_Partition_4_0_10212,  !- Building Surface Name
    7F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.79770303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    35.203,                  !- Vertex 1 Z-coordinate {m}
    8.80370303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    35.203,                  !- Vertex 2 Z-coordinate {m}
    8.80370303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    37.597,                  !- Vertex 3 Z-coordinate {m}
    10.79770303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    37.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 7.168m2
FenestrationSurface:Detailed,
    7F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    7F:01XCorridor_Partition_13_0_0,  !- Building Surface Name
    7F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10222,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.25229697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.203,                  !- Vertex 1 Z-coordinate {m}
    -6.24629697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.203,                  !- Vertex 2 Z-coordinate {m}
    -6.24629697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    37.597,                  !- Vertex 3 Z-coordinate {m}
    -3.25229697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    37.597;                  !- Vertex 4 Z-coordinate {m}

! Hole, 7.168m2
FenestrationSurface:Detailed,
    7F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10222,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    7F:03XEVHall_Partition_5_0_10220,  !- Building Surface Name
    7F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.24629697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    35.203,                  !- Vertex 1 Z-coordinate {m}
    -3.25229697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    35.203,                  !- Vertex 2 Z-coordinate {m}
    -3.25229697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    37.597,                  !- Vertex 3 Z-coordinate {m}
    -6.24629697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    37.597;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 12.430m2
FenestrationSurface:Detailed,
    7F:05XOffice2_Wall_6_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    7F:05XOffice2_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48140817,              !- Vertex 1 Y-coordinate {m}
    38.302,                  !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.39099136,            !- Vertex 2 Y-coordinate {m}
    38.302,                  !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -12.39099136,            !- Vertex 3 Y-coordinate {m}
    39.198,                  !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48140817,              !- Vertex 4 Y-coordinate {m}
    39.198;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    7F:05XOffice2_Wall_6_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    7F:05XOffice2_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -.11659183,              !- Vertex 1 Y-coordinate {m}
    36.5,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -3.91659183,             !- Vertex 2 Y-coordinate {m}
    36.5,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -3.91659183,             !- Vertex 3 Y-coordinate {m}
    37.9,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    -.11659183,              !- Vertex 4 Y-coordinate {m}
    37.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 32.252m2
FenestrationSurface:Detailed,
    7F:05XOffice2_Wall_7_0_0_6_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    7F:05XOffice2_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44729697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    38.302,                  !- Vertex 1 Z-coordinate {m}
    6.54870303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    38.302,                  !- Vertex 2 Z-coordinate {m}
    6.54870303,              !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    39.198,                  !- Vertex 3 Z-coordinate {m}
    -29.44729697,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    39.198;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 6
FenestrationSurface:Detailed,
    7F:05XOffice2_Wall_7_0_0_0_0_6_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    7F:05XOffice2_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    6,                       !- Multiplier
    4,                       !- Number of Vertices
    1.65070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    36.5,                    !- Vertex 1 Z-coordinate {m}
    5.45070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    36.5,                    !- Vertex 2 Z-coordinate {m}
    5.45070303,              !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    37.9,                    !- Vertex 3 Z-coordinate {m}
    1.65070303,              !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    37.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2.990m2
FenestrationSurface:Detailed,
    7F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    7F:02XVending_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86359183,             !- Vertex 1 Y-coordinate {m}
    38.303,                  !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    1.48040817,              !- Vertex 2 Y-coordinate {m}
    38.303,                  !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    1.48040817,              !- Vertex 3 Y-coordinate {m}
    39.197,                  !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -1.86359183,             !- Vertex 4 Y-coordinate {m}
    39.197;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 12.511m2
FenestrationSurface:Detailed,
    7F:04XOffice1_Wall_2_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    7F:04XOffice1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    8.98640817,              !- Vertex 1 Y-coordinate {m}
    38.303,                  !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    22.98040717,             !- Vertex 2 Y-coordinate {m}
    38.303,                  !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    22.98040717,             !- Vertex 3 Y-coordinate {m}
    39.197,                  !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    8.98640817,              !- Vertex 4 Y-coordinate {m}
    39.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    7F:04XOffice1_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    7F:04XOffice1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    10.58340717,             !- Vertex 1 Y-coordinate {m}
    36.5,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    14.38340717,             !- Vertex 2 Y-coordinate {m}
    36.5,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    14.38340717,             !- Vertex 3 Y-coordinate {m}
    37.9,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    10.58340717,             !- Vertex 4 Y-coordinate {m}
    37.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 37.990m2
FenestrationSurface:Detailed,
    7F:04XOffice1_Wall_3_0_0_7_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    7F:04XOffice1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.04770303,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    38.303,                  !- Vertex 1 Z-coordinate {m}
    -29.44629697,            !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    38.303,                  !- Vertex 2 Z-coordinate {m}
    -29.44629697,            !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    39.197,                  !- Vertex 3 Z-coordinate {m}
    13.04770303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    39.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 7
FenestrationSurface:Detailed,
    7F:04XOffice1_Wall_3_0_0_0_0_7_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    7F:04XOffice1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    7,                       !- Multiplier
    4,                       !- Number of Vertices
    11.90670303,             !- Vertex 1 X-coordinate {m}
    22.98340717,             !- Vertex 1 Y-coordinate {m}
    36.5,                    !- Vertex 1 Z-coordinate {m}
    8.10670303,              !- Vertex 2 X-coordinate {m}
    22.98340717,             !- Vertex 2 Y-coordinate {m}
    36.5,                    !- Vertex 2 Z-coordinate {m}
    8.10670303,              !- Vertex 3 X-coordinate {m}
    22.98340717,             !- Vertex 3 Y-coordinate {m}
    37.9,                    !- Vertex 3 Z-coordinate {m}
    11.90670303,             !- Vertex 4 X-coordinate {m}
    22.98340717,             !- Vertex 4 Y-coordinate {m}
    37.9;                    !- Vertex 4 Z-coordinate {m}

! Sub-surface, 12.511m2
FenestrationSurface:Detailed,
    7F:04XOffice1_Wall_4_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    7F:04XOffice1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    22.98040717,             !- Vertex 1 Y-coordinate {m}
    38.303,                  !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98640817,              !- Vertex 2 Y-coordinate {m}
    38.303,                  !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    8.98640817,              !- Vertex 3 Y-coordinate {m}
    39.197,                  !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    22.98040717,             !- Vertex 4 Y-coordinate {m}
    39.197;                  !- Vertex 4 Z-coordinate {m}

! Window, 5.320m2 X 2
FenestrationSurface:Detailed,
    7F:04XOffice1_Wall_4_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    Model Building external glazing - 1001,  !- Construction Name
    7F:04XOffice1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    21.38340817,             !- Vertex 1 Y-coordinate {m}
    36.5,                    !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    17.58340817,             !- Vertex 2 Y-coordinate {m}
    36.5,                    !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    17.58340817,             !- Vertex 3 Y-coordinate {m}
    37.9,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    21.38340817,             !- Vertex 4 Y-coordinate {m}
    37.9;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    11001,                   !- Name
    1F:10XOffice2,           !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    1F:10XOffice2_Wall_5_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    1F:10XOffice2_Wall_6_0_0_0_0_3_Win;  !- Fenestration Surface 2 Name

WindowShadingControl,
    31001,                   !- Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    1F:04XCntrlMntrngRm_Wall_7_0_0_0_0_1_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    41001,                   !- Name
    1F:09XOffice1,           !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    1F:09XOffice1_Wall_4_0_0_0_0_4_Win,  !- Fenestration Surface 1 Name
    1F:09XOffice1_Wall_5_0_0_0_0_2_Win;  !- Fenestration Surface 2 Name

WindowShadingControl,
    51001,                   !- Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2X6F:05X1XOfficeSP_Wall_5_0_0_0_0_6_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    61001,                   !- Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2X6F:04X1XOfficeNP_Wall_3_0_0_0_0_7_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    71001,                   !- Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2X6F:04X2XOfficeNEP_Wall_2_0_0_0_0_2_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    81001,                   !- Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2X6F:04X3XOfficeNWP_Wall_3_0_0_0_0_2_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    91001,                   !- Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    2X6F:05X2XOfficeSWP_Wall_5_0_0_0_0_2_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    101001,                  !- Name
    7F:05XOffice2,           !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    7F:05XOffice2_Wall_6_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    7F:05XOffice2_Wall_7_0_0_0_0_6_Win;  !- Fenestration Surface 2 Name

WindowShadingControl,
    111001,                  !- Name
    7F:04XOffice1,           !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    Model Building external glazing - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    7F:04XOffice1_Wall_2_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    7F:04XOffice1_Wall_3_0_0_0_0_7_Win,  !- Fenestration Surface 2 Name
    7F:04XOffice1_Wall_4_0_0_0_0_2_Win;  !- Fenestration Surface 3 Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    1F:10XOffice2 Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    1F:10XOffice2,           !- Zone or ZoneList Name
    665.4;                   !- Surface Area {m2}

InternalMass,
    1F:09XOffice1 Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    1F:09XOffice1,           !- Zone or ZoneList Name
    556.7;                   !- Surface Area {m2}

InternalMass,
    2X6F:05X1XOfficeSP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    214;                     !- Surface Area {m2}

InternalMass,
    2X6F:05X3XOfficeSI Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    399.2;                   !- Surface Area {m2}

InternalMass,
    2X6F:04X1XOfficeNP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    233.5;                   !- Surface Area {m2}

InternalMass,
    2X6F:04X2XOfficeNEP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    35.4;                    !- Surface Area {m2}

InternalMass,
    2X6F:04X3XOfficeNWP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    35.4;                    !- Surface Area {m2}

InternalMass,
    2X6F:04X4XOfficeNI Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    252.4;                   !- Surface Area {m2}

InternalMass,
    2X6F:05X2XOfficeSWP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    52.2;                    !- Surface Area {m2}

InternalMass,
    7F:05XOffice2 Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    7F:05XOffice2,           !- Zone or ZoneList Name
    665.4;                   !- Surface Area {m2}

InternalMass,
    7F:04XOffice1 Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    7F:04XOffice1,           !- Zone or ZoneList Name
    556.7;                   !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

SurfaceProperty:OtherSideCoefficients,
    NonACRoom,               !- Name
    9,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    ,                        !- Constant Temperature {C}
    ,                        !- Constant Temperature Coefficient
    0.5,                     !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    0.5,                     !- Zone Air Temperature Coefficient
    ,                        !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    SameTempRoom,            !- Name
    9,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    ,                        !- Constant Temperature {C}
    ,                        !- Constant Temperature Coefficient
    0,                       !- External Dry-Bulb Temperature Coefficient
    ,                        !- Ground Temperature Coefficient
    ,                        !- Wind Speed Coefficient
    1.0,                     !- Zone Air Temperature Coefficient
    ,                        !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People 1F:04XCntrlMntrngRm,  !- Name
    1F:04XCntrlMntrngRm,     !- Zone or ZoneList Name
    JP Office - CMR occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.2,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19390, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 1F:05XDressing1,  !- Name
    1F:05XDressing1,         !- Zone or ZoneList Name
    JP Office - locker/storage occ.,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.3,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19491, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 1F:06XDressing2,  !- Name
    1F:06XDressing2,         !- Zone or ZoneList Name
    JP Office - locker/storage occ.,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.3,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19365, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 1F:07XBreakRoom,  !- Name
    1F:07XBreakRoom,         !- Zone or ZoneList Name
    JP Office - locker/storage occ.,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.3,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19357, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 1F:09XOffice1,    !- Name
    1F:09XOffice1,           !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19469, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 1F:10XOffice2,    !- Name
    1F:10XOffice2,           !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19336, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 2X6F:04X1XOfficeNP,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19657, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 2X6F:04X2XOfficeNEP,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19664, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 2X6F:04X3XOfficeNWP,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19671, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 2X6F:04X4XOfficeNI,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19678, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 2X6F:05X1XOfficeSP,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19625, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 2X6F:05X2XOfficeSWP,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19693, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 2X6F:05X3XOfficeSI,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19640, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 7F:04XOffice1,    !- Name
    7F:04XOffice1,           !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19827, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings

People,
    People 7F:05XOffice2,    !- Name
    7F:05XOffice2,           !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.67,                    !- Sensible Heat Fraction
    Activity Schedule 19803, !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No;                      !- Enable ASHRAE 55 Comfort Warnings


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    1F:10XOffice2 General lighting,  !- Name
    1F:10XOffice2,           !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:10XOffice2#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:02XLobby General lighting,  !- Name
    1F:02XLobby,             !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:02XLobby#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:07XBreakRoom General lighting,  !- Name
    1F:07XBreakRoom,         !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:07XBreakRoom#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:06XDressing2 General lighting,  !- Name
    1F:06XDressing2,         !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:06XDressing2#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:04XCntrlMntrngRm General lighting,  !- Name
    1F:04XCntrlMntrngRm,     !- Zone or ZoneList Name
    JP Office - CMR lighting,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:04XCntrlMntrngRm#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:01XCorridor General lighting,  !- Name
    1F:01XCorridor,          !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:01XCorridor#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:03XEVHall General lighting,  !- Name
    1F:03XEVHall,            !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:03XEVHall#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:09XOffice1 General lighting,  !- Name
    1F:09XOffice1,           !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:09XOffice1#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:05XDressing1 General lighting,  !- Name
    1F:05XDressing1,         !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:05XDressing1#GeneralLights;  !- End-Use Subcategory

Lights,
    1F:08XVending General lighting,  !- Name
    1F:08XVending,           !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#1F:08XVending#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:01XCorridor General lighting,  !- Name
    2X6F:01XCorridor,        !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:01XCorridor#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:03XEVHall General lighting,  !- Name
    2X6F:03XEVHall,          !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:03XEVHall#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:05X1XOfficeSP General lighting,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:05X1XOfficeSP#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:05X3XOfficeSI General lighting,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:05X3XOfficeSI#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:02XVending General lighting,  !- Name
    2X6F:02XVending,         !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:02XVending#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:04X1XOfficeNP General lighting,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X1XOfficeNP#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:04X2XOfficeNEP General lighting,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X2XOfficeNEP#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:04X3XOfficeNWP General lighting,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X3XOfficeNWP#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:04X4XOfficeNI General lighting,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X4XOfficeNI#GeneralLights;  !- End-Use Subcategory

Lights,
    2X6F:05X2XOfficeSWP General lighting,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:05X2XOfficeSWP#GeneralLights;  !- End-Use Subcategory

Lights,
    7F:01XCorridor General lighting,  !- Name
    7F:01XCorridor,          !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#7F:01XCorridor#GeneralLights;  !- End-Use Subcategory

Lights,
    7F:03XEVHall General lighting,  !- Name
    7F:03XEVHall,            !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#7F:03XEVHall#GeneralLights;  !- End-Use Subcategory

Lights,
    7F:05XOffice2 General lighting,  !- Name
    7F:05XOffice2,           !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#7F:05XOffice2#GeneralLights;  !- End-Use Subcategory

Lights,
    7F:02XVending General lighting,  !- Name
    7F:02XVending,           !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#7F:02XVending#GeneralLights;  !- End-Use Subcategory

Lights,
    7F:04XOffice1 General lighting,  !- Name
    7F:04XOffice1,           !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#7F:04XOffice1#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

! Equipment gain 1
OtherEquipment,
    1F:10XOffice2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    1F:10XOffice2,           !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#1F:10XOffice2#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    1F:04XCntrlMntrngRm Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    1F:04XCntrlMntrngRm,     !- Zone or ZoneList Name
    JP Office - CMR equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    30,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#1F:04XCntrlMntrngRm#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    1F:09XOffice1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    1F:09XOffice1,           !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#1F:09XOffice1#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    2X6F:05X1XOfficeSP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:05X1XOfficeSP#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    2X6F:05X3XOfficeSI Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:05X3XOfficeSI#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    2X6F:04X1XOfficeNP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X1XOfficeNP#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    2X6F:04X2XOfficeNEP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X2XOfficeNEP#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    2X6F:04X3XOfficeNWP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X3XOfficeNWP#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    2X6F:04X4XOfficeNI Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X4XOfficeNI#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    2X6F:05X2XOfficeSWP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:05X2XOfficeSWP#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    7F:05XOffice2 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    7F:05XOffice2,           !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#7F:05XOffice2#05;  !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    7F:04XOffice1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    7F:04XOffice1,           !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#7F:04XOffice1#05;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    1F:01XCorridor Infiltration 1,  !- Name
    1F:01XCorridor,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.0109,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:02XLobby Infiltration 1,  !- Name
    1F:02XLobby,             !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00972,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:03XEVHall Infiltration 1,  !- Name
    1F:03XEVHall,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00117,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:04XCntrlMntrngRm Infiltration 1,  !- Name
    1F:04XCntrlMntrngRm,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00282,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:05XDressing1 Infiltration 1,  !- Name
    1F:05XDressing1,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00073,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:06XDressing2 Infiltration 1,  !- Name
    1F:06XDressing2,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00073,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:07XBreakRoom Infiltration 1,  !- Name
    1F:07XBreakRoom,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00145,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:08XVending Infiltration 1,  !- Name
    1F:08XVending,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00157,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:09XOffice1 Infiltration 1,  !- Name
    1F:09XOffice1,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.02751,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    1F:10XOffice2 Infiltration 1,  !- Name
    1F:10XOffice2,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.02048,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:01XCorridor Infiltration 1,  !- Name
    2X6F:01XCorridor,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.04800,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:02XVending Infiltration 1,  !- Name
    2X6F:02XVending,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00787,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:03XEVHall Infiltration 1,  !- Name
    2X6F:03XEVHall,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00433,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:04X1XOfficeNP Infiltration 1,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.07031,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:04X2XOfficeNEP Infiltration 1,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.02156,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:04X3XOfficeNWP Infiltration 1,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.02156,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:04X4XOfficeNI Infiltration 1,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.10969,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:05X1XOfficeSP Infiltration 1,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.06281,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:05X2XOfficeSWP Infiltration 1,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.02156,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    2X6F:05X3XOfficeSI Infiltration 1,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.10463,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    7F:01XCorridor Infiltration 1,  !- Name
    7F:01XCorridor,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00960,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    7F:02XVending Infiltration 1,  !- Name
    7F:02XVending,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00157,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    7F:03XEVHall Infiltration 1,  !- Name
    7F:03XEVHall,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00087,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    7F:04XOffice1 Infiltration 1,  !- Name
    7F:04XOffice1,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.04463,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    7F:05XOffice2 Infiltration 1,  !- Name
    7F:05XOffice2,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.03780,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    1F:01XCorridor_1,        !- Name
    1F:01XCorridor,          !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.125,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    1F:03XEVHALL,            !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    1F:01XCorridor_2,        !- Name
    1F:01XCorridor,          !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.083333333,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    1F:08XVENDING,           !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    1F:01XCorridor_3,        !- Name
    1F:01XCorridor,          !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.416666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    1F:02XLOBBY,             !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    1F:02XLOBBY_1,           !- Name
    1F:02XLOBBY,             !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.416666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    1F:01XCORRIDOR,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    1F:03XEVHALL_1,          !- Name
    1F:03XEVHALL,            !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.4375,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    1F:01XCORRIDOR,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    1F:08XVENDING_1,         !- Name
    1F:08XVENDING,           !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.083333333,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    1F:01XCORRIDOR,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:01XCORRIDOR_1,      !- Name
    2X6F:01XCORRIDOR,        !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.083333333,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:02XVENDING,         !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:01XCORRIDOR_2,      !- Name
    2X6F:01XCORRIDOR,        !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.125,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:03XEVHALL,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:03XEVHALL_1,        !- Name
    2X6F:03XEVHALL,          !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.125,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:01XCORRIDOR,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:02XVENDING_1,       !- Name
    2X6F:02XVENDING,         !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.083333333,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:01XCORRIDOR,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X1XOFFICENP_1,    !- Name
    2X6F:04X1XOFFICENP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X3XOFFICENWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X1XOFFICENP_2,    !- Name
    2X6F:04X1XOFFICENP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X2XOFFICENEP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X1XOFFICENP_3,    !- Name
    2X6F:04X1XOFFICENP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.354166667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X4XOFFICENI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X2XOFFICENEP_1,   !- Name
    2X6F:04X2XOFFICENEP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.375,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X4XOFFICENI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X2XOFFICENEP_2,   !- Name
    2X6F:04X2XOFFICENEP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X1XOFFICENP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X3XOFFICENWP_1,   !- Name
    2X6F:04X3XOFFICENWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.375,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X4XOFFICENI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X3XOFFICENWP_2,   !- Name
    2X6F:04X3XOFFICENWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X1XOFFICENP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X4XOFFICENI_1,    !- Name
    2X6F:04X4XOFFICENI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.354166667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X1XOFFICENP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X4XOFFICENI_2,    !- Name
    2X6F:04X4XOFFICENI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.375,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X2XOFFICENEP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:04X4XOFFICENI_3,    !- Name
    2X6F:04X4XOFFICENI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.375,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X3XOFFICENWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:05X1XOFFICESP_1,    !- Name
    2X6F:05X1XOFFICESP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X3XOFFICESI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:05X1XOFFICESP_2,    !- Name
    2X6F:05X1XOFFICESP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X2XOFFICESWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:05X2XOFFICESWP_1,   !- Name
    2X6F:05X2XOFFICESWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.375,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X3XOFFICESI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:05X2XOFFICESWP_2,   !- Name
    2X6F:05X2XOFFICESWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X1XOFFICESP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:05X3XOFFICESI_1,    !- Name
    2X6F:05X3XOFFICESI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.291666667,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X1XOFFICESP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    2X6F:05X3XOFFICESI_2,    !- Name
    2X6F:05X3XOFFICESI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.375,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X2XOFFICESWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    7F:01XCORRIDOR_1,        !- Name
    7F:01XCORRIDOR,          !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.083333333,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    7F:02XVENDING,           !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    7F:01XCORRIDOR_2,        !- Name
    7F:01XCORRIDOR,          !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.125,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    7F:03XEVHALL,            !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    7F:03XEVHALL_1,          !- Name
    7F:03XEVHALL,            !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.125,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    7F:01XCORRIDOR,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

ZoneMixing,
    7F:02XVENDING_1,         !- Name
    7F:02XVENDING,           !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.083333333,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    7F:01XCORRIDOR,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    1F:10XOffice2,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:02XLobby,             !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:07XBreakRoom,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:06XDressing2,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:04XCntrlMntrngRm,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:01XCorridor,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:03XEVHall,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:09XOffice1,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:05XDressing1,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    1F:08XVending,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:01XCorridor,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:03XEVHall,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:05X1XOfficeSP,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:05X3XOfficeSI,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:02XVending,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:04X1XOfficeNP,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:04X2XOfficeNEP,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:04X3XOfficeNWP,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:04X4XOfficeNI,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    2X6F:05X2XOfficeSWP,     !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    7F:01XCorridor,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    7F:03XEVHall,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    7F:05XOffice2,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    7F:02XVending,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    7F:04XOffice1,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

! Sizing:Parameters,
!     1,                       !- Heating Sizing Factor
!     1,                       !- Cooling Sizing Factor
!     8;                       !- Timesteps in Averaging Window
!
! Sizing:Zone,
!     1F:10XOffice2,           !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:10XOffice2,           !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:02XLobby,             !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:02XLobby,             !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:07XBreakRoom,         !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:07XBreakRoom,         !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:06XDressing2,         !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:06XDressing2,         !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:04XCntrlMntrngRm,     !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:04XCntrlMntrngRm,     !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:01XCorridor,          !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:01XCorridor,          !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:03XEVHall,            !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:03XEVHall,            !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:09XOffice1,           !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:09XOffice1,           !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:05XDressing1,         !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:05XDressing1,         !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     1F:08XVending,           !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     1F:08XVending,           !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:01XCorridor,        !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:01XCorridor,        !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:03XEVHall,          !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:03XEVHall,          !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:05X1XOfficeSP,      !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:05X3XOfficeSI,      !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:02XVending,         !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:02XVending,         !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:04X1XOfficeNP,      !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:04X2XOfficeNEP,     !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:04X3XOfficeNWP,     !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:04X4XOfficeNI,      !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     2X6F:05X2XOfficeSWP,     !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     7F:01XCorridor,          !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     7F:01XCorridor,          !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     7F:03XEVHall,            !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     7F:03XEVHall,            !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     7F:05XOffice2,           !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     7F:05XOffice2,           !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     7F:02XVending,           !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     7F:02XVending,           !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
!
! Sizing:Zone,
!     7F:04XOffice1,           !- Zone or ZoneList Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     15,                      !- Zone Cooling Design Supply Air Temperature {C}
!     0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     DesignDay,               !- Cooling Design Air Flow Method
!     ,                        !- Cooling Design Air Flow Rate {m3/s}
!     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Cooling Minimum Air Flow {m3/s}
!     0,                       !- Cooling Minimum Air Flow Fraction
!     DesignDay,               !- Heating Design Air Flow Method
!     ,                        !- Heating Design Air Flow Rate {m3/s}
!     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
!     ,                        !- Heating Maximum Air Flow {m3/s}
!     ,                        !- Heating Maximum Air Flow Fraction
!     7F:04XOffice1,           !- Design Specification Zone Air Distribution Object Name
!     ,                        !- Account for Dedicated Outdoor Air System
!     ,                        !- Dedicated Outdoor Air System Control Strategy
!     ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
!     ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
ZoneControl:Humidistat,
    1F:10XOffice2 Humidistat,!- Name
    1F:10XOffice2,           !- Zone Name
    1F:10XOffice2 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:10XOffice2 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:02XLobby Humidistat,  !- Name
    1F:02XLobby,             !- Zone Name
    1F:02XLobby Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:02XLobby Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:07XBreakRoom Humidistat,  !- Name
    1F:07XBreakRoom,         !- Zone Name
    1F:07XBreakRoom Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:07XBreakRoom Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:06XDressing2 Humidistat,  !- Name
    1F:06XDressing2,         !- Zone Name
    1F:06XDressing2 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:06XDressing2 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:04XCntrlMntrngRm Humidistat,  !- Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    1F:04XCntrlMntrngRm Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:04XCntrlMntrngRm Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:01XCorridor Humidistat,  !- Name
    1F:01XCorridor,          !- Zone Name
    1F:01XCorridor Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:01XCorridor Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:03XEVHall Humidistat, !- Name
    1F:03XEVHall,            !- Zone Name
    1F:03XEVHall Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:03XEVHall Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:09XOffice1 Humidistat,!- Name
    1F:09XOffice1,           !- Zone Name
    1F:09XOffice1 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:09XOffice1 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:05XDressing1 Humidistat,  !- Name
    1F:05XDressing1,         !- Zone Name
    1F:05XDressing1 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:05XDressing1 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    1F:08XVending Humidistat,!- Name
    1F:08XVending,           !- Zone Name
    1F:08XVending Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    1F:08XVending Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:01XCorridor Humidistat,  !- Name
    2X6F:01XCorridor,        !- Zone Name
    2X6F:01XCorridor Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:01XCorridor Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:03XEVHall Humidistat,  !- Name
    2X6F:03XEVHall,          !- Zone Name
    2X6F:03XEVHall Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:03XEVHall Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:05X1XOfficeSP Humidistat,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    2X6F:05X1XOfficeSP Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:05X1XOfficeSP Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:05X3XOfficeSI Humidistat,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    2X6F:05X3XOfficeSI Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:05X3XOfficeSI Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:02XVending Humidistat,  !- Name
    2X6F:02XVending,         !- Zone Name
    2X6F:02XVending Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:02XVending Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:04X1XOfficeNP Humidistat,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    2X6F:04X1XOfficeNP Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:04X1XOfficeNP Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:04X2XOfficeNEP Humidistat,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    2X6F:04X2XOfficeNEP Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:04X2XOfficeNEP Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:04X3XOfficeNWP Humidistat,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    2X6F:04X3XOfficeNWP Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:04X3XOfficeNWP Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:04X4XOfficeNI Humidistat,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    2X6F:04X4XOfficeNI Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:04X4XOfficeNI Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    2X6F:05X2XOfficeSWP Humidistat,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    2X6F:05X2XOfficeSWP Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    2X6F:05X2XOfficeSWP Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    7F:01XCorridor Humidistat,  !- Name
    7F:01XCorridor,          !- Zone Name
    7F:01XCorridor Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    7F:01XCorridor Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    7F:03XEVHall Humidistat, !- Name
    7F:03XEVHall,            !- Zone Name
    7F:03XEVHall Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    7F:03XEVHall Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    7F:05XOffice2 Humidistat,!- Name
    7F:05XOffice2,           !- Zone Name
    7F:05XOffice2 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    7F:05XOffice2 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    7F:02XVending Humidistat,!- Name
    7F:02XVending,           !- Zone Name
    7F:02XVending Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    7F:02XVending Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
    7F:04XOffice1 Humidistat,!- Name
    7F:04XOffice1,           !- Zone Name
    7F:04XOffice1 Humidifying RH Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    7F:04XOffice1 Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    1F:10XOffice2 Thermostat,!- Name
    1F:10XOffice2,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:10XOffice2;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:02XLobby Thermostat,  !- Name
    1F:02XLobby,             !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:02XLobby;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:07XBreakRoom Thermostat,  !- Name
    1F:07XBreakRoom,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:07XBreakRoom;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:06XDressing2 Thermostat,  !- Name
    1F:06XDressing2,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:06XDressing2;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:04XCntrlMntrngRm Thermostat,  !- Name
    1F:04XCntrlMntrngRm,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:04XCntrlMntrngRm;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:01XCorridor Thermostat,  !- Name
    1F:01XCorridor,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:01XCorridor;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:03XEVHall Thermostat, !- Name
    1F:03XEVHall,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:03XEVHall;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:09XOffice1 Thermostat,!- Name
    1F:09XOffice1,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:09XOffice1;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:05XDressing1 Thermostat,  !- Name
    1F:05XDressing1,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:05XDressing1;  !- Control 1 Name

ZoneControl:Thermostat,
    1F:08XVending Thermostat,!- Name
    1F:08XVending,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 1F:08XVending;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:01XCorridor Thermostat,  !- Name
    2X6F:01XCorridor,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:01XCorridor;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:03XEVHall Thermostat,  !- Name
    2X6F:03XEVHall,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:03XEVHall;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:05X1XOfficeSP Thermostat,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:05X1XOfficeSP;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:05X3XOfficeSI Thermostat,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:05X3XOfficeSI;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:02XVending Thermostat,  !- Name
    2X6F:02XVending,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:02XVending;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:04X1XOfficeNP Thermostat,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:04X1XOfficeNP;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:04X2XOfficeNEP Thermostat,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:04X2XOfficeNEP;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:04X3XOfficeNWP Thermostat,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:04X3XOfficeNWP;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:04X4XOfficeNI Thermostat,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:04X4XOfficeNI;  !- Control 1 Name

ZoneControl:Thermostat,
    2X6F:05X2XOfficeSWP Thermostat,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 2X6F:05X2XOfficeSWP;  !- Control 1 Name

ZoneControl:Thermostat,
    7F:01XCorridor Thermostat,  !- Name
    7F:01XCorridor,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 7F:01XCorridor;  !- Control 1 Name

ZoneControl:Thermostat,
    7F:03XEVHall Thermostat, !- Name
    7F:03XEVHall,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 7F:03XEVHall;  !- Control 1 Name

ZoneControl:Thermostat,
    7F:05XOffice2 Thermostat,!- Name
    7F:05XOffice2,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 7F:05XOffice2;  !- Control 1 Name

ZoneControl:Thermostat,
    7F:02XVending Thermostat,!- Name
    7F:02XVending,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 7F:02XVending;  !- Control 1 Name

ZoneControl:Thermostat,
    7F:04XOffice1 Thermostat,!- Name
    7F:04XOffice1,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 7F:04XOffice1;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:09XOffice1,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:10XOffice2,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:02XLobby,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:07XBreakRoom,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:06XDressing2,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:04XCntrlMntrngRm,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:01XCorridor,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:03XEVHall,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:05XDressing1,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 1F:08XVending,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:01XCorridor,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:03XEVHall,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:05X1XOfficeSP,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:05X3XOfficeSI,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:02XVending,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:04X1XOfficeNP,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:04X2XOfficeNEP,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:04X3XOfficeNWP,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:04X4XOfficeNI,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 2X6F:05X2XOfficeSWP,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 7F:01XCorridor,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 7F:03XEVHall,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 7F:05XOffice2,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 7F:02XVending,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 7F:04XOffice1,  !- Name
    Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    1F:01XCorridor Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:01XCorridor In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,!- Heating Limit
    1.111,                   !- Maximum Heating Air Flow Rate {m3/s}
    18981,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1.111,                   !- Maximum Cooling Air Flow Rate {m3/s}
    8031,                    !- Maximum Total Cooling Capacity {W}
    1F:01XCorridor Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:01XCorridor Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:02XLobby Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:02XLobby In,     !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,!- Heating Limit
    0.663,                   !- Maximum Heating Air Flow Rate {m3/s}
    11642,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.663,                   !- Maximum Cooling Air Flow Rate {m3/s}
    5656,                    !- Maximum Total Cooling Capacity {W}
    1F:02XLobby Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:02XLobby Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:03XEVHall Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:03XEVHall In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.134,                   !- Maximum Heating Air Flow Rate {m3/s}
    2053,                    !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.134,                   !- Maximum Cooling Air Flow Rate {m3/s}
    794,                     !- Maximum Total Cooling Capacity {W}
    1F:03XEVHall Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:03XEVHall Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:04XCntrlMntrngRm Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:04XCntrlMntrngRm In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.253,                   !- Maximum Heating Air Flow Rate {m3/s}
    4582,                    !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.253,                   !- Maximum Cooling Air Flow Rate {m3/s}
    5166,                    !- Maximum Total Cooling Capacity {W}
    1F:04XCntrlMntrngRm Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:04XCntrlMntrngRm Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:05XDressing1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:05XDressing1 In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.085,                   !- Maximum Heating Air Flow Rate {m3/s}
    1600,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.085,                   !- Maximum Cooling Air Flow Rate {m3/s}
    831,                   !- Maximum Total Cooling Capacity {W}
    1F:05XDressing1 Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:05XDressing1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:06XDressing2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:06XDressing2 In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.081,                   !- Maximum Heating Air Flow Rate {m3/s}
    1558,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.081,                   !- Maximum Cooling Air Flow Rate {m3/s}
    765,                  !- Maximum Total Cooling Capacity {W}
    1F:06XDressing2 Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:06XDressing2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:07XBreakRoom Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:07XBreakRoom In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.147,                   !- Maximum Heating Air Flow Rate {m3/s}
    2932,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.147,                   !- Maximum Cooling Air Flow Rate {m3/s}
    1599,                  !- Maximum Total Cooling Capacity {W}
    1F:07XBreakRoom Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:07XBreakRoom Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:08XVending Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:08XVending In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.174,                   !- Maximum Heating Air Flow Rate {m3/s}
    2857,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.174,                   !- Maximum Cooling Air Flow Rate {m3/s}
    1149,                  !- Maximum Total Cooling Capacity {W}
    1F:08XVending Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:08XVending Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:09XOffice1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:09XOffice1 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    3.345,                   !- Maximum Heating Air Flow Rate {m3/s}
    65030,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    3.345,                   !- Maximum Cooling Air Flow Rate {m3/s}
    52315,                   !- Maximum Total Cooling Capacity {W}
    1F:09XOffice1 Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:09XOffice1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    1F:10XOffice2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 1F:10XOffice2 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    2.467,                   !- Maximum Heating Air Flow Rate {m3/s}
    48128,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    2.467,                   !- Maximum Cooling Air Flow Rate {m3/s}
    39729,                   !- Maximum Total Cooling Capacity {W}
    1F:10XOffice2 Heating Availability Sch,  !- Heating Availability Schedule Name
    1F:10XOffice2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:01XCorridor Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:01XCorridor In,!- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    3.256,                   !- Maximum Heating Air Flow Rate {m3/s}
    63865,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    3.256,                   !- Maximum Cooling Air Flow Rate {m3/s}
    33459,                   !- Maximum Total Cooling Capacity {W}
    2X6F:01XCorridor Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:01XCorridor Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:02XVending Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:02XVending In, !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.609,                   !- Maximum Heating Air Flow Rate {m3/s}
    11106,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.609,                   !- Maximum Cooling Air Flow Rate {m3/s}
    5444,                  !- Maximum Total Cooling Capacity {W}
    2X6F:02XVending Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:02XVending Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:03XEVHall Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:03XEVHall In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.509,                   !- Maximum Heating Air Flow Rate {m3/s}
    8214,                    !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.509,                   !- Maximum Cooling Air Flow Rate {m3/s}
    3280,                    !- Maximum Total Cooling Capacity {W}
    2X6F:03XEVHall Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:03XEVHall Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:04X1XOfficeNP Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:04X1XOfficeNP In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    6.430,                   !- Maximum Heating Air Flow Rate {m3/s}
    140630,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    6.430,                   !- Maximum Cooling Air Flow Rate {m3/s}
    137141,                   !- Maximum Total Cooling Capacity {W}
    2X6F:04X1XOfficeNP Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:04X1XOfficeNP Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:04X2XOfficeNEP Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:04X2XOfficeNEP In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    2.153,                   !- Maximum Heating Air Flow Rate {m3/s}
    44937,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    2.153,                   !- Maximum Cooling Air Flow Rate {m3/s}
    44849,                   !- Maximum Total Cooling Capacity {W}
    2X6F:04X2XOfficeNEP Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:04X2XOfficeNEP Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:04X3XOfficeNWP Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:04X3XOfficeNWP In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    2.217,                   !- Maximum Heating Air Flow Rate {m3/s}
    44937,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    2.217,                   !- Maximum Cooling Air Flow Rate {m3/s}
    45828,                   !- Maximum Total Cooling Capacity {W}
    2X6F:04X3XOfficeNWP Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:04X3XOfficeNWP Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:04X4XOfficeNI Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:04X4XOfficeNI In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    8.505,                   !- Maximum Heating Air Flow Rate {m3/s}
    153966,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    8.505,                   !- Maximum Cooling Air Flow Rate {m3/s}
    190880,                   !- Maximum Total Cooling Capacity {W}
    2X6F:04X4XOfficeNI Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:04X4XOfficeNI Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:05X1XOfficeSP Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:05X1XOfficeSP In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    5.911,                   !- Maximum Heating Air Flow Rate {m3/s}
    121864,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    5.911,                   !- Maximum Cooling Air Flow Rate {m3/s}
    125153,                   !- Maximum Total Cooling Capacity {W}
    2X6F:05X1XOfficeSP Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:05X1XOfficeSP Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:05X2XOfficeSWP Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:05X2XOfficeSWP In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    2.220,                   !- Maximum Heating Air Flow Rate {m3/s}
    44161,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    2.220,                   !- Maximum Cooling Air Flow Rate {m3/s}
    45864,                   !- Maximum Total Cooling Capacity {W}
    2X6F:05X2XOfficeSWP Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:05X2XOfficeSWP Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    2X6F:05X3XOfficeSI Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 2X6F:05X3XOfficeSI In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    8.124,                   !- Maximum Heating Air Flow Rate {m3/s}
    139635,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    8.124,                   !- Maximum Cooling Air Flow Rate {m3/s}
    182246,                   !- Maximum Total Cooling Capacity {W}
    2X6F:05X3XOfficeSI Heating Availability Sch,  !- Heating Availability Schedule Name
    2X6F:05X3XOfficeSI Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    7F:01XCorridor Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 7F:01XCorridor In,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.905,                   !- Maximum Heating Air Flow Rate {m3/s}
    15839,                   !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.905,                   !- Maximum Cooling Air Flow Rate {m3/s}
    7835,                   !- Maximum Total Cooling Capacity {W}
    7F:01XCorridor Heating Availability Sch,  !- Heating Availability Schedule Name
    7F:01XCorridor Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    7F:02XVending Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 7F:02XVending In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.162,                   !- Maximum Heating Air Flow Rate {m3/s}
    2704,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.162,                   !- Maximum Cooling Air Flow Rate {m3/s}
    1267,                  !- Maximum Total Cooling Capacity {W}
    7F:02XVending Heating Availability Sch,  !- Heating Availability Schedule Name
    7F:02XVending Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    7F:03XEVHall Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 7F:03XEVHall In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    0.124,                   !- Maximum Heating Air Flow Rate {m3/s}
    1908,                    !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    0.124,                   !- Maximum Cooling Air Flow Rate {m3/s}
    759,                    !- Maximum Total Cooling Capacity {W}
    7F:03XEVHall Heating Availability Sch,  !- Heating Availability Schedule Name
    7F:03XEVHall Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    7F:04XOffice1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 7F:04XOffice1 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    4.737,                   !- Maximum Heating Air Flow Rate {m3/s}
    97162,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    4.737,                   !- Maximum Cooling Air Flow Rate {m3/s}
    87414,                  !- Maximum Total Cooling Capacity {W}
    7F:04XOffice1 Heating Availability Sch,  !- Heating Availability Schedule Name
    7F:04XOffice1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    7F:05XOffice2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node 7F:05XOffice2 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    32,                      !- Maximum Heating Supply Air Temperature {C}
    16,                      !- Minimum Cooling Supply Air Temperature {C}
    0.007,                 !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.011,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitFlowRateAndCapacity,  !- Heating Limit
    3.678,                   !- Maximum Heating Air Flow Rate {m3/s}
    78272,                  !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,  !- Cooling Limit
    3.678,                   !- Maximum Cooling Air Flow Rate {m3/s}
    72010,                  !- Maximum Total Cooling Capacity {W}
    7F:05XOffice2 Heating Availability Sch,  !- Heating Availability Schedule Name
    7F:05XOffice2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    1F:10XOffice2 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:10XOffice2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:02XLobby Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:02XLobby Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:07XBreakRoom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:07XBreakRoom Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:06XDressing2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:06XDressing2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:04XCntrlMntrngRm Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:04XCntrlMntrngRm Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:01XCorridor Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:01XCorridor Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:03XEVHall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:03XEVHall Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:09XOffice1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:09XOffice1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:05XDressing1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:05XDressing1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    1F:08XVending Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    1F:08XVending Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:01XCorridor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:01XCorridor Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:03XEVHall Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:03XEVHall Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:05X1XOfficeSP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:05X1XOfficeSP Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:05X3XOfficeSI Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:05X3XOfficeSI Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:02XVending Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:02XVending Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:04X1XOfficeNP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:04X1XOfficeNP Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:04X2XOfficeNEP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:04X2XOfficeNEP Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:04X3XOfficeNWP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:04X3XOfficeNWP Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:04X4XOfficeNI Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:04X4XOfficeNI Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    2X6F:05X2XOfficeSWP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    2X6F:05X2XOfficeSWP Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    7F:01XCorridor Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    7F:01XCorridor Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    7F:03XEVHall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    7F:03XEVHall Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    7F:05XOffice2 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    7F:05XOffice2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    7F:02XVending Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    7F:02XVending Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    7F:04XOffice1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    7F:04XOffice1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    On 24/7,                 !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                 !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    1F:10XOffice2,           !- Zone Name
    1F:10XOffice2 Equipment, !- Zone Conditioning Equipment List Name
    1F:10XOffice2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:10XOffice2 Zone, !- Zone Air Node Name
    Node 1F:10XOffice2 Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:02XLobby,             !- Zone Name
    1F:02XLobby Equipment,   !- Zone Conditioning Equipment List Name
    1F:02XLobby Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:02XLobby Zone,   !- Zone Air Node Name
    Node 1F:02XLobby Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:07XBreakRoom,         !- Zone Name
    1F:07XBreakRoom Equipment,  !- Zone Conditioning Equipment List Name
    1F:07XBreakRoom Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:07XBreakRoom Zone,  !- Zone Air Node Name
    Node 1F:07XBreakRoom Out;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:06XDressing2,         !- Zone Name
    1F:06XDressing2 Equipment,  !- Zone Conditioning Equipment List Name
    1F:06XDressing2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:06XDressing2 Zone,  !- Zone Air Node Name
    Node 1F:06XDressing2 Out;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:04XCntrlMntrngRm,     !- Zone Name
    1F:04XCntrlMntrngRm Equipment,  !- Zone Conditioning Equipment List Name
    1F:04XCntrlMntrngRm Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:04XCntrlMntrngRm Zone,  !- Zone Air Node Name
    Node 1F:04XCntrlMntrngRm Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:01XCorridor,          !- Zone Name
    1F:01XCorridor Equipment,!- Zone Conditioning Equipment List Name
    1F:01XCorridor Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:01XCorridor Zone,!- Zone Air Node Name
    Node 1F:01XCorridor Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:03XEVHall,            !- Zone Name
    1F:03XEVHall Equipment,  !- Zone Conditioning Equipment List Name
    1F:03XEVHall Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:03XEVHall Zone,  !- Zone Air Node Name
    Node 1F:03XEVHall Out;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:09XOffice1,           !- Zone Name
    1F:09XOffice1 Equipment, !- Zone Conditioning Equipment List Name
    1F:09XOffice1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:09XOffice1 Zone, !- Zone Air Node Name
    Node 1F:09XOffice1 Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:05XDressing1,         !- Zone Name
    1F:05XDressing1 Equipment,  !- Zone Conditioning Equipment List Name
    1F:05XDressing1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:05XDressing1 Zone,  !- Zone Air Node Name
    Node 1F:05XDressing1 Out;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    1F:08XVending,           !- Zone Name
    1F:08XVending Equipment, !- Zone Conditioning Equipment List Name
    1F:08XVending Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1F:08XVending Zone, !- Zone Air Node Name
    Node 1F:08XVending Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:01XCorridor,        !- Zone Name
    2X6F:01XCorridor Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:01XCorridor Inlets, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:01XCorridor Zone,  !- Zone Air Node Name
    Node 2X6F:01XCorridor Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:03XEVHall,          !- Zone Name
    2X6F:03XEVHall Equipment,!- Zone Conditioning Equipment List Name
    2X6F:03XEVHall Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:03XEVHall Zone,!- Zone Air Node Name
    Node 2X6F:03XEVHall Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:05X1XOfficeSP,      !- Zone Name
    2X6F:05X1XOfficeSP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:05X1XOfficeSP Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:05X1XOfficeSP Zone,  !- Zone Air Node Name
    Node 2X6F:05X1XOfficeSP Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:05X3XOfficeSI,      !- Zone Name
    2X6F:05X3XOfficeSI Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:05X3XOfficeSI Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:05X3XOfficeSI Zone,  !- Zone Air Node Name
    Node 2X6F:05X3XOfficeSI Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:02XVending,         !- Zone Name
    2X6F:02XVending Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:02XVending Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:02XVending Zone,  !- Zone Air Node Name
    Node 2X6F:02XVending Out;!- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:04X1XOfficeNP,      !- Zone Name
    2X6F:04X1XOfficeNP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X1XOfficeNP Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:04X1XOfficeNP Zone,  !- Zone Air Node Name
    Node 2X6F:04X1XOfficeNP Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:04X2XOfficeNEP,     !- Zone Name
    2X6F:04X2XOfficeNEP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X2XOfficeNEP Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:04X2XOfficeNEP Zone,  !- Zone Air Node Name
    Node 2X6F:04X2XOfficeNEP Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:04X3XOfficeNWP,     !- Zone Name
    2X6F:04X3XOfficeNWP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X3XOfficeNWP Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:04X3XOfficeNWP Zone,  !- Zone Air Node Name
    Node 2X6F:04X3XOfficeNWP Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:04X4XOfficeNI,      !- Zone Name
    2X6F:04X4XOfficeNI Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X4XOfficeNI Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:04X4XOfficeNI Zone,  !- Zone Air Node Name
    Node 2X6F:04X4XOfficeNI Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    2X6F:05X2XOfficeSWP,     !- Zone Name
    2X6F:05X2XOfficeSWP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:05X2XOfficeSWP Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2X6F:05X2XOfficeSWP Zone,  !- Zone Air Node Name
    Node 2X6F:05X2XOfficeSWP Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    7F:01XCorridor,          !- Zone Name
    7F:01XCorridor Equipment,!- Zone Conditioning Equipment List Name
    7F:01XCorridor Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7F:01XCorridor Zone,!- Zone Air Node Name
    Node 7F:01XCorridor Out; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    7F:03XEVHall,            !- Zone Name
    7F:03XEVHall Equipment,  !- Zone Conditioning Equipment List Name
    7F:03XEVHall Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7F:03XEVHall Zone,  !- Zone Air Node Name
    Node 7F:03XEVHall Out;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    7F:05XOffice2,           !- Zone Name
    7F:05XOffice2 Equipment, !- Zone Conditioning Equipment List Name
    7F:05XOffice2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7F:05XOffice2 Zone, !- Zone Air Node Name
    Node 7F:05XOffice2 Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    7F:02XVending,           !- Zone Name
    7F:02XVending Equipment, !- Zone Conditioning Equipment List Name
    7F:02XVending Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7F:02XVending Zone, !- Zone Air Node Name
    Node 7F:02XVending Out;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    7F:04XOffice1,           !- Zone Name
    7F:04XOffice1 Equipment, !- Zone Conditioning Equipment List Name
    7F:04XOffice1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7F:04XOffice1 Zone, !- Zone Air Node Name
    Node 7F:04XOffice1 Out;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    1F:10XOffice2 Inlets,    !- Name
    Node 1F:10XOffice2 In;   !- Node 1 Name

NodeList,
    1F:02XLobby Inlets,      !- Name
    Node 1F:02XLobby In;     !- Node 1 Name

NodeList,
    1F:07XBreakRoom Inlets,  !- Name
    Node 1F:07XBreakRoom In; !- Node 1 Name

NodeList,
    1F:06XDressing2 Inlets,  !- Name
    Node 1F:06XDressing2 In; !- Node 1 Name

NodeList,
    1F:04XCntrlMntrngRm Inlets,  !- Name
    Node 1F:04XCntrlMntrngRm In;  !- Node 1 Name

NodeList,
    1F:01XCorridor Inlets,   !- Name
    Node 1F:01XCorridor In;  !- Node 1 Name

NodeList,
    1F:03XEVHall Inlets,     !- Name
    Node 1F:03XEVHall In;    !- Node 1 Name

NodeList,
    1F:09XOffice1 Inlets,    !- Name
    Node 1F:09XOffice1 In;   !- Node 1 Name

NodeList,
    1F:05XDressing1 Inlets,  !- Name
    Node 1F:05XDressing1 In; !- Node 1 Name

NodeList,
    1F:08XVending Inlets,    !- Name
    Node 1F:08XVending In;   !- Node 1 Name

NodeList,
    2X6F:01XCorridor Inlets, !- Name
    Node 2X6F:01XCorridor In;!- Node 1 Name

NodeList,
    2X6F:03XEVHall Inlets,   !- Name
    Node 2X6F:03XEVHall In;  !- Node 1 Name

NodeList,
    2X6F:05X1XOfficeSP Inlets,  !- Name
    Node 2X6F:05X1XOfficeSP In;  !- Node 1 Name

NodeList,
    2X6F:05X3XOfficeSI Inlets,  !- Name
    Node 2X6F:05X3XOfficeSI In;  !- Node 1 Name

NodeList,
    2X6F:02XVending Inlets,  !- Name
    Node 2X6F:02XVending In; !- Node 1 Name

NodeList,
    2X6F:04X1XOfficeNP Inlets,  !- Name
    Node 2X6F:04X1XOfficeNP In;  !- Node 1 Name

NodeList,
    2X6F:04X2XOfficeNEP Inlets,  !- Name
    Node 2X6F:04X2XOfficeNEP In;  !- Node 1 Name

NodeList,
    2X6F:04X3XOfficeNWP Inlets,  !- Name
    Node 2X6F:04X3XOfficeNWP In;  !- Node 1 Name

NodeList,
    2X6F:04X4XOfficeNI Inlets,  !- Name
    Node 2X6F:04X4XOfficeNI In;  !- Node 1 Name

NodeList,
    2X6F:05X2XOfficeSWP Inlets,  !- Name
    Node 2X6F:05X2XOfficeSWP In;  !- Node 1 Name

NodeList,
    7F:01XCorridor Inlets,   !- Name
    Node 7F:01XCorridor In;  !- Node 1 Name

NodeList,
    7F:03XEVHall Inlets,     !- Name
    Node 7F:03XEVHall In;    !- Node 1 Name

NodeList,
    7F:05XOffice2 Inlets,    !- Name
    Node 7F:05XOffice2 In;   !- Node 1 Name

NodeList,
    7F:02XVending Inlets,    !- Name
    Node 7F:02XVending In;   !- Node 1 Name

NodeList,
    7F:04XOffice1 Inlets,    !- Name
    Node 7F:04XOffice1 In;   !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Latent Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Latent Cooling Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Latent Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Latent Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]
Output:Variable,*,Site Outdoor Air Humidity Ratio,hourly; !- Zone Average [kgWater/kgDryAir]
Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly; !- Zone Average [W/m2]
