== Miyata modelとOno modelの比較

Case600について、2人のユーザが作成したIDFファイルを比較し、計算結果の差に影響を与えている入力パラメータを特定した。

.2つのモデルの主な違い
[options="header"]
|====================================================
|Item|	Miyata model | Ono model
|Terrain|	Country | Suburbs
|Solar Distribution|	FullInteriorAndExterior | FullExterior
|Reflectance of glazing|	0.07846 | 0.04336
|Shading Calculation Update Frequency|	1 | 20
|Properties of floor insulation|	1 kg/m^3^, 100 J/kgK | 12 kg/m^3^, 200 J/kgK
|====================================================

Ono modelの入力についてTable 1の違いを解消して計算を行ったところ、Table 2に示す通り、Miyata modelおよびAS140 modelとほぼ同様の結果が得られることを確認した。

.オリジナル（Case600 ono）とTable 1の違いを解消した修正版(Case600 ono_rev)のOno modelの計算結果の比較
[options="header"]
|====================================================
|Item	|Unit	|Case600 ono| Case600 ono_rev|Case600 miyata|Case600 AS140
|年間の暖房負荷|	MWh	|	4.256 |	4.388 |	4.387 |	4.388 
|年間の冷房負荷|	MWh	|	6.980 |	6.745 |	6.745 |	6.747 
|最大暖房負荷	|kW		|3.778 	|3.752 |	3.752 |	3.752 
|最大冷房負荷	|kW		|6.703 	|6.569 |	6.569 |	6.570 
|年間積算日射量（全天）北	|kWh/m^2^	|	431 |	432 |	432 |	432 
|年間積算日射量（全天）東|	kWh/m^2^	|	1179 |	1179 |	1179 |	1179 
|年間積算日射量（全天）西	|kWh/m^2^	|	1040 |	1041 |	1041 |	1041 
|年間積算日射量（全天）南|	kWh/m^2^	|	1547 |	1545 |	1545 |	1545 
|年間積算日射量（全天）水平	|kWh/m^2^	|	1842 |	1840 	|1840 |	1840 
|年間積算透過日射量（全天、庇なし）|	kWh/m^2^	|	981 |	980 |	980 |	980 
|窓の日射透過係数	|-|		0.634 |	0.635 |	0.635 |	0.635 
|====================================================

段階的に修正して計算を行った結果、日射量の違いにはShading Calculation Update Frequencyが影響していたことが分かった。デフォルトは20日であるが、プログラムのテストを行うという主旨からすれば、より細かい1日が適切と考えられる。
この入力の詳細については以下のリンクを参照。 +
https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-simulation-parameters.html#shadowcalculation[ShadowCalculation]

ちなみに床断熱材の熱物性値についてもそこそこのインパクトがあった。本来であればAS140本文で厳密に指定しておくべきではないかと考えられる。

窓ガラスの反射率の入力方法については不明点が残っている。AS140では直接的に反射率の値を指定していない。Ono modelでは屈折率をもとにフレネルの式から算出した。

