// Case MZN

=== Case MZN

Case MZN のモデルを作成する。

==== ScheduleTypeLimits

スケジュールで規定する値の諸元（上限、下限、データ型）などを検証するためのデータを入力する。

参考： https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduletypelimits[ScheduleTypeLimitsクラスの作成方法, role="external", window="_blank"]

ScheduleTypeLimitseは、スケジュールの一部を検証するために使用できる。
例えば、Hourly day schedulesは、最小/最大（入力されている場合）、およびデータ型（連続または離散）により検証される。
一方、Annual schedulesは最小/最大のみにより検証される（データ型の検証はすでに行われているため）。

.ScheduleTypeLimits
----
ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type
----

==== Schedule:Day:Hourly

時刻別のスケジュールを入力する。

Case MZNでは、4つのスケジュールを作成する必要がある。 +

* 発停（24時間ON）のスケジュール（Day Sch On）
* 発停（24時間OFF）のスケジュール（Day Sch Off）
* 室温設定値のスケジュール（Temperature）
* 空調制御タイプのスケジュール（Control Type All Days）

.Schedule:Day:Hourly
----
Schedule:Day:Hourly,
    Day Sch On,              !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    Day Sch Off,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    Zone Cooling Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.,                     !- Hour 1
    15.,                     !- Hour 2
    15.,                     !- Hour 3
    15.,                     !- Hour 4
    15.,                     !- Hour 5
    15.,                     !- Hour 6
    15.,                     !- Hour 7
    15.,                     !- Hour 8
    15.,                     !- Hour 9
    15.,                     !- Hour 10
    15.,                     !- Hour 11
    15.,                     !- Hour 12
    15.,                     !- Hour 13
    15.,                     !- Hour 14
    15.,                     !- Hour 15
    15.,                     !- Hour 16
    15.,                     !- Hour 17
    15.,                     !- Hour 18
    15.,                     !- Hour 19
    15.,                     !- Hour 20
    15.,                     !- Hour 21
    15.,                     !- Hour 22
    15.,                     !- Hour 23
    15.;                     !- Hour 24

Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24
----

==== Schedule:Week:Daily,

Schedule:Day:Hourly より曜日毎のスケジュールを作成する。

.Schedule:Week:Daily
----
Schedule:Week:Daily,
    Week Sch On,                     !- Name
    Day Sch On,                      !- Sunday Schedule:Day Name
    Day Sch On,                      !- Monday Schedule:Day Name
    Day Sch On,                      !- Tuesday Schedule:Day Name
    Day Sch On,                      !- Wednesday Schedule:Day Name
    Day Sch On,                      !- Thursday Schedule:Day Name
    Day Sch On,                      !- Friday Schedule:Day Name
    Day Sch On,                      !- Saturday Schedule:Day Name
    Day Sch On,                      !- Holiday Schedule:Day Name
    Day Sch On,                      !- SummerDesignDay Schedule:Day Name
    Day Sch On,                      !- WinterDesignDay Schedule:Day Name
    Day Sch On,                      !- CustomDay1 Schedule:Day Name
    Day Sch On;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Week Sch Off,                    !- Name
    Day Sch Off,                     !- Sunday Schedule:Day Name
    Day Sch Off,                     !- Monday Schedule:Day Name
    Day Sch Off,                     !- Tuesday Schedule:Day Name
    Day Sch Off,                     !- Wednesday Schedule:Day Name
    Day Sch Off,                     !- Thursday Schedule:Day Name
    Day Sch Off,                     !- Friday Schedule:Day Name
    Day Sch Off,                     !- Saturday Schedule:Day Name
    Day Sch Off,                     !- Holiday Schedule:Day Name
    Day Sch Off,                     !- SummerDesignDay Schedule:Day Name
    Day Sch Off,                     !- WinterDesignDay Schedule:Day Name
    Day Sch Off,                     !- CustomDay1 Schedule:Day Name
    Day Sch Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Zone Cooling Setpoint All Week,  !- Name
    Zone Cooling Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Cooling Setpoint All Days;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Control Type All Week,  !- Name
    Control Type All Days,  !- Sunday Schedule:Day Name
    Control Type All Days,  !- Monday Schedule:Day Name
    Control Type All Days,  !- Tuesday Schedule:Day Name
    Control Type All Days,  !- Wednesday Schedule:Day Name
    Control Type All Days,  !- Thursday Schedule:Day Name
    Control Type All Days,  !- Friday Schedule:Day Name
    Control Type All Days,  !- Saturday Schedule:Day Name
    Control Type All Days,  !- Holiday Schedule:Day Name
    Control Type All Days,  !- SummerDesignDay Schedule:Day Name
    Control Type All Days,  !- WinterDesignDay Schedule:Day Name
    Control Type All Days,  !- CustomDay1 Schedule:Day Name
    Control Type All Days;  !- CustomDay2 Schedule:Day Name
----

==== Schedule:Year

Schedule:Week:Daily より一年間のスケジュールを作成する。

.Schedule:Year
----
Schedule:Year,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch On,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch Off,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Cooling Setpoint All Week,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Cooling Control Type,    !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Week,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1
----

==== Material

建材の設定を行う。 +
Case MZN では、次の2種類の建材を設定する。

.Material
----
Material,
    Outside-wall,            !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.24000,                 !- Conductivity {W/m-K}
    1400.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.00001,                !- Thermal Absorptance
    0.00001,                !- Solar Absorptance
    0.00001;                !- Visible Absorptance

Material,
    Partition,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.20000,                 !- Conductivity {W/m-K}
    1400.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.00001,                !- Thermal Absorptance
    0.00001,                !- Solar Absorptance
    0.00001;                !- Visible Absorptance
----

==== Construction

壁体構成の設定を行う。 +
Case MZN では、次の2種類の壁耐構成（外壁、内壁）を設定する。

.Construction
----
Construction,
    Project wall,            !- Name
    Outside-wall;             !- Outside Layer

Construction,
    Project partition,       !- Name
    Partition;               !- Outside Layer
----

==== GlobalGeometryRules

Case MZN のモデルは DesignBuilderで作成したため、DesignBuilderの設定に従う。

.GlobalGeometryRules
----
GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System
----

==== Zone

Zoneの設定を行う。 +
Case MZN では、次の3つのZone（ZoneA, B, C）を設定する。

.Zone
----
! Block 1 - Zone A
Zone,
    Block1:ZoneA,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7,                     !- Ceiling Height {m}
    129.6,                   !- Volume {m3}
    48,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Zone B
Zone,
    Block1:ZoneB,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7,                     !- Ceiling Height {m}
    129.6,                   !- Volume {m3}
    48,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Zone C
Zone,
    Block1:ZoneC,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7,                     !- Ceiling Height {m}
    129.6,                   !- Volume {m3}
    48,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
----


==== BuildingSurface:Detailed

壁体の設定を行う。ここでは、外壁と内壁について、ぞれぞれ1つのみ設定例を示す。

Case MZN では床であっても外気に接するとするので、Outside Boundary Condition は 「Outdoors」とする。
また、全ての壁について Sun Exposure は「NoSun」とする。

.BuildingSurface:Detailed（外壁の例）
----
! Block 1, Zone A, Ground floor - 48.000 m2 (Ground), Surface Area: 48.000m2
BuildingSurface:Detailed,
    Block1:ZoneA_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project wall,            !- Construction Name
    Block1:ZoneA,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure 
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}
----

内壁については、Outside Boundary Condition Object で 接するゾーンの内壁を入力する必要がある。

.BuildingSurface:Detailed（内壁の例）
----
! Block 1, Zone A, Partition - 21.600 m2 (Block 1, Zone 3), Surface Area: 21.6
BuildingSurface:Detailed,
    Block1:ZoneA_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:ZoneA,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ZoneB_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}
----


==== SurfaceProperty:ConvectionCoefficients

各壁体について、対流熱伝達率を設定する。

参考： https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-advanced-surface-concepts.html#surfacepropertyconvectioncoefficients[SurfaceProperty:ConvectionCoefficientsクラスの作成方法, role="external", window="_blank"]

Case MZN では、放射は0と想定するため、対流絵熱伝達率＝総合熱伝達率と考える。

.SurfaceProperty:ConvectionCoefficients（外壁の例）
----
SurfaceProperty:ConvectionCoefficients,
    Block1:ZoneA_GroundFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30.49,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.29;                    !- Convection Coefficient 2 {W/m2-K}
----

.SurfaceProperty:ConvectionCoefficients（内壁の例）
----
SurfaceProperty:ConvectionCoefficients,
    Block1:ZoneA_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30.49,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.29;                    !- Convection Coefficient 2 {W/m2-K}
----

==== OtherEquipment

室内の発熱量を設定する。2500Wと1000Wの2つを設定する必要がある。

.OtherEquipment
----
! Equipment gain 1
OtherEquipment,
    Block1:ZoneA Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ZoneA,            !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2500,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1:ZoneB Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ZoneB,            !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                    !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory
----

==== ZoneControl:Thermostat

室温制御の方法を設定する。 +

Case MZN では冷房のみであるので、Control Type は「2」となる。

.ZoneControl:Thermostat
----
ZoneControl:Thermostat,
    Block1:ZoneC Thermostat, !- Name
    Block1:ZoneC,            !- Zone or ZoneList Name
    Cooling Control Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Single Setpoint - Zone Block1:ZoneC;  !- Control 1 Name
----

==== ThermostatSetpoint:SingleCooling

室温設定値を入力する。予め作成したスケジュールを読み込む。

.ThermostatSetpoint:SingleCooling
----
ThermostatSetpoint:SingleCooling,
    Single Setpoint - Zone Block1:ZoneC,  !- Name
    Cooling Setpoints;                    !- Cooling Setpoint Temperature Schedule Name
----

==== ZoneHVAC:IdealLoadsAirSystem

空調機の仕様を設定する。

.ZoneHVAC:IdealLoadsAirSystem
----
ZoneHVAC:IdealLoadsAirSystem,
    Block1:ZoneC Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:ZoneC In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}
----

==== ZoneHVAC:EquipmentList

空調機の運転スケジュールの設定を行う。

.ZoneHVAC:EquipmentList
----
ZoneHVAC:EquipmentList,
    Block1:ZoneC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:ZoneC Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Always On,               !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
----

==== ZoneHVAC:EquipmentConnections

空調機の配置（どのゾーンを空調するか）を設定する。

.ZoneHVAC:EquipmentConnections
----
ZoneHVAC:EquipmentConnections,
    Block1:ZoneC,            !- Zone Name
    Block1:ZoneC Equipment,  !- Zone Conditioning Equipment List Name
    Block1:ZoneC Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:ZoneC Zone,  !- Zone Air Node Name
    Node Block1:ZoneC Out;   !- Zone Return Air Node or NodeList Name
----

==== NodeList

給気口のノードの設定を行う。

.NodeList
----
NodeList,
    Block1:ZoneC Inlets,     !- Name
    Node Block1:ZoneC In;    !- Node 1 Name
----
