<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="generator" content="Asciidoctor 2.0.10">
<meta name="author" content="建物エネルギーシミュレーションツールの評価手法に関するガイドラインの適用事例（EnergyPlus Ver.9.4）">
<title>SHASE-G 1008:2016 + EnergyPlus</title>
<link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Open+Sans:300,300italic,400,400italic,600,600italic%7CNoto+Serif:400,400italic,700,700italic%7CDroid+Sans+Mono:400,700">
<style>
/* Asciidoctor default stylesheet | MIT License | https://asciidoctor.org */
/* Uncomment @import statement to use as custom stylesheet */
/*@import "https://fonts.googleapis.com/css?family=Open+Sans:300,300italic,400,400italic,600,600italic%7CNoto+Serif:400,400italic,700,700italic%7CDroid+Sans+Mono:400,700";*/
article,aside,details,figcaption,figure,footer,header,hgroup,main,nav,section{display:block}
audio,video{display:inline-block}
audio:not([controls]){display:none;height:0}
html{font-family:sans-serif;-ms-text-size-adjust:100%;-webkit-text-size-adjust:100%}
a{background:none}
a:focus{outline:thin dotted}
a:active,a:hover{outline:0}
h1{font-size:2em;margin:.67em 0}
abbr[title]{border-bottom:1px dotted}
b,strong{font-weight:bold}
dfn{font-style:italic}
hr{-moz-box-sizing:content-box;box-sizing:content-box;height:0}
mark{background:#ff0;color:#000}
code,kbd,pre,samp{font-family:monospace;font-size:1em}
pre{white-space:pre-wrap}
q{quotes:"\201C" "\201D" "\2018" "\2019"}
small{font-size:80%}
sub,sup{font-size:75%;line-height:0;position:relative;vertical-align:baseline}
sup{top:-.5em}
sub{bottom:-.25em}
img{border:0}
svg:not(:root){overflow:hidden}
figure{margin:0}
fieldset{border:1px solid silver;margin:0 2px;padding:.35em .625em .75em}
legend{border:0;padding:0}
button,input,select,textarea{font-family:inherit;font-size:100%;margin:0}
button,input{line-height:normal}
button,select{text-transform:none}
button,html input[type="button"],input[type="reset"],input[type="submit"]{-webkit-appearance:button;cursor:pointer}
button[disabled],html input[disabled]{cursor:default}
input[type="checkbox"],input[type="radio"]{box-sizing:border-box;padding:0}
button::-moz-focus-inner,input::-moz-focus-inner{border:0;padding:0}
textarea{overflow:auto;vertical-align:top}
table{border-collapse:collapse;border-spacing:0}
*,*::before,*::after{-moz-box-sizing:border-box;-webkit-box-sizing:border-box;box-sizing:border-box}
html,body{font-size:100%}
body{background:#fff;color:rgba(0,0,0,.8);padding:0;margin:0;font-family:"Noto Serif","DejaVu Serif",serif;font-weight:400;font-style:normal;line-height:1;position:relative;cursor:auto;tab-size:4;-moz-osx-font-smoothing:grayscale;-webkit-font-smoothing:antialiased}
a:hover{cursor:pointer}
img,object,embed{max-width:100%;height:auto}
object,embed{height:100%}
img{-ms-interpolation-mode:bicubic}
.left{float:left!important}
.right{float:right!important}
.text-left{text-align:left!important}
.text-right{text-align:right!important}
.text-center{text-align:center!important}
.text-justify{text-align:justify!important}
.hide{display:none}
img,object,svg{display:inline-block;vertical-align:middle}
textarea{height:auto;min-height:50px}
select{width:100%}
.center{margin-left:auto;margin-right:auto}
.stretch{width:100%}
.subheader,.admonitionblock td.content>.title,.audioblock>.title,.exampleblock>.title,.imageblock>.title,.listingblock>.title,.literalblock>.title,.stemblock>.title,.openblock>.title,.paragraph>.title,.quoteblock>.title,table.tableblock>.title,.verseblock>.title,.videoblock>.title,.dlist>.title,.olist>.title,.ulist>.title,.qlist>.title,.hdlist>.title{line-height:1.45;color:#7a2518;font-weight:400;margin-top:0;margin-bottom:.25em}
div,dl,dt,dd,ul,ol,li,h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6,pre,form,p,blockquote,th,td{margin:0;padding:0;direction:ltr}
a{color:#2156a5;text-decoration:underline;line-height:inherit}
a:hover,a:focus{color:#1d4b8f}
a img{border:0}
p{font-family:inherit;font-weight:400;font-size:1em;line-height:1.6;margin-bottom:1.25em;text-rendering:optimizeLegibility}
p aside{font-size:.875em;line-height:1.35;font-style:italic}
h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6{font-family:"Open Sans","DejaVu Sans",sans-serif;font-weight:300;font-style:normal;color:#ba3925;text-rendering:optimizeLegibility;margin-top:1em;margin-bottom:.5em;line-height:1.0125em}
h1 small,h2 small,h3 small,#toctitle small,.sidebarblock>.content>.title small,h4 small,h5 small,h6 small{font-size:60%;color:#e99b8f;line-height:0}
h1{font-size:2.125em}
h2{font-size:1.6875em}
h3,#toctitle,.sidebarblock>.content>.title{font-size:1.375em}
h4,h5{font-size:1.125em}
h6{font-size:1em}
hr{border:solid #dddddf;border-width:1px 0 0;clear:both;margin:1.25em 0 1.1875em;height:0}
em,i{font-style:italic;line-height:inherit}
strong,b{font-weight:bold;line-height:inherit}
small{font-size:60%;line-height:inherit}
code{font-family:"Droid Sans Mono","DejaVu Sans Mono",monospace;font-weight:400;color:rgba(0,0,0,.9)}
ul,ol,dl{font-size:1em;line-height:1.6;margin-bottom:1.25em;list-style-position:outside;font-family:inherit}
ul,ol{margin-left:1.5em}
ul li ul,ul li ol{margin-left:1.25em;margin-bottom:0;font-size:1em}
ul.square li ul,ul.circle li ul,ul.disc li ul{list-style:inherit}
ul.square{list-style-type:square}
ul.circle{list-style-type:circle}
ul.disc{list-style-type:disc}
ol li ul,ol li ol{margin-left:1.25em;margin-bottom:0}
dl dt{margin-bottom:.3125em;font-weight:bold}
dl dd{margin-bottom:1.25em}
abbr,acronym{text-transform:uppercase;font-size:90%;color:rgba(0,0,0,.8);border-bottom:1px dotted #ddd;cursor:help}
abbr{text-transform:none}
blockquote{margin:0 0 1.25em;padding:.5625em 1.25em 0 1.1875em;border-left:1px solid #ddd}
blockquote cite{display:block;font-size:.9375em;color:rgba(0,0,0,.6)}
blockquote cite::before{content:"\2014 \0020"}
blockquote cite a,blockquote cite a:visited{color:rgba(0,0,0,.6)}
blockquote,blockquote p{line-height:1.6;color:rgba(0,0,0,.85)}
@media screen and (min-width:768px){h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6{line-height:1.2}
h1{font-size:2.75em}
h2{font-size:2.3125em}
h3,#toctitle,.sidebarblock>.content>.title{font-size:1.6875em}
h4{font-size:1.4375em}}
table{background:#fff;margin-bottom:1.25em;border:solid 1px #dedede}
table thead,table tfoot{background:#f7f8f7}
table thead tr th,table thead tr td,table tfoot tr th,table tfoot tr td{padding:.5em .625em .625em;font-size:inherit;color:rgba(0,0,0,.8);text-align:left}
table tr th,table tr td{padding:.5625em .625em;font-size:inherit;color:rgba(0,0,0,.8)}
table tr.even,table tr.alt{background:#f8f8f7}
table thead tr th,table tfoot tr th,table tbody tr td,table tr td,table tfoot tr td{display:table-cell;line-height:1.6}
h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6{line-height:1.2;word-spacing:-.05em}
h1 strong,h2 strong,h3 strong,#toctitle strong,.sidebarblock>.content>.title strong,h4 strong,h5 strong,h6 strong{font-weight:400}
.clearfix::before,.clearfix::after,.float-group::before,.float-group::after{content:" ";display:table}
.clearfix::after,.float-group::after{clear:both}
:not(pre):not([class^=L])>code{font-size:.9375em;font-style:normal!important;letter-spacing:0;padding:.1em .5ex;word-spacing:-.15em;background:#f7f7f8;-webkit-border-radius:4px;border-radius:4px;line-height:1.45;text-rendering:optimizeSpeed;word-wrap:break-word}
:not(pre)>code.nobreak{word-wrap:normal}
:not(pre)>code.nowrap{white-space:nowrap}
pre{color:rgba(0,0,0,.9);font-family:"Droid Sans Mono","DejaVu Sans Mono",monospace;line-height:1.45;text-rendering:optimizeSpeed}
pre code,pre pre{color:inherit;font-size:inherit;line-height:inherit}
pre>code{display:block}
pre.nowrap,pre.nowrap pre{white-space:pre;word-wrap:normal}
em em{font-style:normal}
strong strong{font-weight:400}
.keyseq{color:rgba(51,51,51,.8)}
kbd{font-family:"Droid Sans Mono","DejaVu Sans Mono",monospace;display:inline-block;color:rgba(0,0,0,.8);font-size:.65em;line-height:1.45;background:#f7f7f7;border:1px solid #ccc;-webkit-border-radius:3px;border-radius:3px;-webkit-box-shadow:0 1px 0 rgba(0,0,0,.2),0 0 0 .1em white inset;box-shadow:0 1px 0 rgba(0,0,0,.2),0 0 0 .1em #fff inset;margin:0 .15em;padding:.2em .5em;vertical-align:middle;position:relative;top:-.1em;white-space:nowrap}
.keyseq kbd:first-child{margin-left:0}
.keyseq kbd:last-child{margin-right:0}
.menuseq,.menuref{color:#000}
.menuseq b:not(.caret),.menuref{font-weight:inherit}
.menuseq{word-spacing:-.02em}
.menuseq b.caret{font-size:1.25em;line-height:.8}
.menuseq i.caret{font-weight:bold;text-align:center;width:.45em}
b.button::before,b.button::after{position:relative;top:-1px;font-weight:400}
b.button::before{content:"[";padding:0 3px 0 2px}
b.button::after{content:"]";padding:0 2px 0 3px}
p a>code:hover{color:rgba(0,0,0,.9)}
#header,#content,#footnotes,#footer{width:100%;margin-left:auto;margin-right:auto;margin-top:0;margin-bottom:0;max-width:62.5em;*zoom:1;position:relative;padding-left:.9375em;padding-right:.9375em}
#header::before,#header::after,#content::before,#content::after,#footnotes::before,#footnotes::after,#footer::before,#footer::after{content:" ";display:table}
#header::after,#content::after,#footnotes::after,#footer::after{clear:both}
#content{margin-top:1.25em}
#content::before{content:none}
#header>h1:first-child{color:rgba(0,0,0,.85);margin-top:2.25rem;margin-bottom:0}
#header>h1:first-child+#toc{margin-top:8px;border-top:1px solid #dddddf}
#header>h1:only-child,body.toc2 #header>h1:nth-last-child(2){border-bottom:1px solid #dddddf;padding-bottom:8px}
#header .details{border-bottom:1px solid #dddddf;line-height:1.45;padding-top:.25em;padding-bottom:.25em;padding-left:.25em;color:rgba(0,0,0,.6);display:-ms-flexbox;display:-webkit-flex;display:flex;-ms-flex-flow:row wrap;-webkit-flex-flow:row wrap;flex-flow:row wrap}
#header .details span:first-child{margin-left:-.125em}
#header .details span.email a{color:rgba(0,0,0,.85)}
#header .details br{display:none}
#header .details br+span::before{content:"\00a0\2013\00a0"}
#header .details br+span.author::before{content:"\00a0\22c5\00a0";color:rgba(0,0,0,.85)}
#header .details br+span#revremark::before{content:"\00a0|\00a0"}
#header #revnumber{text-transform:capitalize}
#header #revnumber::after{content:"\00a0"}
#content>h1:first-child:not([class]){color:rgba(0,0,0,.85);border-bottom:1px solid #dddddf;padding-bottom:8px;margin-top:0;padding-top:1rem;margin-bottom:1.25rem}
#toc{border-bottom:1px solid #e7e7e9;padding-bottom:.5em}
#toc>ul{margin-left:.125em}
#toc ul.sectlevel0>li>a{font-style:italic}
#toc ul.sectlevel0 ul.sectlevel1{margin:.5em 0}
#toc ul{font-family:"Open Sans","DejaVu Sans",sans-serif;list-style-type:none}
#toc li{line-height:1.3334;margin-top:.3334em}
#toc a{text-decoration:none}
#toc a:active{text-decoration:underline}
#toctitle{color:#7a2518;font-size:1.2em}
@media screen and (min-width:768px){#toctitle{font-size:1.375em}
body.toc2{padding-left:15em;padding-right:0}
#toc.toc2{margin-top:0!important;background:#f8f8f7;position:fixed;width:15em;left:0;top:0;border-right:1px solid #e7e7e9;border-top-width:0!important;border-bottom-width:0!important;z-index:1000;padding:1.25em 1em;height:100%;overflow:auto}
#toc.toc2 #toctitle{margin-top:0;margin-bottom:.8rem;font-size:1.2em}
#toc.toc2>ul{font-size:.9em;margin-bottom:0}
#toc.toc2 ul ul{margin-left:0;padding-left:1em}
#toc.toc2 ul.sectlevel0 ul.sectlevel1{padding-left:0;margin-top:.5em;margin-bottom:.5em}
body.toc2.toc-right{padding-left:0;padding-right:15em}
body.toc2.toc-right #toc.toc2{border-right-width:0;border-left:1px solid #e7e7e9;left:auto;right:0}}
@media screen and (min-width:1280px){body.toc2{padding-left:20em;padding-right:0}
#toc.toc2{width:20em}
#toc.toc2 #toctitle{font-size:1.375em}
#toc.toc2>ul{font-size:.95em}
#toc.toc2 ul ul{padding-left:1.25em}
body.toc2.toc-right{padding-left:0;padding-right:20em}}
#content #toc{border-style:solid;border-width:1px;border-color:#e0e0dc;margin-bottom:1.25em;padding:1.25em;background:#f8f8f7;-webkit-border-radius:4px;border-radius:4px}
#content #toc>:first-child{margin-top:0}
#content #toc>:last-child{margin-bottom:0}
#footer{max-width:100%;background:rgba(0,0,0,.8);padding:1.25em}
#footer-text{color:rgba(255,255,255,.8);line-height:1.44}
#content{margin-bottom:.625em}
.sect1{padding-bottom:.625em}
@media screen and (min-width:768px){#content{margin-bottom:1.25em}
.sect1{padding-bottom:1.25em}}
.sect1:last-child{padding-bottom:0}
.sect1+.sect1{border-top:1px solid #e7e7e9}
#content h1>a.anchor,h2>a.anchor,h3>a.anchor,#toctitle>a.anchor,.sidebarblock>.content>.title>a.anchor,h4>a.anchor,h5>a.anchor,h6>a.anchor{position:absolute;z-index:1001;width:1.5ex;margin-left:-1.5ex;display:block;text-decoration:none!important;visibility:hidden;text-align:center;font-weight:400}
#content h1>a.anchor::before,h2>a.anchor::before,h3>a.anchor::before,#toctitle>a.anchor::before,.sidebarblock>.content>.title>a.anchor::before,h4>a.anchor::before,h5>a.anchor::before,h6>a.anchor::before{content:"\00A7";font-size:.85em;display:block;padding-top:.1em}
#content h1:hover>a.anchor,#content h1>a.anchor:hover,h2:hover>a.anchor,h2>a.anchor:hover,h3:hover>a.anchor,#toctitle:hover>a.anchor,.sidebarblock>.content>.title:hover>a.anchor,h3>a.anchor:hover,#toctitle>a.anchor:hover,.sidebarblock>.content>.title>a.anchor:hover,h4:hover>a.anchor,h4>a.anchor:hover,h5:hover>a.anchor,h5>a.anchor:hover,h6:hover>a.anchor,h6>a.anchor:hover{visibility:visible}
#content h1>a.link,h2>a.link,h3>a.link,#toctitle>a.link,.sidebarblock>.content>.title>a.link,h4>a.link,h5>a.link,h6>a.link{color:#ba3925;text-decoration:none}
#content h1>a.link:hover,h2>a.link:hover,h3>a.link:hover,#toctitle>a.link:hover,.sidebarblock>.content>.title>a.link:hover,h4>a.link:hover,h5>a.link:hover,h6>a.link:hover{color:#a53221}
details,.audioblock,.imageblock,.literalblock,.listingblock,.stemblock,.videoblock{margin-bottom:1.25em}
details>summary:first-of-type{cursor:pointer;display:list-item;outline:none;margin-bottom:.75em}
.admonitionblock td.content>.title,.audioblock>.title,.exampleblock>.title,.imageblock>.title,.listingblock>.title,.literalblock>.title,.stemblock>.title,.openblock>.title,.paragraph>.title,.quoteblock>.title,table.tableblock>.title,.verseblock>.title,.videoblock>.title,.dlist>.title,.olist>.title,.ulist>.title,.qlist>.title,.hdlist>.title{text-rendering:optimizeLegibility;text-align:left;font-family:"Noto Serif","DejaVu Serif",serif;font-size:1rem;font-style:italic}
table.tableblock.fit-content>caption.title{white-space:nowrap;width:0}
.paragraph.lead>p,#preamble>.sectionbody>[class="paragraph"]:first-of-type p{font-size:1.21875em;line-height:1.6;color:rgba(0,0,0,.85)}
table.tableblock #preamble>.sectionbody>[class="paragraph"]:first-of-type p{font-size:inherit}
.admonitionblock>table{border-collapse:separate;border:0;background:none;width:100%}
.admonitionblock>table td.icon{text-align:center;width:80px}
.admonitionblock>table td.icon img{max-width:none}
.admonitionblock>table td.icon .title{font-weight:bold;font-family:"Open Sans","DejaVu Sans",sans-serif;text-transform:uppercase}
.admonitionblock>table td.content{padding-left:1.125em;padding-right:1.25em;border-left:1px solid #dddddf;color:rgba(0,0,0,.6)}
.admonitionblock>table td.content>:last-child>:last-child{margin-bottom:0}
.exampleblock>.content{border-style:solid;border-width:1px;border-color:#e6e6e6;margin-bottom:1.25em;padding:1.25em;background:#fff;-webkit-border-radius:4px;border-radius:4px}
.exampleblock>.content>:first-child{margin-top:0}
.exampleblock>.content>:last-child{margin-bottom:0}
.sidebarblock{border-style:solid;border-width:1px;border-color:#dbdbd6;margin-bottom:1.25em;padding:1.25em;background:#f3f3f2;-webkit-border-radius:4px;border-radius:4px}
.sidebarblock>:first-child{margin-top:0}
.sidebarblock>:last-child{margin-bottom:0}
.sidebarblock>.content>.title{color:#7a2518;margin-top:0;text-align:center}
.exampleblock>.content>:last-child>:last-child,.exampleblock>.content .olist>ol>li:last-child>:last-child,.exampleblock>.content .ulist>ul>li:last-child>:last-child,.exampleblock>.content .qlist>ol>li:last-child>:last-child,.sidebarblock>.content>:last-child>:last-child,.sidebarblock>.content .olist>ol>li:last-child>:last-child,.sidebarblock>.content .ulist>ul>li:last-child>:last-child,.sidebarblock>.content .qlist>ol>li:last-child>:last-child{margin-bottom:0}
.literalblock pre,.listingblock>.content>pre{-webkit-border-radius:4px;border-radius:4px;word-wrap:break-word;overflow-x:auto;padding:1em;font-size:.8125em}
@media screen and (min-width:768px){.literalblock pre,.listingblock>.content>pre{font-size:.90625em}}
@media screen and (min-width:1280px){.literalblock pre,.listingblock>.content>pre{font-size:1em}}
.literalblock pre,.listingblock>.content>pre:not(.highlight),.listingblock>.content>pre[class="highlight"],.listingblock>.content>pre[class^="highlight "]{background:#f7f7f8}
.literalblock.output pre{color:#f7f7f8;background:rgba(0,0,0,.9)}
.listingblock>.content{position:relative}
.listingblock code[data-lang]::before{display:none;content:attr(data-lang);position:absolute;font-size:.75em;top:.425rem;right:.5rem;line-height:1;text-transform:uppercase;color:inherit;opacity:.5}
.listingblock:hover code[data-lang]::before{display:block}
.listingblock.terminal pre .command::before{content:attr(data-prompt);padding-right:.5em;color:inherit;opacity:.5}
.listingblock.terminal pre .command:not([data-prompt])::before{content:"$"}
.listingblock pre.highlightjs{padding:0}
.listingblock pre.highlightjs>code{padding:1em;-webkit-border-radius:4px;border-radius:4px}
.listingblock pre.prettyprint{border-width:0}
.prettyprint{background:#f7f7f8}
pre.prettyprint .linenums{line-height:1.45;margin-left:2em}
pre.prettyprint li{background:none;list-style-type:inherit;padding-left:0}
pre.prettyprint li code[data-lang]::before{opacity:1}
pre.prettyprint li:not(:first-child) code[data-lang]::before{display:none}
table.linenotable{border-collapse:separate;border:0;margin-bottom:0;background:none}
table.linenotable td[class]{color:inherit;vertical-align:top;padding:0;line-height:inherit;white-space:normal}
table.linenotable td.code{padding-left:.75em}
table.linenotable td.linenos{border-right:1px solid currentColor;opacity:.35;padding-right:.5em}
pre.pygments .lineno{border-right:1px solid currentColor;opacity:.35;display:inline-block;margin-right:.75em}
pre.pygments .lineno::before{content:"";margin-right:-.125em}
.quoteblock{margin:0 1em 1.25em 1.5em;display:table}
.quoteblock:not(.excerpt)>.title{margin-left:-1.5em;margin-bottom:.75em}
.quoteblock blockquote,.quoteblock p{color:rgba(0,0,0,.85);font-size:1.15rem;line-height:1.75;word-spacing:.1em;letter-spacing:0;font-style:italic;text-align:justify}
.quoteblock blockquote{margin:0;padding:0;border:0}
.quoteblock blockquote::before{content:"\201c";float:left;font-size:2.75em;font-weight:bold;line-height:.6em;margin-left:-.6em;color:#7a2518;text-shadow:0 1px 2px rgba(0,0,0,.1)}
.quoteblock blockquote>.paragraph:last-child p{margin-bottom:0}
.quoteblock .attribution{margin-top:.75em;margin-right:.5ex;text-align:right}
.verseblock{margin:0 1em 1.25em}
.verseblock pre{font-family:"Open Sans","DejaVu Sans",sans;font-size:1.15rem;color:rgba(0,0,0,.85);font-weight:300;text-rendering:optimizeLegibility}
.verseblock pre strong{font-weight:400}
.verseblock .attribution{margin-top:1.25rem;margin-left:.5ex}
.quoteblock .attribution,.verseblock .attribution{font-size:.9375em;line-height:1.45;font-style:italic}
.quoteblock .attribution br,.verseblock .attribution br{display:none}
.quoteblock .attribution cite,.verseblock .attribution cite{display:block;letter-spacing:-.025em;color:rgba(0,0,0,.6)}
.quoteblock.abstract blockquote::before,.quoteblock.excerpt blockquote::before,.quoteblock .quoteblock blockquote::before{display:none}
.quoteblock.abstract blockquote,.quoteblock.abstract p,.quoteblock.excerpt blockquote,.quoteblock.excerpt p,.quoteblock .quoteblock blockquote,.quoteblock .quoteblock p{line-height:1.6;word-spacing:0}
.quoteblock.abstract{margin:0 1em 1.25em;display:block}
.quoteblock.abstract>.title{margin:0 0 .375em;font-size:1.15em;text-align:center}
.quoteblock.excerpt>blockquote,.quoteblock .quoteblock{padding:0 0 .25em 1em;border-left:.25em solid #dddddf}
.quoteblock.excerpt,.quoteblock .quoteblock{margin-left:0}
.quoteblock.excerpt blockquote,.quoteblock.excerpt p,.quoteblock .quoteblock blockquote,.quoteblock .quoteblock p{color:inherit;font-size:1.0625rem}
.quoteblock.excerpt .attribution,.quoteblock .quoteblock .attribution{color:inherit;text-align:left;margin-right:0}
table.tableblock{max-width:100%;border-collapse:separate}
p.tableblock:last-child{margin-bottom:0}
td.tableblock>.content>:last-child{margin-bottom:-1.25em}
td.tableblock>.content>:last-child.sidebarblock{margin-bottom:0}
table.tableblock,th.tableblock,td.tableblock{border:0 solid #dedede}
table.grid-all>thead>tr>.tableblock,table.grid-all>tbody>tr>.tableblock{border-width:0 1px 1px 0}
table.grid-all>tfoot>tr>.tableblock{border-width:1px 1px 0 0}
table.grid-cols>*>tr>.tableblock{border-width:0 1px 0 0}
table.grid-rows>thead>tr>.tableblock,table.grid-rows>tbody>tr>.tableblock{border-width:0 0 1px}
table.grid-rows>tfoot>tr>.tableblock{border-width:1px 0 0}
table.grid-all>*>tr>.tableblock:last-child,table.grid-cols>*>tr>.tableblock:last-child{border-right-width:0}
table.grid-all>tbody>tr:last-child>.tableblock,table.grid-all>thead:last-child>tr>.tableblock,table.grid-rows>tbody>tr:last-child>.tableblock,table.grid-rows>thead:last-child>tr>.tableblock{border-bottom-width:0}
table.frame-all{border-width:1px}
table.frame-sides{border-width:0 1px}
table.frame-topbot,table.frame-ends{border-width:1px 0}
table.stripes-all tr,table.stripes-odd tr:nth-of-type(odd),table.stripes-even tr:nth-of-type(even),table.stripes-hover tr:hover{background:#f8f8f7}
th.halign-left,td.halign-left{text-align:left}
th.halign-right,td.halign-right{text-align:right}
th.halign-center,td.halign-center{text-align:center}
th.valign-top,td.valign-top{vertical-align:top}
th.valign-bottom,td.valign-bottom{vertical-align:bottom}
th.valign-middle,td.valign-middle{vertical-align:middle}
table thead th,table tfoot th{font-weight:bold}
tbody tr th{display:table-cell;line-height:1.6;background:#f7f8f7}
tbody tr th,tbody tr th p,tfoot tr th,tfoot tr th p{color:rgba(0,0,0,.8);font-weight:bold}
p.tableblock>code:only-child{background:none;padding:0}
p.tableblock{font-size:1em}
ol{margin-left:1.75em}
ul li ol{margin-left:1.5em}
dl dd{margin-left:1.125em}
dl dd:last-child,dl dd:last-child>:last-child{margin-bottom:0}
ol>li p,ul>li p,ul dd,ol dd,.olist .olist,.ulist .ulist,.ulist .olist,.olist .ulist{margin-bottom:.625em}
ul.checklist,ul.none,ol.none,ul.no-bullet,ol.no-bullet,ol.unnumbered,ul.unstyled,ol.unstyled{list-style-type:none}
ul.no-bullet,ol.no-bullet,ol.unnumbered{margin-left:.625em}
ul.unstyled,ol.unstyled{margin-left:0}
ul.checklist{margin-left:.625em}
ul.checklist li>p:first-child>.fa-square-o:first-child,ul.checklist li>p:first-child>.fa-check-square-o:first-child{width:1.25em;font-size:.8em;position:relative;bottom:.125em}
ul.checklist li>p:first-child>input[type="checkbox"]:first-child{margin-right:.25em}
ul.inline{display:-ms-flexbox;display:-webkit-box;display:flex;-ms-flex-flow:row wrap;-webkit-flex-flow:row wrap;flex-flow:row wrap;list-style:none;margin:0 0 .625em -1.25em}
ul.inline>li{margin-left:1.25em}
.unstyled dl dt{font-weight:400;font-style:normal}
ol.arabic{list-style-type:decimal}
ol.decimal{list-style-type:decimal-leading-zero}
ol.loweralpha{list-style-type:lower-alpha}
ol.upperalpha{list-style-type:upper-alpha}
ol.lowerroman{list-style-type:lower-roman}
ol.upperroman{list-style-type:upper-roman}
ol.lowergreek{list-style-type:lower-greek}
.hdlist>table,.colist>table{border:0;background:none}
.hdlist>table>tbody>tr,.colist>table>tbody>tr{background:none}
td.hdlist1,td.hdlist2{vertical-align:top;padding:0 .625em}
td.hdlist1{font-weight:bold;padding-bottom:1.25em}
.literalblock+.colist,.listingblock+.colist{margin-top:-.5em}
.colist td:not([class]):first-child{padding:.4em .75em 0;line-height:1;vertical-align:top}
.colist td:not([class]):first-child img{max-width:none}
.colist td:not([class]):last-child{padding:.25em 0}
.thumb,.th{line-height:0;display:inline-block;border:solid 4px #fff;-webkit-box-shadow:0 0 0 1px #ddd;box-shadow:0 0 0 1px #ddd}
.imageblock.left{margin:.25em .625em 1.25em 0}
.imageblock.right{margin:.25em 0 1.25em .625em}
.imageblock>.title{margin-bottom:0}
.imageblock.thumb,.imageblock.th{border-width:6px}
.imageblock.thumb>.title,.imageblock.th>.title{padding:0 .125em}
.image.left,.image.right{margin-top:.25em;margin-bottom:.25em;display:inline-block;line-height:0}
.image.left{margin-right:.625em}
.image.right{margin-left:.625em}
a.image{text-decoration:none;display:inline-block}
a.image object{pointer-events:none}
sup.footnote,sup.footnoteref{font-size:.875em;position:static;vertical-align:super}
sup.footnote a,sup.footnoteref a{text-decoration:none}
sup.footnote a:active,sup.footnoteref a:active{text-decoration:underline}
#footnotes{padding-top:.75em;padding-bottom:.75em;margin-bottom:.625em}
#footnotes hr{width:20%;min-width:6.25em;margin:-.25em 0 .75em;border-width:1px 0 0}
#footnotes .footnote{padding:0 .375em 0 .225em;line-height:1.3334;font-size:.875em;margin-left:1.2em;margin-bottom:.2em}
#footnotes .footnote a:first-of-type{font-weight:bold;text-decoration:none;margin-left:-1.05em}
#footnotes .footnote:last-of-type{margin-bottom:0}
#content #footnotes{margin-top:-.625em;margin-bottom:0;padding:.75em 0}
.gist .file-data>table{border:0;background:#fff;width:100%;margin-bottom:0}
.gist .file-data>table td.line-data{width:99%}
div.unbreakable{page-break-inside:avoid}
.big{font-size:larger}
.small{font-size:smaller}
.underline{text-decoration:underline}
.overline{text-decoration:overline}
.line-through{text-decoration:line-through}
.aqua{color:#00bfbf}
.aqua-background{background:#00fafa}
.black{color:#000}
.black-background{background:#000}
.blue{color:#0000bf}
.blue-background{background:#0000fa}
.fuchsia{color:#bf00bf}
.fuchsia-background{background:#fa00fa}
.gray{color:#606060}
.gray-background{background:#7d7d7d}
.green{color:#006000}
.green-background{background:#007d00}
.lime{color:#00bf00}
.lime-background{background:#00fa00}
.maroon{color:#600000}
.maroon-background{background:#7d0000}
.navy{color:#000060}
.navy-background{background:#00007d}
.olive{color:#606000}
.olive-background{background:#7d7d00}
.purple{color:#600060}
.purple-background{background:#7d007d}
.red{color:#bf0000}
.red-background{background:#fa0000}
.silver{color:#909090}
.silver-background{background:#bcbcbc}
.teal{color:#006060}
.teal-background{background:#007d7d}
.white{color:#bfbfbf}
.white-background{background:#fafafa}
.yellow{color:#bfbf00}
.yellow-background{background:#fafa00}
span.icon>.fa{cursor:default}
a span.icon>.fa{cursor:inherit}
.admonitionblock td.icon [class^="fa icon-"]{font-size:2.5em;text-shadow:1px 1px 2px rgba(0,0,0,.5);cursor:default}
.admonitionblock td.icon .icon-note::before{content:"\f05a";color:#19407c}
.admonitionblock td.icon .icon-tip::before{content:"\f0eb";text-shadow:1px 1px 2px rgba(155,155,0,.8);color:#111}
.admonitionblock td.icon .icon-warning::before{content:"\f071";color:#bf6900}
.admonitionblock td.icon .icon-caution::before{content:"\f06d";color:#bf3400}
.admonitionblock td.icon .icon-important::before{content:"\f06a";color:#bf0000}
.conum[data-value]{display:inline-block;color:#fff!important;background:rgba(0,0,0,.8);-webkit-border-radius:100px;border-radius:100px;text-align:center;font-size:.75em;width:1.67em;height:1.67em;line-height:1.67em;font-family:"Open Sans","DejaVu Sans",sans-serif;font-style:normal;font-weight:bold}
.conum[data-value] *{color:#fff!important}
.conum[data-value]+b{display:none}
.conum[data-value]::after{content:attr(data-value)}
pre .conum[data-value]{position:relative;top:-.125em}
b.conum *{color:inherit!important}
.conum:not([data-value]):empty{display:none}
dt,th.tableblock,td.content,div.footnote{text-rendering:optimizeLegibility}
h1,h2,p,td.content,span.alt{letter-spacing:-.01em}
p strong,td.content strong,div.footnote strong{letter-spacing:-.005em}
p,blockquote,dt,td.content,span.alt{font-size:1.0625rem}
p{margin-bottom:1.25rem}
.sidebarblock p,.sidebarblock dt,.sidebarblock td.content,p.tableblock{font-size:1em}
.exampleblock>.content{background:#fffef7;border-color:#e0e0dc;-webkit-box-shadow:0 1px 4px #e0e0dc;box-shadow:0 1px 4px #e0e0dc}
.print-only{display:none!important}
@page{margin:1.25cm .75cm}
@media print{*{-webkit-box-shadow:none!important;box-shadow:none!important;text-shadow:none!important}
html{font-size:80%}
a{color:inherit!important;text-decoration:underline!important}
a.bare,a[href^="#"],a[href^="mailto:"]{text-decoration:none!important}
a[href^="http:"]:not(.bare)::after,a[href^="https:"]:not(.bare)::after{content:"(" attr(href) ")";display:inline-block;font-size:.875em;padding-left:.25em}
abbr[title]::after{content:" (" attr(title) ")"}
pre,blockquote,tr,img,object,svg{page-break-inside:avoid}
thead{display:table-header-group}
svg{max-width:100%}
p,blockquote,dt,td.content{font-size:1em;orphans:3;widows:3}
h2,h3,#toctitle,.sidebarblock>.content>.title{page-break-after:avoid}
#toc,.sidebarblock,.exampleblock>.content{background:none!important}
#toc{border-bottom:1px solid #dddddf!important;padding-bottom:0!important}
body.book #header{text-align:center}
body.book #header>h1:first-child{border:0!important;margin:2.5em 0 1em}
body.book #header .details{border:0!important;display:block;padding:0!important}
body.book #header .details span:first-child{margin-left:0!important}
body.book #header .details br{display:block}
body.book #header .details br+span::before{content:none!important}
body.book #toc{border:0!important;text-align:left!important;padding:0!important;margin:0!important}
body.book #toc,body.book #preamble,body.book h1.sect0,body.book .sect1>h2{page-break-before:always}
.listingblock code[data-lang]::before{display:block}
#footer{padding:0 .9375em}
.hide-on-print{display:none!important}
.print-only{display:block!important}
.hide-for-print{display:none!important}
.show-for-print{display:inherit!important}}
@media print,amzn-kf8{#header>h1:first-child{margin-top:1.25rem}
.sect1{padding:0!important}
.sect1+.sect1{border:0}
#footer{background:none}
#footer-text{color:rgba(0,0,0,.6);font-size:.9em}}
@media amzn-kf8{#header,#content,#footnotes,#footer{padding:0}}
</style>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/4.7.0/css/font-awesome.min.css">
</head>
<body class="book toc2 toc-left">
<div id="header">
<h1>SHASE-G 1008:2016 + EnergyPlus</h1>
<div class="details">
<span id="author" class="author">建物エネルギーシミュレーションツールの評価手法に関するガイドラインの適用事例（EnergyPlus Ver.9.4）</span><br>
</div>
<div id="toc" class="toc2">
<div id="toctitle">EnergyPlus SHASE-G1008:2016</div>
<ul class="sectlevel1">
<li><a href="#_はじめに">1. はじめに</a></li>
<li><a href="#_熱負荷単室基本テストのモデル作成">2. 熱負荷(単室)基本テストのモデル作成</a></li>
<li><a href="#_熱負荷単室基本テスト">3. 熱負荷(単室)基本テスト</a></li>
<li><a href="#_熱負荷単室詳細テストa">4. 熱負荷（単室）詳細テストA</a></li>
<li><a href="#_熱負荷単室詳細テストb">5. 熱負荷（単室）詳細テストB</a></li>
<li><a href="#_熱負荷複数室テスト">6. 熱負荷（複数室）テスト</a></li>
<li><a href="#_熱負荷建物全体テスト">7. 熱負荷（建物全体）テスト</a></li>
<li><a href="#_空調システムテストのモデル作成">8. 空調システムテストのモデル作成</a></li>
<li><a href="#_計算結果の出力">9. 計算結果の出力</a></li>
<li><a href="#_参考">10. 参考</a></li>
</ul>
</div>
</div>
<div id="content">
<div class="sect1">
<h2 id="_はじめに"><a class="link" href="#_はじめに">1. はじめに</a></h2>
<div class="sectionbody">
<div class="paragraph">
<p>SHASE-G1008:2016「建物エネルギーシミュレーションツールの評価手法に関するガイドライン」をEnergyPlusに対して適用する方法を解説する。<br>
EnergyPlusはVer.9.4を使用する。EnergyPlusのインストール方法や使用方法については省略する。</p>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<i class="fa icon-note" title="Note"></i>
</td>
<td class="content">
SHASE-G1008:2016は <a href="http://www.shasej.org/tosho/report.html">空気調和・衛生工学会</a> にて購入できます。
</td>
</tr>
</table>
</div>
<div class="admonitionblock tip">
<table>
<tr>
<td class="icon">
<i class="fa icon-tip" title="Tip"></i>
</td>
<td class="content">
EnergyPlusの入力ファイル（IDFファイル）の作成方法の詳細は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/index.html" class="external" target="_blank" rel="noopener">bigladder</a> を参照してください。<br>
Design Builderの使い方は <a href="./DesignBuilder.html">こちら</a>を参照してください。
</td>
</tr>
</table>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect1">
<h2 id="_熱負荷単室基本テストのモデル作成"><a class="link" href="#_熱負荷単室基本テストのモデル作成">2. 熱負荷(単室)基本テストのモデル作成</a></h2>
<div class="sectionbody">
<div class="paragraph">
<p>SHASE-G1008:2016 第5章「熱負荷シミュレーションツールのテスト」で使用する基本建物モデルを作成する。</p>
</div>
<div class="sect2">
<h3 id="_building"><a class="link" href="#_building">2.1. Building</a></h3>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-simulation-parameters.html#building" class="external" target="_blank" rel="noopener">Buildingクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>Buildingクラスは、シミュレーション実行時に使用されるパラメータを記述する。<br>
このクラスの入力内容と、Site:WeatherStation や Site:HeightVariation のいくつかのエントリ（特にTerrainフィールド）の内容は整合が取れている必要がある。</p>
</div>
<div class="listingblock">
<div class="title">Building</div>
<div class="content">
<pre>  Building,
    Case600,                 !- Name
    0.0,                     !- North Axis {deg}
    Country,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    4.0000002E-03,           !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days</pre>
</div>
</div>
<div class="sect3">
<h4 id="_name"><a class="link" href="#_name">2.1.1. Name</a></h4>
<div class="paragraph">
<p>建物名称を任意に入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_north_axis"><a class="link" href="#_north_axis">2.1.2. North Axis</a></h4>
<div class="paragraph">
<p>建物の方位が真北から時計回りに何度回転しているかを指定する。
ただし、<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#globalgeometryrules">GlobalGeometryRules</a>で
「Relative」以外の座標系が使用されている場合、この入力値は無視される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_terrain"><a class="link" href="#_terrain">2.1.3. Terrain</a></h4>
<div class="paragraph">
<p>この地形（Terrain）の入力は、建物の高さと同様に、風がどのように建物に当たるかに影響を与える。<br>
このフィールドの有効な値を次の表に示す。</p>
</div>
<table class="tableblock frame-all grid-all stretch">
<caption class="title">表 1. Values for “Terrain”</caption>
<colgroup>
<col style="width: 50%;">
<col style="width: 50%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">Terrain Type Value</th>
<th class="tableblock halign-left valign-top">Terrain Description</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Country</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Flat, Open Country</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Suburbs</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Rough, Wooded Country, Suburbs</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">City</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Towns, city outskirts, center of large cities</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Ocean</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Ocean, Bayou flat country</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Urban</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Urban, Industrial, Forest</p></td>
</tr>
</tbody>
</table>
<div class="paragraph">
<p>この入力によって外表面の対流熱伝達率の計算に用いる風速の計算式のパラメータが変化する。<br>
建物近傍の風速の計算方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/engineering-reference/outside-surface-heat-balance.html#local-wind-speed-calculation">Local Wind Speed Calculation</a> を参照。</p>
</div>
<div class="sect4">
<h5 id="_補足terrainの選択について"><a class="link" href="#_補足terrainの選択について">2.1.3.1. （補足）Terrainの選択について</a></h5>
<div class="paragraph">
<p>ASHRAE Standard 140 の本文中にサイトの場所的特徴に関する記載はないが、Normative Annex A1: Weather dataのTable A1-1に、使用する気象データを測定した気象ステーションの場所として「Flat, unobstructed」という記述がある。唯一の情報であるこの記述を正とすれば、Terrainの入力は「Country（Flat, Open Country）」が適当と考えられる。</p>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_warmup_convergence"><a class="link" href="#_warmup_convergence">2.1.4. Warmup Convergence</a></h4>
<div class="paragraph">
<p>次の2つのフィールドは、助走運転の最小日数と最大日数とともに、EnergyPlusが各ステップで収束する条件を定義する 。
計算開始時に室温は23<sup>o</sup>Cに、相対湿度は屋外相対湿度に初期化される。
EnergyPlusでは、計算開始日の計算を、助走運転の最大日数に達するか収束条件が満たされるまで、繰り返し実行する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_loads_convergence_tolerance_value"><a class="link" href="#_loads_convergence_tolerance_value">2.1.5. Loads Convergence Tolerance Value</a></h4>
<div class="paragraph">
<p>この負荷許容値[W]は助走運転における収束条件の1つであり、ピークゾーンの冷暖房負荷の前回計算からの変化量に対して適用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_temperature_convergence_tolerance_value"><a class="link" href="#_temperature_convergence_tolerance_value">2.1.6. Temperature Convergence Tolerance Value</a></h4>
<div class="paragraph">
<p>この温度許容値[<sup>o</sup>C]は助走運転における収束条件の1つであり、ゾーン温度の冷暖房負荷の前回計算からの変化量に対して適用される。<br>
負荷または温度許容値のいずれかが満たされると、Simultaneous heat balance/HVAC solution の収束に達する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_solar_distribution"><a class="link" href="#_solar_distribution">2.1.7. Solar Distribution</a></h4>
<div class="paragraph">
<p>EnergyPlusが直達日射と外表面からの反射をどのように扱うかを定義する。次の5つの選択肢がある。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>MinimalShadowing</p>
<div class="ulist">
<ul>
<li>
<p>窓とドアを除いて、外部の影は考慮しない。ゾーンに入る全ての直達日射は床に当たると想定され、床の日射吸収率に応じて吸収される。床で反射されたものはすべて、反射拡散日射に追加される。これは、全ての内表面に均一に分布していると仮定される。 ゾーンに床が存在しない場合、直達日射は吸収率に応じて全ての内表面で吸収される。次に、表面熱流として扱われる吸収された日射を考慮して、各表面とゾーン空気の熱収支が計算される。</p>
</li>
</ul>
</div>
</li>
<li>
<p>FullExterior, FullExteriorWithReflections</p>
<div class="ulist">
<ul>
<li>
<p>全てのゾーンのDetached shading, wings, overhangs, and exterior surfacesによって引き起こされる外表面のShadow patternsが計算される。MinimalShadowingと同様に、窓やドアによる影も計算される。ゾーンに入る直達日射は、MinimalShadowing の場合と同様に扱われる。</p>
</li>
</ul>
</div>
</li>
<li>
<p>FullInteriorAndExterior, FullInteriorAndExteriorWithReflections</p>
<div class="ulist">
<ul>
<li>
<p>FullExteriorと同じだが、全ての透過直達日射が床に当たると仮定する代わりに、太陽の光線を外部から投影することにより、床、壁、窓などゾーンの各表面に当たる直達日射量を計算する。外部の日陰面や窓のShading devicesも考慮する。<br>
このオプションを用いる場合、そのゾーンが完全に面によって閉じられており、かつConvex（つまり内側に凹んだような形状はNG）である必要がある。<br>
FullInteriorAndExteriorを使用する場合、プログラムは（ゾーン内の他のウィンドウから）窓の内側に当たる直達日射が窓によって吸収される量、ゾーンに反射する量及び外側に透過する量も計算する。</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
<div class="sect4">
<h5 id="_補足solar_distributionの選択について"><a class="link" href="#_補足solar_distributionの選択について">2.1.7.1. （補足）Solar distributionの選択について</a></h5>
<div class="paragraph">
<p>ASHRAE Standard 140 に日射計算方法についての指定はないため、Shading devicesを考慮できるFullExterior以下のオプションであれば問題ないと考えられる。<br>
上記の説明からすると、ほとんどの場合は FullExterior を使用することが推奨されているように読み取れる。<br>
FullInteriorAndExteriorは、ゾーンが面で完全に閉じられていることと、Convexであることという大きな形状の制約がある。
物理的な壁を定義せずにゾーンを区切りたいケースは現実には多くあるが、その場合はこのオプションを使用できないと思われる。<br>
Reflectionの使用については計算時間やエラーについての注意書きがあることから、特別な利用目的の場合を除いて推奨していないように見える。
また、ASHRAE Standard 140ではShading devices自体の特性（反射率等）を指定していないため、おそらくこのような反射計算を行うことは想定していない。<br>
以上より、実際に近い精緻な計算を行うという観点に立てば、FullInteriorAndExteriorを用いることが適当と考えられるが、
現実の多くのシチュエーションでFullExteriorを用いるとすれば、FullExteriorで計算することも適当ではないかと思われる。</p>
</div>
<div class="paragraph">
<p>以下にFullExteriorとFullInteriorAndExteriorで計算した結果を示す。Case600については大きな差はないことが分かる。</p>
</div>
<table class="tableblock frame-all grid-all stretch">
<caption class="title">表 2. Difference in heating/cooling load between solar distribution options</caption>
<colgroup>
<col style="width: 20%;">
<col style="width: 20%;">
<col style="width: 20%;">
<col style="width: 20%;">
<col style="width: 20%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">窓モデル</th>
<th class="tableblock halign-left valign-top">暖房積算 [MWh]</th>
<th class="tableblock halign-left valign-top">冷房積算 [MWh]</th>
<th class="tableblock halign-left valign-top">暖房ピーク [kW]</th>
<th class="tableblock halign-left valign-top">冷房ピーク [kW]</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">FullExterior</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.2329</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">7.2764</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.7777</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.9069</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">FullInteriorAndExterior</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.2356</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">7.2554</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.7778</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.8969</p></td>
</tr>
</tbody>
</table>
</div>
<div class="sect4">
<h5 id="_diffuse_radiation"><a class="link" href="#_diffuse_radiation">2.1.7.2. Diffuse Radiation</a></h5>
<div class="paragraph">
<p>外部及び内部の窓を透過する拡散日射は、透過する窓とゾーン内の他の全ての熱伝達面との間の近似的な形態係数に従って分配される。
ゾーン内の全ての表面で反射されるこの拡散日射は、室内で反射される直達日射と照明からの短波とともに、ゾーン内の全ての熱伝達面に均一に（面積及び吸収率に基づいて）再分配される。</p>
</div>
</div>
<div class="sect4">
<h5 id="_reflection_calculations"><a class="link" href="#_reflection_calculations">2.1.7.3. Reflection calculations</a></h5>
<div class="paragraph">
<p>注：反射計算の使用には、非常に時間がかかる場合がある。またエラーが発生しやすい。</p>
</div>
<div class="paragraph">
<p>このオプションを使用すると、外表面から反射されて建物に当たる直達・拡散日射を計算する。これらの反射面は、次の3つのカテゴリーに分類される。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>Shadowing surfaces</p>
<div class="ulist">
<ul>
<li>
<p>これはオブジェクトで定義するShading devicesである。</p>
</li>
</ul>
</div>
</li>
<li>
<p>Exterior building surfaces</p>
<div class="ulist">
<ul>
<li>
<p>建物の1つのセクションが日射を別のセクションに反射する。</p>
</li>
</ul>
</div>
</li>
<li>
<p>The ground surface</p>
<div class="ulist">
<ul>
<li>
<p>反射オプションが使用されていない場合でも、地面からの反射は計算されるが、その場合は地面は遮られていないと見なされる。つまり、建物自体または隣接する建物などの障害物による地面の影は無視される。+
反射オプションが使用されている場合、建物自体または隣接する建物による影が考慮されるが、その代わりに"View factor to ground"の入力は使用されない。</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_maximum_number_of_warmup_days"><a class="link" href="#_maximum_number_of_warmup_days">2.1.8. Maximum Number of Warmup Days</a></h4>
<div class="paragraph">
<p>収束するまでにシミュレーションで使用される可能性のある助走日数を最大値を入力する。通常、デフォルトである25で十分である。ただし、一部の複雑な建物（複雑な構造）ではさらに日数がかかる場合がある。</p>
</div>
</div>
<div class="sect3">
<h4 id="_minimum_number_of_warmup_days"><a class="link" href="#_minimum_number_of_warmup_days">2.1.9. Minimum Number of Warmup Days</a></h4>
<div class="paragraph">
<p>EnergyPlusが収束したかどうかをチェックし、シミュレーションを開始できるようになるまでの助走日数の最小値を入力する。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_sitelocation"><a class="link" href="#_sitelocation">2.2. Site:Location</a></h3>
<div class="paragraph">
<p>Site:Locationクラスは、建物の位置に関するパラメータを記述する。位置は1つしか指定できない。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html" class="external" target="_blank" rel="noopener">Site:Locationクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>気象データファイルに位置情報が存在する場合は、IDFに記された位置情報データよりも優先される。
したがって、年間シミュレーションの場合、Locationを入力する必要はない。</p>
</div>
<div class="listingblock">
<div class="title">Site:Location</div>
<div class="content">
<pre>  Site:Location,
    Denver-Stapleton,CO,USA,TMY--23062,  !- Name
    39.8,                    !- Latitude {deg}
    -104.9,                  !- Longitude {deg}
    -7.0,                    !- Time Zone {hr}
    1609.00;                 !- Elevation {m}</pre>
</div>
</div>
<div class="paragraph">
<p>【補足】
気象データファイルと緯度・経度の桁が異なる。標高も違う。</p>
</div>
</div>
<div class="sect2">
<h3 id="_timestep"><a class="link" href="#_timestep">2.3. Timestep</a></h3>
<div class="paragraph">
<p>計算時間間隔を設定する。</p>
</div>
<div class="paragraph">
<p>60を入力した数値で除した値が計算時間間隔（分）になる。今回は4を入力したため、60/4=15分間隔の計算を行う。</p>
</div>
<div class="listingblock">
<div class="title">Timestep</div>
<div class="content">
<pre>Timestep,
    4;                       !- Number of Timesteps per Hour</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_runperiod"><a class="link" href="#_runperiod">2.4. RunPeriod</a></h3>
<div class="paragraph">
<p>RunPeriodクラスでは、計算期間の設定を行う。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#runperiod" class="external" target="_blank" rel="noopener">RunPeriodクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">RunPeriod</div>
<div class="content">
<pre>RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual</pre>
</div>
</div>
<div class="sect3">
<h4 id="_day_of_week_for_start_day"><a class="link" href="#_day_of_week_for_start_day">2.4.1. Day of Week for Start Day</a></h4>
<div class="paragraph">
<p>このフィールドでは、週の開始日を指定することができます。有効な曜日（日、月、火、水、木、金、土）をこのフィールドに入力できます。
明確にするために、この値はこの実行期間の開始日（タイプ）として使用され、それ以降の日は実装されます。
このフィールドが空白の場合、開始日のタイプはデフォルトで日曜日になります。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_shadowcalculation"><a class="link" href="#_shadowcalculation">2.5. ShadowCalculation</a></h3>
<div class="paragraph">
<p>ShadowCalculationでは、日陰の計算方法に関する設定を行う。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-simulation-parameters.html#shadowcalculation" class="external" target="_blank" rel="noopener">ShadowCalculationクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">ShadowCalculation</div>
<div class="content">
<pre>ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    1;                       !- Shading Calculation Update Frequency</pre>
</div>
</div>
<div class="sect3">
<h4 id="_shading_calculation_update_frequency_method"><a class="link" href="#_shading_calculation_update_frequency_method">2.5.1. Shading Calculation Update Frequency Method</a></h4>
<div class="paragraph">
<p>このフィールドは、シミュレーション中の計算時間に関して、ソーラーモデル、シェーディングモデル、デイライトモデルの計算方法を制御するために使用する。
キーワードPeriodicを使用すると、デフォルトで最速の方法が選択される。
より詳細で遅い方法は、キーワードTimestepを使って選択できる。
動的なフェネストレーションやシェーディングサーフェスのモデリングには必ず Timestep 方式を使用する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_shading_calculation_update_frequency"><a class="link" href="#_shading_calculation_update_frequency">2.5.2. Shading Calculation Update Frequency</a></h4>
<div class="paragraph">
<p>このフィールドに入力された日数毎に、日陰の計算が実行される。
このフィールドは、前のフィールドでデフォルトの「Periodic」が使用されている場合にのみ使用される。
このフィールドを使用すると、シェーディングデバイスの変更に合わせてシャドーイング計算を同期させることができる。
デフォルトは20日であり、これは太陽位置角の著しく変化しない平均的な日数である。
これらの日陰計算には、太陽の角度、位置、時間の方程式の（期間中の）「平均」も使用される。</p>
</div>
<div class="paragraph">
<p>【補足】<br>
Shading Calculation Update Frequencyは計算結果に与える影響が大きい。
デフォルトは20日であるが、より細かい1日とする。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_sitegroundreflectance"><a class="link" href="#_sitegroundreflectance">2.6. Site:GroundReflectance</a></h3>
<div class="paragraph">
<p>Site:GroundReflectanceクラスでは、地物反射率に関するパラメータを記述する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundreflectance" class="external" target="_blank" rel="noopener">Site:GroundReflectanceクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">Site:GroundReflectance　</div>
<div class="content">
<pre>  Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_sitegroundtemperaturebuildingsurface"><a class="link" href="#_sitegroundtemperaturebuildingsurface">2.7. Site:GroundTemperature:BuildingSurface</a></h3>
<div class="paragraph">
<p>Site:GroundTemperature:BuildingSurfaceクラスでは、地中の温度を入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundtemperaturebuildingsurface" class="external" target="_blank" rel="noopener">Site:GroundTemperature:BuildingSurfaceクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">Site:GroundTemperature:BuildingSurface　</div>
<div class="content">
<pre>  Site:GroundTemperature:BuildingSurface,
    10,                      !- January Ground Temperature {C}
    10,                      !- February Ground Temperature {C}
    10,                      !- March Ground Temperature {C}
    10,                      !- April Ground Temperature {C}
    10,                      !- May Ground Temperature {C}
    10,                      !- June Ground Temperature {C}
    10,                      !- July Ground Temperature {C}
    10,                      !- August Ground Temperature {C}
    10,                      !- September Ground Temperature {C}
    10,                      !- October Ground Temperature {C}
    10,                      !- November Ground Temperature {C}
    10;                      !- December Ground Temperature {C}</pre>
</div>
</div>
<div class="paragraph">
<p>地面の温度は、地面の熱伝導モデルに使用される。
地面温度オブジェクトは1つだけ指定することができ、Outside Boundary Condition = Ground とされたサーフェスにおける外側の温度として使用される。
地面と接触するサーフェスがない場合は、このオブジェクトはオプションとなる。</p>
</div>
<div class="paragraph">
<p>個々のサーフェスの外側温度を個別に指定する場合は、OtherSideCoefficients オブジェクトを使用する。
このオブジェクトを使用すれば、いくつもの異なる温度を指定することができる。</p>
</div>
<div class="paragraph">
<p>注意：気象データコンバータによって計算された「乱されていない（undisturbed）」地面温度は、建物の熱損失計算（building losses）には使用すべきではない。
Site:GroundTemperature:Shallow　及び　Site:GroundTemperature:Deepオブジェクトを使用するのが適切である。
この理由は（建物の熱損失に対して）、これらの値は空調された建物の下にある地盤に対しては極端すぎるからである。
最良の結果を得るためには、スラブまたは地下室プログラムを使用して、月平均地中温度を計算すること（「Ground Heat Transfer」のセクションを参照）。
これは、住宅や非常に小さな建物では特に重要である。</p>
</div>
<div class="paragraph">
<p>これらの地中温度プリプロセッサを使用しない場合、米国の一般的な商業ビルでは、平均的な室内空間温度よりも2℃低い値が妥当なデフォルト値となる。
適切な地中温度の決定に関する詳細は、EnergyPlusの解説書「Auxiliary Programs」に記載されている。</p>
</div>
<div class="sect3">
<h4 id="_補足その他の地盤温度の設定方法"><a class="link" href="#_補足その他の地盤温度の設定方法">2.7.1. （補足）その他の地盤温度の設定方法</a></h4>
<div class="paragraph">
<p>EnergyPlusでは複数の地盤温度設定方法が用意されている。
ここでは、今回使用する　Site:GroundTemperature:BuildingSurface　以外の設定方法について概説する。</p>
</div>
<div class="sect4">
<h5 id="_sitegroundtemperatureshallow"><a class="link" href="#_sitegroundtemperatureshallow">2.7.1.1. Site:GroundTemperature:Shallow</a></h5>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundtemperatureshallow">bigladder解説</a></p>
</div>
<div class="paragraph">
<p>Site:GroundTemperature:Shallowは、Surface Ground Heat Exchanger（例：GroundHeatExchanger:Surface　オブジェクト）で使用される。
浅い地中温度は1つだけ指定することができる。</p>
</div>
<div class="paragraph">
<p>通年の気象データファイルに含まれている地中温度は、「典型的な」条件の「乱されていない」土壌に対して計算された0.5mの深さの温度であり、このフィールドの値に使用するのに適している可能性がある。
このオブジェクトは、「乱されていない」地面の温度を必要とするオブジェクトに使用できる。このような場合、「名前」の入力フィールドは必要ない。</p>
</div>
</div>
<div class="sect4">
<h5 id="_sitegroundtemperaturedeep"><a class="link" href="#_sitegroundtemperaturedeep">2.7.1.2. Site:GroundTemperature:Deep</a></h5>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundtemperaturedeep">bigladder解説</a></p>
</div>
<div class="paragraph">
<p>Site:GroundTemperature:Deepは、Pond Ground Heat Exchangerオブジェクト（例：GroundHeatExchanger:Pond オブジェクト）で使用される。
深い地中温度は1つだけ指定することができる。</p>
</div>
<div class="paragraph">
<p>通年の気象データファイルに含まれる地中温度は、「典型的な」条件の「乱されていない」土壌に対して計算される4mの深さの温度であり、このフィールドの値に使用するのに適している可能性がある。
このオブジェクトは、「乱されていない」地面の温度を必要とするオブジェクトに使用できる。このような場合、「名前」の入力フィールドは必要ない。</p>
</div>
</div>
<div class="sect4">
<h5 id="_sitegroundtemperatureundisturbedfinitedifference"><a class="link" href="#_sitegroundtemperatureundisturbedfinitedifference">2.7.1.3. Site:GroundTemperature:Undisturbed:FiniteDifference</a></h5>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundtemperatureundisturbedfinitedifference">bigladder解説</a></p>
</div>
<div class="paragraph">
<p>Site:GroundTemperature:Undisturbed:FiniteDifferenceは、「乱されていない」地中温度を必要とする全てのオブジェクトで使用できる。
このオブジェクトは、気象データファイルを使用して表面の境界条件を取得する1次元有限差分熱伝達モデルを使用する。
このモデルは、初期化時に、年間の地中温度プロファイルが定常的な周期性に達するまで、年間シミュレーションが実行される。
安定した周期的な挙動に達すると、残りのシミュレーション期間中に地中温度を取得するために計算結果が格納される。</p>
</div>
</div>
<div class="sect4">
<h5 id="_sitegroundtemperaturefcfactormethod"><a class="link" href="#_sitegroundtemperaturefcfactormethod">2.7.1.4. Site:GroundTemperature:FCfactorMethod</a></h5>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundtemperaturefcfactormethod">bigladder解説</a></p>
</div>
<div class="paragraph">
<p>Site:GroundTemperature:FCfactorMethodは、詳細な建材構成が不明な場合の基準適合計算をする際に、
C-factor法（Construction:CfactorUndergroundWall）及びF-factor法（Construction:FfactorGroundFloor）で定義された地下の壁またはスラブまたは地下の床で使用される。
この地表温度オブジェクトは1つだけ含めることができる。
このオブジェクトの月別地中温度は、月別外気温度を3ヶ月遅らせたものに近い。
ユーザーがIDFファイルにこのオブジェクトを入力しない場合、気象データファイルから0.5mの月別地中温度が利用可能であれば、それがデフォルトになる。
このオブジェクトを入力すると、F-factor及びC-factorの使用において、気象データファイルから地上温度が上書きされる。
どちらも利用できない場合は、エラーとなる。</p>
</div>
</div>
<div class="sect4">
<h5 id="_sitegroundtemperatureundisturbedkusudaachenbach"><a class="link" href="#_sitegroundtemperatureundisturbedkusudaachenbach">2.7.1.5. Site:GroundTemperature:Undisturbed:KusudaAchenbach</a></h5>
<div class="paragraph">
<p>Kusuda, T. と P.R. Achenbach　による回帰式</p>
</div>
</div>
<div class="sect4">
<h5 id="_sitegroundtemperatureundisturbedxing"><a class="link" href="#_sitegroundtemperatureundisturbedxing">2.7.1.6. Site:GroundTemperature:Undisturbed:Xing</a></h5>
<div class="paragraph">
<p>Xing　による回帰式</p>
</div>
</div>
<div class="sect4">
<h5 id="_groundheatexchangersurface"><a class="link" href="#_groundheatexchangersurface">2.7.1.7. GroundHeatExchanger:Surface</a></h5>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-condenser-equipment.html#groundheatexchangersurface">bigladder解説</a></p>
</div>
<div class="paragraph">
<p>表面熱交換器モデルは、水式の表面地中熱交換器をシミュレーションするためのものである。
これには、融雪用のパイプを埋め込んだ舗装面や、ハイブリッド地中熱源ヒートポンプシステムからの排熱が含まれる。</p>
</div>
<div class="paragraph">
<p>熱交換器は地面と連動している場合とそうでない場合がある。後者の場合、底面は風にさらされるがソーラーゲインは得られない。
このタイプの熱交換器は、凝縮器ループの供給側に接続することを目的としているが、あらゆるタイプのプラントループに使用することができる。
表面熱交換器は、凝縮器ループの唯一の熱交換器として指定することができ、他の凝縮器ループ熱交換器（冷却塔、地表熱交換器など）と並列に接続することもできる。</p>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_zone"><a class="link" href="#_zone">2.8. Zone</a></h3>
<div class="paragraph">
<p>Zoneクラスは、ゾーンに関するパラメータを記述する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html" class="external" target="_blank" rel="noopener">Zoneクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">Zone　</div>
<div class="content">
<pre>Zone,
    Zone1,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.7000,                  !- Ceiling Height {m}
    129.6;                   !- Volume {m3}</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_globalgeometryrules"><a class="link" href="#_globalgeometryrules">2.9. GlobalGeometryRules</a></h3>
<div class="paragraph">
<p>GlobalGeometryRulesクラスでは、座標に関する設定を入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#globalgeometryrules" class="external" target="_blank" rel="noopener">GlobalGeometryRulesクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">GlobalGeometryRules</div>
<div class="content">
<pre>GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    World;                   !- Coordinate System</pre>
</div>
</div>
<div class="paragraph">
<p>上のように設定すると、座標は「左上」から始まり「反時計回り」に指定することになる。</p>
</div>
</div>
<div class="sect2">
<h3 id="_buildingsurfacedetailed"><a class="link" href="#_buildingsurfacedetailed">2.10. BuildingSurface:Detailed</a></h3>
<div class="paragraph">
<p>BuildingSurface:Detailedクラスでは、外壁構成に関するパラメータを記述する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#buildingsurfacedetailed" class="external" target="_blank" rel="noopener">BuildingSurface:Detailedクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　床</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Floor,                   !- Name
    Floor,                   !- Surface Type
    Floor_configure,         !- Construction Name
    Zone1,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    6.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　屋根</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Roof,                    !- Name
    Roof,                    !- Surface Type
    Roof_configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    6.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（南）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_S,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（北）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_N,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000000000000,          !- Vertex 1 X-coordinate {m}
    6.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.000000000000,          !- Vertex 2 X-coordinate {m}
    6.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    6.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（西）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_W,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（東）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_E,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    6.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    6.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_fenestrationsurfacedetailed"><a class="link" href="#_fenestrationsurfacedetailed">2.11. FenestrationSurface:Detailed</a></h3>
<div class="paragraph">
<p>FenestrationSurface:Detailedクラスでは、窓構成に関するパラメータを入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#fenestrationsurfacedetailed" class="external" target="_blank" rel="noopener">FenestrationSurface:Detailedクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　窓（南1）</div>
<div class="content">
<pre>  FenestrationSurface:Detailed,
    Window_S1,               !- Name
    Window,                  !- Surface Type
    Window_configure,        !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500000000000,          !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    0.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    3.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    3.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　窓（南2）</div>
<div class="content">
<pre>  FenestrationSurface:Detailed,
    Window_S2,               !- Name
    Window,                  !- Surface Type
    Window_configure,        !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500000000000,          !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_material_construction"><a class="link" href="#_material_construction">2.12. Material, Construction</a></h3>
<div class="paragraph">
<p>Materialクラスでは建材の熱物性値を定義し、Constructionクラスで建材構成を入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#material" class="external" target="_blank" rel="noopener">Materialクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#construction-000" class="external" target="_blank" rel="noopener">Constructionクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">Material　外壁</div>
<div class="content">
<pre>  Material,
    PLASTERBOARD-12mm,       !- Name
    Rough,                   !- Roughness
    0.01200,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FIBERGLASS-66mm,         !- Name
    Rough,                   !- Roughness
    0.066,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Construction　外壁</div>
<div class="content">
<pre>  Construction,
    Wall-configure,          !- Name
    WOODSIDING-9mm,          !- Outside Layer
    FIBERGLASS-66mm,         !- Layer 2
    PLASTERBOARD-12mm;       !- Layer 3</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Material　床</div>
<div class="content">
<pre>  Material,
    TIMBERFLOORING-25mm,     !- Name
    Rough,                   !- Roughness
    0.02500,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    650.000,                 !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FIBERGLASS-1003mm,       !- Name
    Rough,                   !- Roughness
    1.003,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.0,                   !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
<div class="paragraph">
<p>【補足】<br>
断熱材（FIBERGLASS-1003mm）について、密度と比熱はプログラムが許容する最小値とすることとされている。
比熱の最小値は　100 J/kg-K　と記載があったが、密度については記載が見つからなかった。<br>
参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#field-specific-heat">比熱の最小値</a></p>
</div>
<div class="listingblock">
<div class="title">Construction　床</div>
<div class="content">
<pre>  Construction,
    Floor_configure,         !- Name
    FIBERGLASS-1003mm,       !- Outside Layer
    TIMBERFLOORING-25mm;     !- Layer 2</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Material　屋根</div>
<div class="content">
<pre>  Material,
    PLASTERBOARD-10mm,       !- Name
    Rough,                   !- Roughness
    0.01000,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FIBERGLASS-111mm,        !- Name
    Rough,                   !- Roughness
    0.1118,                  !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Construction　屋根</div>
<div class="content">
<pre>  Construction,
    Roof_configure,          !- Name
    ROOFDECK-19mm,           !- Outside Layer
    FIBERGLASS-111mm,        !- Layer 2
    PLASTERBOARD-10mm;       !- Layer 3</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_windowmaterialglazing"><a class="link" href="#_windowmaterialglazing">2.13. WindowMaterial:Glazing</a></h3>
<div class="paragraph">
<p>WindowMaterial:Glazingクラスでは、ガラスの熱物性値を定義して、Constructionクラスで窓構成を入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#windowmaterialglazing" class="external" target="_blank" rel="noopener">WindowMaterial:Glazingクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">WindowMaterial:Glazing</div>
<div class="content">
<pre>  WindowMaterial:Glazing,
    GlassType1,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    0.86156,                 !- Solar Transmittance at Normal Incidence
    0.07846,                 !- Front Side Solar Reflectance at Normal Incidence
    0.07846,                 !- Back Side Solar Reflectance at Normal Incidence
    0.91325,                 !- Visible Transmittance at Normal Incidence
    0.08200,                 !- Front Side Visible Reflectance at Normal Incidence
    0.08200,                 !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.06;                    !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AirSpaceResistance,      !- Name
    AIR,                     !- Gas Type
    0.013;                   !- Thickness {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Construction　窓</div>
<div class="content">
<pre>  Construction,
    window_configure,        !- Name
    GlassType1,              !- Outside Layer
    AirSpaceResistance,      !- Layer 2
    GlassType1;              !- Layer 3</pre>
</div>
</div>
<div class="sect3">
<h4 id="_name_2"><a class="link" href="#_name_2">2.13.1. Name</a></h4>
<div class="paragraph">
<p>ガラスレイヤーの名称である。Window construtionのレイヤー入力時に使用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_optical_data_type"><a class="link" href="#_optical_data_type">2.13.2. Optical Data Type</a></h4>
<div class="paragraph">
<p>このフィールドの有効な値は、SpectralAverage、Spectral、SpectralAndAngle、及び、BSDF である。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>SpectralAverage</p>
<div class="ulist">
<ul>
<li>
<p>太陽光の透過率と反射率に入力した値は太陽光スペクトル全体で平均化されていると見なされ、可視透過率と反射率に入力した値は太陽光スペクトル全体で平均化され、人間の目の反応によって重み付けされていると見なされる。
さまざまな種類のガラスのスペクトル平均特性を含むEnergyPlusのリファレンスデータセットがある。</p>
</li>
</ul>
</div>
</li>
<li>
<p>Spectral</p>
<div class="ulist">
<ul>
<li>
<p>次のフィールドに、WindowGlassSpectralDataオブジェクトで定義されたスペクトルデータセットの名前を入力する必要がある。
この場合、以下のフィールドの太陽光と可視光の透過率と反射率の値は空白にする必要がある。</p>
</li>
</ul>
</div>
</li>
<li>
<p>SpectralAndAngle</p>
<div class="ulist">
<ul>
<li>
<p>最後の3つのフィールドに、2つの独立変数を持つ曲線またはテーブルオブジェクトで定義されたスペクトル及び角度データセットの名前を入力する必要がある。
この場合、Window Glassスペクトルデータセット名は空白である必要があり、以下のフィールドの太陽光及び可視光の透過率と反射率の値は空白である必要がある。</p>
</li>
</ul>
</div>
</li>
<li>
<p>BSDF</p>
<div class="ulist">
<ul>
<li>
<p>Construction：ComplexFenestrationStateオブジェクトを使用してWindow constructioのレイヤーを定義する必要がある。
Construction：ComplexFenestrationStateオブジェクトには、ComplexFenestrationレイヤーの光学プロパティを含むBSDFファイルへの参照が含まれている。</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</div>
<div class="sect3">
<h4 id="_window_glass_spectral_data_set_name"><a class="link" href="#_window_glass_spectral_data_set_name">2.13.3. Window Glass Spectral Data Set Name</a></h4>
<div class="paragraph">
<p>Optical Data Type = Spectralの場合、WindowGlassSpectralDataオブジェクトで定義されたスペクトルデータセットの名前を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_thickness"><a class="link" href="#_thickness">2.13.4. Thickness</a></h4>
<div class="paragraph">
<p>ガラスの厚さ [m]を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_solar_transmittance_at_normal_incidence"><a class="link" href="#_solar_transmittance_at_normal_incidence">2.13.5. Solar Transmittance at Normal Incidence</a></h4>
<div class="paragraph">
<p>太陽スペクトル全体で平均化された法線面での透過率を入力する。Optical Data Type = SpectralAverageの場合にのみ使用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_front_side_solar_reflectance_at_normal_incidence"><a class="link" href="#_front_side_solar_reflectance_at_normal_incidence">2.13.6. Front Side Solar Reflectance at Normal Incidence</a></h4>
<div class="paragraph">
<p>太陽スペクトル全体で平均化された法線面・前面の反射率を入力する。Optical Data Type = SpectralAverageの場合にのみ使用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_back_side_solar_reflectance_at_normal_incidence"><a class="link" href="#_back_side_solar_reflectance_at_normal_incidence">2.13.7. Back Side Solar Reflectance at Normal Incidence</a></h4>
<div class="paragraph">
<p>太陽スペクトル全体で平均化された法線面・背面の反射率を入力する。Optical Data Type = SpectralAverageの場合にのみ使用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_visible_transmittance_at_normal_incidence"><a class="link" href="#_visible_transmittance_at_normal_incidence">2.13.8. Visible Transmittance at Normal Incidence</a></h4>
<div class="paragraph">
<p>太陽スペクトル全体で平均化され、人間の目の反応によって重み付けされた法線面での可視光透過率を入力する。Optical Data Type = SpectralAverageの場合にのみ使用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_front_side_visible_reflectance_at_normal_incidence"><a class="link" href="#_front_side_visible_reflectance_at_normal_incidence">2.13.9. Front Side Visible Reflectance at Normal Incidence</a></h4>
<div class="paragraph">
<p>太陽スペクトル全体で平均化され、人間の目の反応によって重み付けされた法線面・前面の可視光反射率を入力する。Optical Data Type = SpectralAverageの場合にのみ使用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_back_side_visible_reflectance_at_normal_incidence"><a class="link" href="#_back_side_visible_reflectance_at_normal_incidence">2.13.10. Back Side Visible Reflectance at Normal Incidence</a></h4>
<div class="paragraph">
<p>太陽スペクトル全体で平均化され、人間の目の反応によって重み付けされた法線面・背面の可視光反射率を入力する。Optical Data Type = SpectralAverageの場合にのみ使用される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_infrared_transmittance_at_normal_incidence"><a class="link" href="#_infrared_transmittance_at_normal_incidence">2.13.11. Infrared Transmittance at Normal Incidence</a></h4>
<div class="paragraph">
<p>法線面での長波長透過率を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_front_side_infrared_hemispherical_emissivity"><a class="link" href="#_front_side_infrared_hemispherical_emissivity">2.13.12. Front Side Infrared Hemispherical Emissivity</a></h4>
<div class="paragraph">
<p>前面の放射率を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_back_side_infrared_hemispherical_emissivity"><a class="link" href="#_back_side_infrared_hemispherical_emissivity">2.13.13. Back Side Infrared Hemispherical Emissivity</a></h4>
<div class="paragraph">
<p>背面の放射率を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_conductivity"><a class="link" href="#_conductivity">2.13.14. Conductivity</a></h4>
<div class="paragraph">
<p>熱伝導率 [W/mK]を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_dirt_correction_factor_for_solar_and_visible_transmittance"><a class="link" href="#_dirt_correction_factor_for_solar_and_visible_transmittance">2.13.15. Dirt Correction Factor for Solar and Visible Transmittance</a></h4>
<div class="paragraph">
<p>ガラスの汚れの影響を補正する係数を入力する。材料が外部の窓またはガラスドアの外側のガラス層として使用されている場合、プログラムは「法線面での太陽透過率」及び「法線面での可視光透過率」のフィールドにこの係数を掛ける。
材料が内側のガラス層として使用されている場合（二層ガラスなど）では、内側のガラス層はきれいであると想定されているため、汚れ補正係数は適用されない。</p>
</div>
</div>
<div class="sect3">
<h4 id="_solar_diffusing"><a class="link" href="#_solar_diffusing">2.13.16. Solar Diffusing</a></h4>
<div class="paragraph">
<p>No（デフォルト）及びYesの値を取る。
Noの場合、ガラスは透明であり、ガラスに入射する直達日射は拡散成分のない直達放射として透過する。
Yesの場合、ガラスは半透明で、ガラスに入射する直達日射は直達成分のない半球拡散放射として透過する。
このオプションは、外部窓の最も内側のレイヤーでのみ使用する必要がある。</p>
</div>
<div class="paragraph">
<p>Buildingオブジェクトで、Solar Distribution = FullInteriorAndExteriorの場合、外部窓のガラスにSolar Diffusing = Yesを使用すると、その窓からの室内における日射分配が変化する。
その結果、透明な窓を透過して特定の内表面に吸収される直達日射は、半透明の窓によって拡散され、より多くの内表面に拡散される。これにより、ゾーン内の冷暖房負荷の時間依存性が変わる可能性がある。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_windowmaterialsimpleglazingsystem"><a class="link" href="#_windowmaterialsimpleglazingsystem">2.14. WindowMaterial:SimpleGlazingSystem</a></h3>
<div class="paragraph">
<p>この入力オブジェクトは、個々のレイヤーではなく窓システム全体を記述するという点で、他のWindowMaterialオブジェクトとは異なる。</p>
</div>
<div class="paragraph">
<p>このオブジェクトは、窓の各層に関する情報が非常に限られている場合、または特定のパフォーマンスレベルを対象としている場合に使用される。
このオブジェクトは、単純な性能指標を、より完全な窓システムモデルに変換する。
性能指標は、UファクターとSHGC、及びオプションで可視光透過率を入力する。これらの値は、グレージングのみの窓（フレームなし）、または、フレームを含む平均窓性能のいずれかを表すためにユーザーが選択できる。
プログラム内で、モデルはフレームのない同等の窓ガラス層を生成する。</p>
</div>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/engineering-reference/window-calculation-module.html#simple-window-model">Simple Window Model</a></p>
</div>
<div class="paragraph">
<p>ユーザーが定義した法線面の透過率、反射率に基づいてガラスの入射角特性を計算するモデルを用いている。</p>
</div>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/engineering-reference/window-calculation-module.html#calculation-of-angular-properties">Engineering Manual</a></p>
</div>
<div class="sect3">
<h4 id="_補足窓の入力方法について"><a class="link" href="#_補足窓の入力方法について">2.14.1. （補足）窓の入力方法について</a></h4>
<div class="paragraph">
<p>窓システムの入力方法には、次の2つがある。</p>
</div>
<div class="olist arabic">
<ol class="arabic">
<li>
<p>レイヤー1つ1つの特性を定義していく方法（WindowMaterial:Glazing）</p>
</li>
<li>
<p>窓システム全体の特性を一括して定義する方法（WindowMaterial:SimpleGlazingSystem）</p>
</li>
</ol>
</div>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#materials-for-glass-windows-and-doors">Input Output Reference</a><br>
参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/engineering-reference/window-calculation-module.html#window-calculation-module">Engineering Reference</a></p>
</div>
<div class="paragraph">
<p>後者は近似的な方法のため基本的には前者が推奨されているが、通常はガラス1枚ずつの特性までメーカから取り寄せることはしないため、実務上は後者の方が用いやすいと言える。</p>
</div>
<div class="paragraph">
<p>前者を用いる場合、細かな入力を行えるというメリットがあるが、ASHRAE Standard 140では法線入射時の反射率が指定されておらず（<a href="https://www.shimadzu.co.jp/products/opt/guide4/02.html">フレネルの式</a>を用いると0.04336）、
また単板ガラスとしての入射角特性も指定されていない。
後者を用いる場合、U値とSHGCという窓システムを代表する特性のみを指定すれば良いというメリットがある一方、細かな入射角特性等は指定できない。</p>
</div>
<div class="paragraph">
<p>ASHRAE Standard 140:2017のTable 5-7で指定されている入射角特性は２枚のガラスを合わせた窓システムとしての特性であることから、
本Standardでは、WindowMaterial:Glazingで使用するようなガラス１枚の入射角特性を指定することは想定していないと考えられる。</p>
</div>
<div class="paragraph">
<p>よって、法線入射時の特性値のみを用いて、それぞれで計算した結果を比較する（サンプルコードを末尾に記載）。参考として、Design Builderで選択可能なAGC特性を用いた結果も併記する。</p>
</div>
<table class="tableblock frame-all grid-all stretch">
<caption class="title">表 3. Difference in heating/cooling load between window models</caption>
<colgroup>
<col style="width: 20%;">
<col style="width: 20%;">
<col style="width: 20%;">
<col style="width: 20%;">
<col style="width: 20%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">窓モデル</th>
<th class="tableblock halign-left valign-top">暖房積算 [MWh]</th>
<th class="tableblock halign-left valign-top">冷房積算 [MWh]</th>
<th class="tableblock halign-left valign-top">暖房ピーク [kW]</th>
<th class="tableblock halign-left valign-top">冷房ピーク [kW]</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">WindowMaterial:SimpleGlazingSystem</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.2887</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">7.1843</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.8261</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.8529</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">WindowMaterial:Glazing</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.2329</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">7.2764</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.7777</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.9069</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">WindowMaterial:Glazing with AGC</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.2563</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.9803</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.7777</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.7026</p></td>
</tr>
</tbody>
</table>
<div class="paragraph">
<p>表に示すように無視できない程度の差があることが分かる。</p>
</div>
<div class="listingblock">
<div class="title">WindowMaterial:SimpleGlazingSystem</div>
<div class="content">
<pre class="highlight"><code>!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    10002,                   !- Name
    3,                       !- U-Factor {W/m2-K}
    0.789;                   !- Solar Heat Gain Coefficient

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    1003,                    !- Name
    10002;                   !- Outside Layer</code></pre>
</div>
</div>
<div class="listingblock">
<div class="title">WindowMaterial:Glazing</div>
<div class="content">
<pre class="highlight"><code>!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    10001,                   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    0.86156,                 !- Solar Transmittance at Normal Incidence
    0.04336,                 !- Front Side Solar Reflectance at Normal Incidence
    0.04336,                 !- Back Side Solar Reflectance at Normal Incidence
    0.86156,                 !- Visible Transmittance at Normal Incidence
    0.04336,                 !- Front Side Visible Reflectance at Normal Incidence
    0.04336,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.06,                    !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    1002,                    !- Name
    10001,                   !- Outside Layer
    1002,                    !- Layer 2
    10001;                   !- Layer 3</code></pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_scheduledayhourly"><a class="link" href="#_scheduledayhourly">2.15. Schedule:Day:Hourly</a></h3>
<div class="paragraph">
<p>Schedule:Day:Hourlyクラスでは、時刻別のスケジュールを入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduledayhourly" class="external" target="_blank" rel="noopener">Schedule:Day:Hourlyクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>これらのフィールドには、1日24時間の各時間帯の値が格納される。<br>
（時間フィールド1は 00:00:01 AM から 1:00:00 AM、時間フィールド2は 1:00:01 AM から 2:00:00 AM）</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　すきま風</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Day Sch 1,               !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　暖房設定温度</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Zone Heating Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20.,                     !- Hour 1
    20.,                     !- Hour 2
    20.,                     !- Hour 3
    20.,                     !- Hour 4
    20.,                     !- Hour 5
    20.,                     !- Hour 6
    20.,                     !- Hour 7
    20.,                     !- Hour 8
    20.,                     !- Hour 9
    20.,                     !- Hour 10
    20.,                     !- Hour 11
    20.,                     !- Hour 12
    20.,                     !- Hour 13
    20.,                     !- Hour 14
    20.,                     !- Hour 15
    20.,                     !- Hour 16
    20.,                     !- Hour 17
    20.,                     !- Hour 18
    20.,                     !- Hour 19
    20.,                     !- Hour 20
    20.,                     !- Hour 21
    20.,                     !- Hour 22
    20.,                     !- Hour 23
    20.;                     !- Hour 24</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　冷房設定温度</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Zone Cooling Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    27.,                     !- Hour 1
    27.,                     !- Hour 2
    27.,                     !- Hour 3
    27.,                     !- Hour 4
    27.,                     !- Hour 5
    27.,                     !- Hour 6
    27.,                     !- Hour 7
    27.,                     !- Hour 8
    27.,                     !- Hour 9
    27.,                     !- Hour 10
    27.,                     !- Hour 11
    27.,                     !- Hour 12
    27.,                     !- Hour 13
    27.,                     !- Hour 14
    27.,                     !- Hour 15
    27.,                     !- Hour 16
    27.,                     !- Hour 17
    27.,                     !- Hour 18
    27.,                     !- Hour 19
    27.,                     !- Hour 20
    27.,                     !- Hour 21
    27.,                     !- Hour 22
    27.,                     !- Hour 23
    27.;                     !- Hour 24</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　室温制御方法</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_scheduleweekdaily"><a class="link" href="#_scheduleweekdaily">2.16. Schedule:Week:Daily</a></h3>
<div class="paragraph">
<p>Schedule:Week:Dailyクラスでは、曜日別のスケジュールを入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduleweekdaily" class="external" target="_blank" rel="noopener">Schedule:Week:Dailyクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　すきま風　</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Week Sch 1,              !- Name
    Day Sch 1,               !- Sunday Schedule:Day Name
    Day Sch 1,               !- Monday Schedule:Day Name
    Day Sch 1,               !- Tuesday Schedule:Day Name
    Day Sch 1,               !- Wednesday Schedule:Day Name
    Day Sch 1,               !- Thursday Schedule:Day Name
    Day Sch 1,               !- Friday Schedule:Day Name
    Day Sch 1,               !- Saturday Schedule:Day Name
    Day Sch 1,               !- Holiday Schedule:Day Name
    Day Sch 1,               !- SummerDesignDay Schedule:Day Name
    Day Sch 1,               !- WinterDesignDay Schedule:Day Name
    Day Sch 1,               !- CustomDay1 Schedule:Day Name
    Day Sch 1;               !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　暖房設定温度</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Zone Heating Setpoint All Weeks,  !- Name
    Zone Heating Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Heating Setpoint All Days;  !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　冷房設定温度</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Zone Cooling Setpoint All Weeks,  !- Name
    Zone Cooling Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Cooling Setpoint All Days;  !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　室温制御方法</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Control Type All Weeks,  !- Name
    Control Type All Days,   !- Sunday Schedule:Day Name
    Control Type All Days,   !- Monday Schedule:Day Name
    Control Type All Days,   !- Tuesday Schedule:Day Name
    Control Type All Days,   !- Wednesday Schedule:Day Name
    Control Type All Days,   !- Thursday Schedule:Day Name
    Control Type All Days,   !- Friday Schedule:Day Name
    Control Type All Days,   !- Saturday Schedule:Day Name
    Control Type All Days,   !- Holiday Schedule:Day Name
    Control Type All Days,   !- SummerDesignDay Schedule:Day Name
    Control Type All Days,   !- WinterDesignDay Schedule:Day Name
    Control Type All Days,   !- CustomDay1 Schedule:Day Name
    Control Type All Days;   !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_scheduleyear"><a class="link" href="#_scheduleyear">2.17. Schedule:Year</a></h3>
<div class="paragraph">
<p>Schedule:Yearクラスでは、年間スケジュールを入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduleyear" class="external" target="_blank" rel="noopener">Schedule:Yearクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　すきま風　</div>
<div class="content">
<pre>Schedule:Year,
    Sch 1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch 1,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　暖房設定温度</div>
<div class="content">
<pre>Schedule:Year,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Heating Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　冷房設定温度</div>
<div class="content">
<pre>Schedule:Year,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Cooling Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　室温制御方法</div>
<div class="content">
<pre>Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_zoneinfiltrationdesignflowrate"><a class="link" href="#_zoneinfiltrationdesignflowrate">2.18. ZoneInfiltration:DesignFlowRate</a></h3>
<div class="paragraph">
<p>ZoneInfiltration:DesignFlowRateクラスでは、すきま風に関する設定を入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-airflow.html#zoneinfiltrationdesignflowrate" class="external" target="_blank" rel="noopener">ZoneInfiltration:DesignFlowRateクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">すきま風　</div>
<div class="content">
<pre>ZoneInfiltration:DesignFlowRate,
    Infil_1,                 !- Name
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.018,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_otherequipment"><a class="link" href="#_otherequipment">2.19. OtherEquipment</a></h3>
<div class="paragraph">
<p>OtherEquipmentクラスでは、内部発熱に関する設定を入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-internal-gains-people-lights-other.html#otherequipment" class="external" target="_blank" rel="noopener">OtherEquipmentクラスの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">OtherEquipment</div>
<div class="content">
<pre>OtherEquipment,
    Euip 1,                  !- Name
    None,                    !- Fuel Type
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_zonecontrolthermostat"><a class="link" href="#_zonecontrolthermostat">2.20. ZoneControl:Thermostat</a></h3>
<div class="paragraph">
<p>ZoneControl:Thermostatクラスでは、ゾーンを指定された温度に制御する方法について入力する。</p>
</div>
<div class="paragraph">
<p>ZoneControl:Thermostatは、制御スケジュールと1つ以上の制御オブジェクトを参照し、これらは1つ以上の設定値スケジュールを参照する。</p>
</div>
<div class="listingblock">
<div class="title">ZoneControl:Thermostat　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#zonecontrolthermostat" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></div>
<div class="content">
<pre>ZoneControl:Thermostat,
    Zone 1 Thermostat,                !- Name
    Zone1,                            !- Zone or ZoneList Name
    Zone Control Type Sched,          !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoints;        !- Control 1 Name</pre>
</div>
</div>
<div class="sect3">
<h4 id="_name_3"><a class="link" href="#_name_3">2.20.1. Name</a></h4>
<div class="paragraph">
<p>任意の名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_or_zonelist_name"><a class="link" href="#_zone_or_zonelist_name">2.20.2. Zone or ZoneList Name</a></h4>
<div class="paragraph">
<p>対象とするゾーンもしくはゾーンリストの名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_control_type_schedule_name"><a class="link" href="#_control_type_schedule_name">2.20.3. Control Type Schedule Name</a></h4>
<div class="paragraph">
<p>別途定義した制御スケジュール名を入力する。 制御スケジュールには、シミュレーション中に使用される制御タイプ番号を指定する。有効な制御タイプ番号は次のとおりである。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>0 - 無制御（指定なし、またはデフォルト）</p>
</li>
<li>
<p>1 - 単一の加熱セットポイント</p>
</li>
<li>
<p>2 - 単一の冷房設定値</p>
</li>
<li>
<p>3 - 暖房/冷房の単一設定値</p>
</li>
<li>
<p>4 - 不感帯のある室温設定値（暖房と冷房）</p>
</li>
</ul>
</div>
<div class="paragraph">
<p>例えば、ZoneControl:Thermostatから参照されるスケジュールが、特定の時間帯に制御タイプが4である場合、その時間帯に「不感帯のある室温設定値（暖房と冷房）」制御が使用されることを示している。</p>
</div>
</div>
<div class="sect3">
<h4 id="_control_1_object_type"><a class="link" href="#_control_1_object_type">2.20.4. Control 1 Object Type</a></h4>
<div class="paragraph">
<p>コントロールタイプの種類を次の4つの選択肢から選択する。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>ThermostatSetpoint:SingleHeating　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsingleheating" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:SingleCooling　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsinglecooling" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:SingleHeatingOrCooling　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsingleheatingorcooling" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:DualSetpoint　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointdualsetpoint" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
</ul>
</div>
<div class="paragraph">
<p>Case 600 では　ThermostatSetpoint:DualSetpoint　を選択する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_control_1_name"><a class="link" href="#_control_1_name">2.20.5. Control 1 Name</a></h4>
<div class="paragraph">
<p>別途定義したコントロールタイプの名称を入力する。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_thermostatsetpointdualsetpoint"><a class="link" href="#_thermostatsetpointdualsetpoint">2.21. ThermostatSetpoint:DualSetpoint</a></h3>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointdualsetpoint" class="external" target="_blank" rel="noopener">ThermostatSetpoint:DualSetpointの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">ThermostatSetpoint:DualSetpoint　[&lt;bigladder&gt;, role="external", window="_blank"]</div>
<div class="content">
<pre>ThermostatSetpoint:DualSetpoint,
    Heating Cooling Setpoints,  !- Name
    Heating Setpoints,          !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;          !- Cooling Setpoint Temperature Schedule Name</pre>
</div>
</div>
<div class="sect3">
<h4 id="_name_4"><a class="link" href="#_name_4">2.21.1. Name</a></h4>
<div class="paragraph">
<p>任意の名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_heating_setpoint_temperature_schedule_name"><a class="link" href="#_heating_setpoint_temperature_schedule_name">2.21.2. Heating Setpoint Temperature Schedule Name</a></h4>
<div class="paragraph">
<p>暖房運転時設定温度のスケジュール名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_cooling_setpoint_temperature_schedule_name"><a class="link" href="#_cooling_setpoint_temperature_schedule_name">2.21.3. Cooling Setpoint Temperature Schedule Name</a></h4>
<div class="paragraph">
<p>冷房運転時設定温度のスケジュール名称を入力する。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_zonehvacidealloadsairsystem"><a class="link" href="#_zonehvacidealloadsairsystem">2.22. ZoneHVAC:IdealLoadsAirSystem</a></h3>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-forced-air-units.html#zonehvacidealloadsairsystem" class="external" target="_blank" rel="noopener">ZoneHVAC:IdealLoadsAirSystemの作成方法</a></p>
</div>
<div class="paragraph">
<p>ZoneHVAC:IdealLoadsAirSystemコンポーネントを使えば、最もシンプルにHVACシステムを設定することができる。
ユーザーは完全なHVACシステムをモデル化することなく、建物の性能を検討したい場合に使用される。
設定が必要なのは、ゾーン制御、ゾーン機器構成、及び理想的な負荷システムコンポーネントだけである。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:IdealLoadsAirSystem</div>
<div class="content">
<pre>ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}</pre>
</div>
</div>
<div class="sect3">
<h4 id="_name_5"><a class="link" href="#_name_5">2.22.1. Name</a></h4>
<div class="paragraph">
<p>任意の名称を入力する。この名称は　ZoneHVAC:EquipmentList から参照される。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_supply_air_node_name"><a class="link" href="#_zone_supply_air_node_name">2.22.2. Zone Supply Air Node Name</a></h4>
<div class="paragraph">
<p>給気ノードの名称を入力する。これは、本コンポーネントがサービスを提供するゾーンのゾーン給気ノードの1つと同じでなければならない。</p>
</div>
</div>
<div class="sect3">
<h4 id="_maximum_heating_supply_air_temperature_oc"><a class="link" href="#_maximum_heating_supply_air_temperature_oc">2.22.3. Maximum Heating Supply Air Temperature {<sup>o</sup>C}</a></h4>
<div class="paragraph">
<p>給気温度の最大値を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_minimum_cooling_supply_air_temperature_oc"><a class="link" href="#_minimum_cooling_supply_air_temperature_oc">2.22.4. Minimum Cooling Supply Air Temperature {<sup>o</sup>C}</a></h4>
<div class="paragraph">
<p>給気温度の最小値を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_maximum_heating_supply_air_humidity_ratio_kgwaterkgdryair"><a class="link" href="#_maximum_heating_supply_air_humidity_ratio_kgwaterkgdryair">2.22.5. Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}</a></h4>
<div class="paragraph">
<p>給気湿度の最大値を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_minimum_cooling_supply_air_humidity_ratio_kgwaterkgdryair"><a class="link" href="#_minimum_cooling_supply_air_humidity_ratio_kgwaterkgdryair">2.22.6. Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}</a></h4>
<div class="paragraph">
<p>給気湿度の最小値を入力する。選択肢は以下の4つである。</p>
</div>
</div>
<div class="sect3">
<h4 id="_dehumidification_control_type"><a class="link" href="#_dehumidification_control_type">2.22.7. Dehumidification Control Type</a></h4>
<div class="paragraph">
<p>除湿の制御方式を選択する。選択肢は以下の4つである。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>ConstantSensibleHeatRatio</p>
</li>
<li>
<p>Humidistat</p>
</li>
<li>
<p>None</p>
</li>
<li>
<p>ConstantSupplyHumidityRatio</p>
</li>
</ul>
</div>
</div>
<div class="sect3">
<h4 id="_humidification_control_type"><a class="link" href="#_humidification_control_type">2.22.8. Humidification Control Type</a></h4>
<div class="paragraph">
<p>加湿の制御方式を選択する。選択肢は以下の3つである。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Humidistat</p>
</li>
<li>
<p>ConstantSupplyHumidityRatio</p>
</li>
</ul>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_zonehvacequipmentlist"><a class="link" href="#_zonehvacequipmentlist">2.23. ZoneHVAC:EquipmentList</a></h3>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-equipment.html#zonehvacequipmentlist" class="external" target="_blank" rel="noopener">ZoneHVAC:EquipmentListの作成方法</a></p>
</div>
<div class="paragraph">
<p>このクラスには、ゾーンにサービスを提供する全てのHVAC機器を登録し、それぞれの起動の優先順位を定義する。
リストの各項目には、4つのフィールドが関連付けられている。
Object TypeとNameは、特定の機器オブジェクトを識別する。
Cooling SequenceとHeat or No-Load Sequenceは、複数のタイプのHVAC機器があるゾーンのシミュレーションの順番を指定する。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:EquipmentList</div>
<div class="content">
<pre>ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name</pre>
</div>
</div>
<div class="sect3">
<h4 id="_zone_equipment_1_object_type"><a class="link" href="#_zone_equipment_1_object_type">2.23.1. Zone Equipment 1 Object Type</a></h4>
<div class="paragraph">
<p>ゾーンに設置されたHVAC機器の名称（ZoneHVAC:IdealLoadsAirSystem）を指定する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_equipment_1_cooling_sequence"><a class="link" href="#_zone_equipment_1_cooling_sequence">2.23.2. Zone Equipment 1 Cooling Sequence</a></h4>
<div class="paragraph">
<p>ゾーンサーモスタットが冷房を要求する際の、ゾーン機器のシミュレーション順序を指定する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_equipment_1_heating_or_no_load_sequence"><a class="link" href="#_zone_equipment_1_heating_or_no_load_sequence">2.23.3. Zone Equipment 1 Heating or No-Load Sequence</a></h4>
<div class="paragraph">
<p>ゾーンサーモスタットが暖房を要求した場合、もしくは負荷がない場合のゾーン機器のシミュレーション順序を指定する。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_nodelist"><a class="link" href="#_nodelist">2.24. NodeList</a></h3>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-node-branch-management.html#nodelist" class="external" target="_blank" rel="noopener">NodeListの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">NodeList　[&lt;bigladder&gt;, role="external", window="_blank"]</div>
<div class="content">
<pre>NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_zonehvacequipmentconnections"><a class="link" href="#_zonehvacequipmentconnections">2.25. ZoneHVAC:EquipmentConnections</a></h3>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-equipment.html#zonehvacequipmentconnections" class="external" target="_blank" rel="noopener">ZoneHVAC:EquipmentConnectionsの作成方法</a></p>
</div>
<div class="paragraph">
<p>ZoneHVAC:EquipmentConnectionsステートメントは、HVACの観点から各サーマルゾーンの詳細を定義する。
他のステートメントと同様に、このクラスの最初の2つの項目は、キーワードと識別名で、ゾーンをその幾何学的入力、内部利得など、入力のHVACセクションの他のステートメントにリンクする。
次の3つの項目は、以下に詳述するリスト（機器、吸気ノード、排気ノード）の名前である。
ゾーンからの排気ノードがない場合、このフィールドは空白になることに注意してください。
また、エアインレットノードがない場合、このフィールドは空白になりる。
最後に、ゾーン-HVACの記述を完成させるために、2つのノード名が必要である。
1つ目のノードは、空気のヒートバランスを実行するゾーンのメイン空気ノードである。
もう1つのノードは、ゾーンからの戻り空気の経路である。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:EquipmentConnections</div>
<div class="content">
<pre>ZoneHVAC:EquipmentConnections,
    Zone1,                   !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_2,                  !- Zone Air Node Name
    NODE_3;                  !- Zone Return Air Node or NodeList Name</pre>
</div>
</div>
<div class="sect3">
<h4 id="_zone_namerequired"><a class="link" href="#_zone_namerequired">2.25.1. Zone Name（required）</a></h4>
<div class="paragraph">
<p>ゾーン名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_conditioning_equipment_list_namerequired"><a class="link" href="#_zone_conditioning_equipment_list_namerequired">2.25.2. Zone Conditioning Equipment List Name（required）</a></h4>
<div class="paragraph">
<p>「ZoneHVAC:EquipmentList」で定義した名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_air_inlet_node_or_nodelist_name"><a class="link" href="#_zone_air_inlet_node_or_nodelist_name">2.25.3. Zone Air Inlet Node or NodeList Name</a></h4>
<div class="paragraph">
<p>給気に関するノード名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_air_exhaust_node_or_nodelist_name"><a class="link" href="#_zone_air_exhaust_node_or_nodelist_name">2.25.4. Zone Air Exhaust Node or NodeList Name</a></h4>
<div class="paragraph">
<p>排気に関するノード名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_air_node_namerequired"><a class="link" href="#_zone_air_node_namerequired">2.25.5. Zone Air Node Name（required）</a></h4>
<div class="paragraph">
<p>ゾーン空気に関するノード名称を入力する。</p>
</div>
</div>
<div class="sect3">
<h4 id="_zone_return_air_node_or_nodelist_name"><a class="link" href="#_zone_return_air_node_or_nodelist_name">2.25.6. Zone Return Air Node or NodeList Name</a></h4>
<div class="paragraph">
<p>還気に関するノード名称を入力する。</p>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_outputvariable"><a class="link" href="#_outputvariable">2.26. Output:Variable</a></h3>
<div class="sect3">
<h4 id="_surface_outside_face_incident_solar_radiation_rate_per_area"><a class="link" href="#_surface_outside_face_incident_solar_radiation_rate_per_area">2.26.1. Surface Outside Face Incident Solar Radiation Rate per Area</a></h4>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#surface-outside-face-incident-solar-radiation-rate-per-area-wm2" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_熱負荷単室基本テスト"><a class="link" href="#_熱負荷単室基本テスト">3. 熱負荷(単室)基本テスト</a></h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_case600"><a class="link" href="#_case600">3.1. Case600</a></h3>
<div class="paragraph">
<p>Case600について、2人のユーザが作成したIDFファイルを比較し、計算結果の差に影響を与えている入力パラメータを特定した。</p>
</div>
<table class="tableblock frame-all grid-all stretch">
<caption class="title">表 4. 2つのモデルの主な違い</caption>
<colgroup>
<col style="width: 33.3333%;">
<col style="width: 33.3333%;">
<col style="width: 33.3334%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">Item</th>
<th class="tableblock halign-left valign-top">model-1</th>
<th class="tableblock halign-left valign-top">model-2</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Terrain</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Country</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Suburbs</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Solar Distribution</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">FullInteriorAndExterior</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">FullExterior</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Reflectance of glazing</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.07846</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.04336</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Shading Calculation Update Frequency</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">20</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Properties of floor insulation</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1 kg/m<sup>3</sup>, 100 J/kgK</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">12 kg/m<sup>3</sup>, 200 J/kgK</p></td>
</tr>
</tbody>
</table>
<div class="paragraph">
<p>model-2の入力についてTable 1の違いを解消して計算を行ったところ、Table 2に示す通り、model-1及びAS140 modelとほぼ同様の結果が得られることを確認した。</p>
</div>
<table class="tableblock frame-all grid-all stretch">
<caption class="title">表 5. 入力方法が異なるモデルによる計算結果の比較</caption>
<colgroup>
<col style="width: 12.5%;">
<col style="width: 12.5%;">
<col style="width: 12.5%;">
<col style="width: 12.5%;">
<col style="width: 12.5%;">
<col style="width: 12.5%;">
<col style="width: 12.5%;">
<col style="width: 12.5%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">Item</th>
<th class="tableblock halign-left valign-top">Unit</th>
<th class="tableblock halign-left valign-top">Case600 model-31</th>
<th class="tableblock halign-left valign-top">Case600 model-32</th>
<th class="tableblock halign-left valign-top">Case600 model-2</th>
<th class="tableblock halign-left valign-top">Case600 model-2 rev</th>
<th class="tableblock halign-left valign-top">Case600 model-1</th>
<th class="tableblock halign-left valign-top">Case600 AS140</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間の暖房負荷</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">MWh</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.430</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.422</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.256</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.388</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.387</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">4.388</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間の冷房負荷</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">MWh</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.775</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.783</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.980</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.745</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.745</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.747</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">最大暖房負荷</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kW</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.808</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.808</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.778</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.752</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.752</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">3.752</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">最大冷房負荷</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kW</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.588</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.588</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.703</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.569</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.569</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">6.570</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間積算日射量（全天）北</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kWh/m<sup>2</sup></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">432</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">433</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">431</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">432</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">432</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">432</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間積算日射量（全天）東</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kWh/m<sup>2</sup></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1179</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1186</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1179</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1179</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1179</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1179</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間積算日射量（全天）西</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kWh/m<sup>2</sup></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1041</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1041</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1040</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1041</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1041</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1041</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間積算日射量（全天）南</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kWh/m<sup>2</sup></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1545</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1548</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1547</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1545</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1545</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1545</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間積算日射量（全天）水平</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kWh/m<sup>2</sup></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1840</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1841</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1842</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1840</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1840</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">1840</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">年間積算透過日射量（全天、庇なし）</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">kWh/m<sup>2</sup></p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">980</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">982</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">981</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">980</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">980</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">980</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">窓の日射透過係数</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">-</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.635</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.634</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.634</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.635</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.635</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">0.635</p></td>
</tr>
</tbody>
</table>
<div class="paragraph">
<p>段階的に修正して計算を行った結果、日射量の違いにはShading Calculation Update Frequencyが影響していたことが分かった。
デフォルトは20日であるが、プログラムのテストを行うという主旨からすれば、より細かい1日が適切と考えられる。
model-31はweather fileにUSA_CO_Denver-Stapleton.724690_TMY.epwを使用、model-32はDRYCOLDTMY.epwを使用。</p>
</div>
<div class="paragraph">
<p>この入力の詳細については以下のリンクを参照。<br>
<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-simulation-parameters.html#shadowcalculation">ShadowCalculation</a></p>
</div>
<div class="paragraph">
<p>なお、床断熱材の熱物性値についてもそこそこのインパクトがあった。本来であればAS140本文で厳密に指定しておくべきではないかと考えられる。</p>
</div>
<div class="paragraph">
<p>窓ガラスの反射率の入力方法については不明点が残っている。AS140では直接的に反射率の値を指定していない。model-2 では屈折率をもとにフレネルの式から算出した。</p>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="_case610"><a class="link" href="#_case610">3.2. Case610</a></h3>
<div class="paragraph">
<p>南面に水平庇を設置する。</p>
</div>
<div class="sect3">
<h4 id="_shadingzonedetailed"><a class="link" href="#_shadingzonedetailed">3.2.1. Shading:Zone:Detailed</a></h4>
<div class="paragraph">
<p>Shading:Zone:Detailedクラスは、庇に関するパラメータを記述する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#shadingzonedetailed-000" class="external" target="_blank" rel="noopener">Shading:Zone:Detailedクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>このオブジェクトは、ベースサーフェスから外側に突き出たオーバーハング、ウィング、フィンなどの取り付けられた「サブサーフェス」を表すために使用される。
この分類は便宜上のものであり、実際には、このタイプのデバイスは取り付けられている表面だけでなく、隣接する表面にも影を落とすことがある。
例えば、フィンはその親となる壁や隣接する壁に影を落とすことがある。</p>
</div>
<div class="paragraph">
<p>なお、ゾーンサーフェスは他のゾーンサーフェスに影を落とすことができる。
EnergyPlusはこのような "セルフシャドウイング "を自動的にチェックし、適切な計算を行うため、
例えばL字型の建物の一方の壁が他方の壁に影を落とすような効果を心配する必要はありません。</p>
</div>
<div class="paragraph">
<p>貼り付けられた（または切り離された）陰影面とは異なり、建築物の表面はそれが向いている半球にしか影を落とすことができません。
つまり、例えば上向きの屋根は下向きの影を落とすことはありません
（したがって、オーバーハングによる影の影響を考慮して、大きめの屋根を指定しても効果はありません）。
内部の表面は、いかなる種類の影も落としません。</p>
</div>
<div class="listingblock">
<div class="title">Shading:Zone:Detailed</div>
<div class="content">
<pre>Shading:Zone:Detailed,
    OverHang,                !- Name
    Wall_S,                  !- Base Surface Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -1,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    8,                       !- Vertex 3 X-coordinate {m}
    -1,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    8,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="sect4">
<h5 id="_base_surface_name"><a class="link" href="#_base_surface_name">3.2.1.1. Base Surface Name</a></h5>
<div class="paragraph">
<p>この庇等が設置されている面の名前を入力する。この面は、壁（または屋根）であるとし、窓やドアは指定できない。</p>
</div>
</div>
<div class="sect4">
<h5 id="_transmittance_schedule_name"><a class="link" href="#_transmittance_schedule_name">3.2.1.2. Transmittance Schedule Name</a></h5>
<div class="paragraph">
<p>遮光面の日射透過率を0.0から1.0までの範囲で設定したスケジュールの名前を入力する。</p>
</div>
<div class="paragraph">
<p>このフィールドに空白を入力すると、透過率の値はデフォルトで0.0になり、遮光面は常に不透明になる。
このスケジューリングは、夏よりも冬の方が透過率が高い落葉樹など、季節による透過率の変化を考慮する際に使用できる。
また、時間帯による透過率の変化を利用することもできる。
例えば、可動式のオーニングの場合、オーニングが設置されているときには透過率が1.0より小さい値となり、
オーニングが格納されているときには1.0となる。</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case650"><a class="link" href="#_case650">3.3. Case650</a></h3>
<div class="paragraph">
<p>基準ケース Case600 から暖房運転を無効とし、次のように夜間換気を行う条件で熱負荷シミュレーションを行う。</p>
</div>
<div class="paragraph">
<p>冷房 18:00～07:00 停止<br>
    07:00～18:00 温度が 27℃より高ければ運転 <br>
暖房 常時停止 換気 18:00～07:00<br>
換気ファン運転 07:00～18:00 <br>
換気ファン停止<br></p>
</div>
<div class="paragraph">
<p>換気ファン風量は、Case600 で規定したすきま風とは別に、1703.16 m3 /h を与える。<br>
ファン発熱による影響は考慮しない。<br></p>
</div>
<div class="sect3">
<h4 id="_zonecontrolthermostat_2"><a class="link" href="#_zonecontrolthermostat_2">3.3.1. ZoneControl:Thermostat</a></h4>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#zonecontrolthermostat" class="external" target="_blank" rel="noopener">ZoneControl:Thermostatの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">ZoneControl:Thermostat　</div>
<div class="content">
<pre>ZoneControl:Thermostat,
    Zone 1 Thermostat,                !- Name
    Zone1,                            !- Zone or ZoneList Name
    Zone Control Type Sched,          !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling, !- Control 1 Object Type
    Cooling Setpoints;                !- Control 1 Name</pre>
</div>
</div>
<div class="sect4">
<h5 id="_control_1_object_type_2"><a class="link" href="#_control_1_object_type_2">3.3.1.1. Control 1 Object Type</a></h5>
<div class="paragraph">
<p>コントロールタイプの種類を次の4つの選択肢から選択する。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>ThermostatSetpoint:SingleHeating　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsingleheating" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:SingleCooling　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsinglecooling" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:SingleHeatingOrCooling　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsingleheatingorcooling" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:DualSetpoint　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointdualsetpoint" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
</ul>
</div>
<div class="paragraph">
<p>今回は、ThermostatSetpoint:SingleCooling　を選択します。</p>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_thermostatsetpointsinglecooling"><a class="link" href="#_thermostatsetpointsinglecooling">3.3.2. ThermostatSetpoint:SingleCooling</a></h4>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsinglecooling" class="external" target="_blank" rel="noopener">ThermostatSetpoint:SingleCoolingの作成方法</a></p>
</div>
<div class="listingblock">
<div class="title">ThermostatSetpoint:SingleCooling</div>
<div class="content">
<pre>ThermostatSetpoint:SingleCooling,
    Cooling Setpoints,       !- Name
    Cooling Setpoints;       !- Setpoint Temperature Schedule Name</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_scheduledayhourly_2"><a class="link" href="#_scheduledayhourly_2">3.3.3. Schedule:Day:Hourly</a></h4>
<div class="paragraph">
<p>室温制御方法について、Case 600は 4 であったが、Case650では 2 に変更する。
そして、冷房設定温度について、夜間に空調が動かないように設定温度を 99度　に変更する。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　室温制御方法</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　冷房設定温度</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Zone Cooling Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    99.,                     !- Hour 1
    99.,                     !- Hour 2
    99.,                     !- Hour 3
    99.,                     !- Hour 4
    99.,                     !- Hour 5
    99.,                     !- Hour 6
    99.,                     !- Hour 7
    27.,                     !- Hour 8
    27.,                     !- Hour 9
    27.,                     !- Hour 10
    27.,                     !- Hour 11
    27.,                     !- Hour 12
    27.,                     !- Hour 13
    27.,                     !- Hour 14
    27.,                     !- Hour 15
    27.,                     !- Hour 16
    27.,                     !- Hour 17
    27.,                     !- Hour 18
    99.,                     !- Hour 19
    99.,                     !- Hour 20
    99.,                     !- Hour 21
    99.,                     !- Hour 22
    99.,                     !- Hour 23
    99.;                     !- Hour 24</pre>
</div>
</div>
<div class="paragraph">
<p>もしくは、以下のように 制御スケジュールを 0 とすれば、無制御（非空調）となる。
この場合は、室温設定値を変更する必要はない。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　室温制御方法</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zoneinfiltrationdesignflowrate_2"><a class="link" href="#_zoneinfiltrationdesignflowrate_2">3.3.4. ZoneInfiltration:DesignFlowRate</a></h4>
<div class="paragraph">
<p>Design Flow Rateを、すきま風（ 0.018 m3/s ）と換気風量（ 0.4731 m3/s ）の合計値 0.4911 に変更する。
Schedule Name を Sch 2 に変更する。</p>
</div>
<div class="listingblock">
<div class="title">すきま風　</div>
<div class="content">
<pre>ZoneInfiltration:DesignFlowRate,
    Infil_1,                 !- Name
    Zone1,                   !- Zone or ZoneList Name
    Sch 2,                   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.4911,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</pre>
</div>
</div>
<div class="paragraph">
<p>以下のスケジュールを設定する。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Year</div>
<div class="content">
<pre>Schedule:Year,
    Sch 2,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch 2,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Week Sch 2,              !- Name
    Day Sch 2,               !- Sunday Schedule:Day Name
    Day Sch 2,               !- Monday Schedule:Day Name
    Day Sch 2,               !- Tuesday Schedule:Day Name
    Day Sch 2,               !- Wednesday Schedule:Day Name
    Day Sch 2,               !- Thursday Schedule:Day Name
    Day Sch 2,               !- Friday Schedule:Day Name
    Day Sch 2,               !- Saturday Schedule:Day Name
    Day Sch 2,               !- Holiday Schedule:Day Name
    Day Sch 2,               !- SummerDesignDay Schedule:Day Name
    Day Sch 2,               !- WinterDesignDay Schedule:Day Name
    Day Sch 2,               !- CustomDay1 Schedule:Day Name
    Day Sch 2;               !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
<div class="paragraph">
<p>7時から18時までは、すきま風分（0.018 / 0.4911 = 0.03665241）の比率とする。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Day Sch 2,               !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    0.03665241,              !- Hour 8
    0.03665241,              !- Hour 9
    0.03665241,              !- Hour 10
    0.03665241,              !- Hour 11
    0.03665241,              !- Hour 12
    0.03665241,              !- Hour 13
    0.03665241,              !- Hour 14
    0.03665241,              !- Hour 15
    0.03665241,              !- Hour 16
    0.03665241,              !- Hour 17
    0.03665241,              !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24</pre>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="_case900"><a class="link" href="#_case900">3.4. Case900</a></h3>
<div class="paragraph">
<p>基準ケース Case600 シリーズ から 壁体の熱容量を変更する。</p>
</div>
<div class="sect3">
<h4 id="_material_construction_2"><a class="link" href="#_material_construction_2">3.4.1. Material, Construction</a></h4>
<div class="paragraph">
<p>次のように変更する。</p>
</div>
<div class="listingblock">
<div class="title">Material, Construction　外壁</div>
<div class="content">
<pre>Material,
    CONCRATE-100mm,          !- Name
    Rough,                   !- Roughness
    0.1000,                  !- Thickness {m}
    0.5100,                  !- Conductivity {W/m-K}
    1400.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS-61.5mm,         !- Name
    Rough,                   !- Roughness
    0.0615,                  !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    10.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

!- 外壁
Construction,
    Wall-configure,          !- Name
    WOODSIDING-9mm,          !- Outside Layer
    FIBERGLASS-61.5mm,       !- Layer 2
    CONCRATE-100mm;          !- Layer 3</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Material, Construction　床</div>
<div class="content">
<pre>Material,
    TIMBERFLOORING-80mm,     !- Name
    Rough,                   !- Roughness
    0.08000,                 !- Thickness {m}
    1.13000,                 !- Conductivity {W/m-K}
    1400.0,                  !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS-1007mm,       !- Name
    Rough,                   !- Roughness
    1.007,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.0,                   !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

! 床
Construction,
    Floor_configure,         !- Name
    FIBERGLASS-1007mm,       !- Outside Layer
    TIMBERFLOORING-80mm;     !- Layer 2</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case900ff"><a class="link" href="#_case900ff">3.5. Case900FF</a></h3>
<div class="paragraph">
<p>自然室温の集計について、ASHRAE Standard 140:2017 6.2.1.7.1 では、次のように記されている。</p>
</div>
<div class="listingblock">
<div class="content">
<pre>Informative Note:
For example, the zone air temperature T bin defined by 20°C is 20°C &lt;= T &lt; 21°C;
similarly, the bin defined by –2°C is –2°C &lt;= T &lt; –1°C.</pre>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
<div class="sect2">
<h3 id="_case960"><a class="link" href="#_case960">3.6. Case960</a></h3>
<div class="paragraph">
<p>Case900の入力ファイルを基にCase960の入力ファイルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_material_construction_3"><a class="link" href="#_material_construction_3">3.6.1. Material, Construction</a></h4>
<div class="paragraph">
<p>基本的にバックゾーンはCase600、サンゾーンはCase900と同一である。唯一の違いは両ゾーン間の内壁であり、以下のように定義する。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Material,
    AS14O internal wall material, !- Name
    Rough,                   !- Roughness
    0.200,                   !- Thickness {m}
    0.510,                   !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Construction,
    AS14O internal wall,          !- Name
    AS14O internal wall material; !- Outside Layer</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zone_2"><a class="link" href="#_zone_2">3.6.2. Zone</a></h4>
<div class="paragraph">
<p>以下のように2つのゾーンを定義する。Zone1がバックゾーン、Zone2がサンゾーンである。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    129.6,                   !- Volume {m3}
    48,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.2,                    !- Volume {m3}
    16,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_building_surface"><a class="link" href="#_building_surface">3.6.3. Building surface</a></h4>
<div class="paragraph">
<p>Zone1（バックゾーン）の壁構成は南面を除きCase600と同一である。南面はサンゾーンとの間の内壁となるため、以下のように定義する。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>BuildingSurface:Detailed,
    Block1:Zone1_Partition,  !- Name
    Wall,                    !- Surface Type
    AS14O internal wall,     !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}</code></pre>
</div>
</div>
<div class="paragraph">
<p>Zone2は奥行きが2mであること、北面がバックゾーンとの間の内壁であることを除いてCase900と同一である。各面を以下のように定義する。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>BuildingSurface:Detailed,
    Block1:Zone2_Floor,      !- Name
    Floor,                   !- Surface Type
    AS14O external floor high,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8,                       !- Vertex 1 X-coordinate {m}
    -2,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

! Block 1, Zone 1, Roof - 48.000 m2, Surface Area: 48.000m2
BuildingSurface:Detailed,
    Block1:Zone2_Roof,       !- Name
    Roof,                    !- Surface Type
    AS14O Roof,              !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2,                      !- Vertex 1 Y-coordinate {m}
    2.7,                     !- Vertex 1 Z-coordinate {m}
    8,                       !- Vertex 2 X-coordinate {m}
    -2,                      !- Vertex 2 Y-coordinate {m}
    2.7,                     !- Vertex 2 Z-coordinate {m}
    8,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block1:Zone2_Wall_E,     !- Name
    Wall,                    !- Surface Type
    AS14O external wall high,     !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8,                       !- Vertex 1 X-coordinate {m}
    -2,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    8,                       !- Vertex 4 X-coordinate {m}
    -2,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block1:Zone2_Wall_W,     !- Name
    Wall,                    !- Surface Type
    AS14O external wall high,     !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block1:Zone2_Wall_S,     !- Name
    Wall,                    !- Surface Type
    AS14O external wall high,     !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2,                      !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8,                       !- Vertex 2 X-coordinate {m}
    -2,                      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8,                       !- Vertex 3 X-coordinate {m}
    -2,                      !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2,                      !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Block1:Zone2_Partition,  !- Name
    Wall,                    !- Surface Type
    AS14O internal wall,     !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    8,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_S_Win_1,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Block1:Zone2_Wall_S,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.5,                     !- Vertex 1 X-coordinate {m}
    -2,                      !- Vertex 1 Y-coordinate {m}
    0.5,                     !- Vertex 1 Z-coordinate {m}
    3.5,                     !- Vertex 2 X-coordinate {m}
    -2,                      !- Vertex 2 Y-coordinate {m}
    0.5,                     !- Vertex 2 Z-coordinate {m}
    3.5,                     !- Vertex 3 X-coordinate {m}
    -2,                      !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    0.5,                     !- Vertex 4 X-coordinate {m}
    -2,                      !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_S_Win_2,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Block1:Zone2_Wall_S,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.5,                     !- Vertex 1 X-coordinate {m}
    -2,                      !- Vertex 1 Y-coordinate {m}
    0.5,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    -2,                      !- Vertex 2 Y-coordinate {m}
    0.5,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    -2,                      !- Vertex 3 Y-coordinate {m}
    2.5,                     !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    -2,                      !- Vertex 4 Y-coordinate {m}
    2.5;                     !- Vertex 4 Z-coordinate {m}</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_infiltration"><a class="link" href="#_infiltration">3.6.4. Infiltration</a></h4>
<div class="paragraph">
<p>以下のように定義する。いずれも0.5回/hである。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,  !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.018,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:Zone2 Infiltration,  !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.006,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</code></pre>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect2">
<h3 id="_case900_j1_1"><a class="link" href="#_case900_j1_1">3.7. Case900-J1-1</a></h3>
<div class="sect3">
<h4 id="_material_construction_4"><a class="link" href="#_material_construction_4">3.7.1. Material, Construction</a></h4>
<div class="listingblock">
<div class="title">Material 外壁</div>
<div class="content">
<pre>Construction,
    Wall-configure,          !- Name
    WOODSIDING-9mm,          !- Outside Layer
    CONCRATE-100mm,          !- Layer 2
    FIBERGLASS-61.5mm;       !- Layer 3</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case900_j1_2"><a class="link" href="#_case900_j1_2">3.8. Case900-J1-2</a></h3>
<div class="sect3">
<h4 id="_material_construction_5"><a class="link" href="#_material_construction_5">3.8.1. Material, Construction</a></h4>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#materialairgap" class="external" target="_blank" rel="noopener">空気層の指定方法</a></p>
</div>
<div class="listingblock">
<div class="title">Material:AirGap　外壁</div>
<div class="content">
<pre>Material:AirGap,
    AirGap,                  !- Name
    0.07;                    !- Thermal Resistance {m2-K/W}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Material, Construction 外壁</div>
<div class="content">
<pre>Material,
    TILE-10mm,               !- Name
    Rough,                   !- Roughness
    0.010,                   !- Thickness {m}
    1.300,                   !- Conductivity {W/m-K}
    2400.0,                  !- Density {kg/m3}
    833.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    CEMENT-25mm,             !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.500,                   !- Conductivity {W/m-K}
    2000.0,                  !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    CONCRATE-150mm,          !- Name
    Rough,                   !- Roughness
    0.1500,                  !- Thickness {m}
    1.600,                   !- Conductivity {W/m-K}
    2300.00,                 !- Density {kg/m3}
    870.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    INSULATIONBOARD-25mm,    !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    25.00,                   !- Density {kg/m3}
    1320.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material:AirGap,
    AirGap,                  !- Name
    0.07;                    !- Thermal Resistance {m2-K/W}

Material,
    GYPSUMBOARD-8mm,         !- Name
    Rough,                   !- Roughness
    0.008,                   !- Thickness {m}
    0.220,                   !- Conductivity {W/m-K}
    750.0,                   !- Density {kg/m3}
    1107.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance


!- 外壁
Construction,
    Wall-configure,         !- Name
    TILE-10mm,              !- Outside Layer
    CEMENT-25mm,            !- Layer 2
    CONCRATE-150mm,         !- Layer 3
    INSULATIONBOARD-25mm,   !- Layer 4
    AirGap,                 !- Layer 5
    GYPSUMBOARD-8mm;        !- Layer 6</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Material, Construction 屋根</div>
<div class="content">
<pre>Material,
    CONCRATE-60mm,           !- Name
    Rough,                   !- Roughness
    0.6000,                  !- Thickness {m}
    1.600,                   !- Conductivity {W/m-K}
    2300.00,                 !- Density {kg/m3}
    870.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    INSULATIONBOARD-50mm,    !- Name
    Rough,                   !- Roughness
    0.050,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    25.00,                   !- Density {kg/m3}
    1320.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    CEMENT-15mm,             !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    1.500,                   !- Conductivity {W/m-K}
    2000.0,                  !- Density {kg/m3}
    800.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    ASPHALT-5mm,             !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.110,                   !- Conductivity {W/m-K}
    1000.0,                  !- Density {kg/m3}
    920.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    GYPSUMBOARD-10mm,        !- Name
    Rough,                   !- Roughness
    0.010,                   !- Thickness {m}
    0.220,                   !- Conductivity {W/m-K}
    750.0,                   !- Density {kg/m3}
    1107.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    ASBESTOS-12mm,           !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.064,                   !- Conductivity {W/m-K}
    350.0,                   !- Density {kg/m3}
    829.0,                   !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

!- 屋根
Construction,
    Roof_configure,          !- Name
    CONCRATE-60mm,           !- Outside Layer
    INSULATIONBOARD-50mm,    !- Layer 2
    CEMENT-15mm,             !- Layer 3
    ASPHALT-5mm,             !- Layer 4
    CEMENT-15mm,             !- Layer 5
    CONCRATE-150mm,          !- Layer 6
    AirGap,                  !- Layer 7
    GYPSUMBOARD-10mm,        !- Layer 8
    ASBESTOS-12mm;           !- Layer 9</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case900_j2"><a class="link" href="#_case900_j2">3.9. Case900-J2</a></h3>
<div class="sect3">
<h4 id="_schedule"><a class="link" href="#_schedule">3.9.1. Schedule</a></h4>
<div class="paragraph">
<p>Case 900-J1-2 をベースに　夜間18~8時　の空調を停止する。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    0,                       !- Hour 1  0:00:01〜1:00:00
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18  17:00:01〜18:00:00
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case900_j3"><a class="link" href="#_case900_j3">3.10. Case900-J3</a></h3>
<div class="sect3">
<h4 id="_windowmaterialblind"><a class="link" href="#_windowmaterialblind">3.10.1. WindowMaterial:Blind</a></h4>
<div class="paragraph">
<p>ブラインドの追加を行う。</p>
</div>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#windowmaterialblind" class="external" target="_blank" rel="noopener">ブラインドの入力方法</a></p>
</div>
<div class="paragraph">
<p>このオブジェクトは、平らで等間隔のスラットからなる窓用ブラインドの特性を指定する。
完全な拡散板としてモデル化されているウィンドウシェードとは異なり、
ウィンドウブラインドにはスラットの角度と日射の入射角に強く依存する日射および可視光線の透過・反射特性がある。
一般的な窓用ブラインドの特性を含むWindowMaterial:BlindのEnergyPlusリファレンスデータセットがある。</p>
</div>
<div class="paragraph">
<p>ブラインドは、窓の内側（「室内ブラインド」）、窓の外側（「室外ブラインド」）、または2枚のガラスの間（「ガラス間ブラインド」）に設置することができる。<br>
ブラインドが設置されているとき、ブラインドは仕切りを含めて窓のガラス部分をすべて覆うと仮定するが、窓枠がある場合はそれは覆わない。<br>
ブラインドの平面はグレージングと平行であると仮定する。<br>
ブラインドが格納されているときは、窓を一切覆わないものとする。<br>
ブラインドのサポートストリング、テープ、ロッドによる太陽熱の影響は無視する。スラットの曲率は無視される。<br></p>
</div>
<div class="listingblock">
<div class="title">WindowMaterial:Blind</div>
<div class="content">
<pre>WindowMaterial:Blind,
    Blind,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.0225,                  !- Slat Separation {m}
    0.00013,                 !- Slat Thickness {m}
    3,                       !- Slat Angle {deg}
    200,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.66,                    !- Front Side Slat Beam Solar Reflectance
    0.66,                    !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.66,                    !- Front Side Slat Diffuse Solar Reflectance
    0.66,                    !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.873,                   !- Front Side Slat Beam Visible Reflectance
    0.873,                   !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.873,                   !- Front Side Slat Diffuse Visible Reflectance
    0.873,                   !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.15,                    !- Blind to Glass Distance {m}
    0.033,                   !- Blind Top Opening Multiplier
    0.033,                   !- Blind Bottom Opening Multiplier
    0.033,                   !- Blind Left Side Opening Multiplier
    0.033,                   !- Blind Right Side Opening Multiplier
    3,                       !- Minimum Slat Angle {deg}
    165;                     !- Maximum Slat Angle {deg}</pre>
</div>
</div>
<div class="sect4">
<h5 id="_slat_angle"><a class="link" href="#_slat_angle">3.10.1.1. Slat Angle</a></h5>
<div class="paragraph">
<p>グレージングの外側の法線とスラットの外側の法線の間の角度（度）で、外側の法線がスラットの前面から離れたところを指している。
ブラインドの WindowShadingControl に Type of Slat Angle Control for Blinds = FixedSlatAngle がある場合、スラットの角度は "Slat Angle" に固定される。<br>
Type of Slat Angle Control for Blinds = BlockBeamSolarの場合は、プログラムが自動的にスラットの角度を調整し、太陽光線を遮断する。
この場合、「スラット角度」の値は、ブラインドが設置されていてブラインドに日射が入射していない場合にのみ使用される。<br>
ブラインドのスラット角制御のタイプ＝ScheduledSlatAngleの場合、スラット角は可変である。
この場合、「スラットアングル」は適用されず、フィールドは空白にする。<br>
Type of Slat Angle Control for Blinds = FixedSlatAngleとした場合において、
「スラット角度」がスラット幅、スラット間隔、スラット厚みで許容される最小値よりも小さいか、最大値よりも大きい場合は、
スラット角度は対応する最小値または最大値にリセットされ、警告が出される。</p>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_windowshadingcontrol"><a class="link" href="#_windowshadingcontrol">3.10.2. WindowShadingControl</a></h4>
<div class="paragraph">
<p>ブラインド制御方法を入力する。</p>
</div>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#windowpropertyshadingcontrol" class="external" target="_blank" rel="noopener">ブラインド制御方法の入力方法</a></p>
</div>
<div class="listingblock">
<div class="title">WindowShadingControl</div>
<div class="content">
<pre>WindowShadingControl,
    Shading Control 1,         !- Name
    Zone1,                   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Window_S1;               !- Fenestration Surface 1 Name</pre>
</div>
</div>
<div class="listingblock">
<div class="title">WindowShadingControl</div>
<div class="content">
<pre>WindowShadingControl,
    Shading Control 2,         !- Name
    Zone1,                   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Window_S2;               !- Fenestration Surface 1 Name</pre>
</div>
</div>
<div class="sect4">
<h5 id="_shading_control_sequence_number"><a class="link" href="#_shading_control_sequence_number">3.10.2.1. Shading Control Sequence Number</a></h5>
<div class="paragraph">
<p>複数の WindowShadingControl オブジェクトが同じゾーンで使用されている場合、
ウィンドウシェードを展開する順序をこのフィールドで設定することができる。
最初の WindowShadingControl は 1 とし、後続の WindowShadingControl は 2、3 などとする。
これは通常、Multiple Surface Control TypeフィールドがGroupに設定されている場合に、
ウィンドウのグループを特定の順序で制御するために使用される。</p>
</div>
</div>
<div class="sect4">
<h5 id="_shading_type"><a class="link" href="#_shading_type">3.10.2.2. Shading Type</a></h5>
<div class="paragraph">
<p>遮光装置の種類であり、選択肢は以下の通りである。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>InteriorShade</p>
<div class="ulist">
<ul>
<li>
<p>拡散するシェードがウィンドウの内側にある(シェーディングされたConstructionでは、シェーディング レイヤーがWindowMaterial:Shadeである必要があります)。</p>
</li>
</ul>
</div>
</li>
<li>
<p>ExteriorShade</p>
<div class="ulist">
<ul>
<li>
<p>拡散するシェードがウィンドウの外側にある、(シェーディングされたコンストラクションでは、シェーディングレイヤーはWindowMaterial:Shadeである必要がある。)</p>
</li>
</ul>
</div>
</li>
<li>
<p>BetweenGlassShade</p>
<div class="ulist">
<ul>
<li>
<p>拡散シェードは2つのガラス層の間にある。(シェーディングされたコンストラクションでは、シェーディング層はWindowMaterial:Shadeでなければならない) このシェードタイプは、二重ガラスと三重ガラスにのみ許可されています。トリプルガラスの場合、シェードは2つの内側のガラス層の間になければなりません。</p>
</li>
</ul>
</div>
</li>
<li>
<p>ExteriorScreen</p>
<div class="ulist">
<ul>
<li>
<p>窓の外側に設置された防虫スクリーン。(Shaded Constructionでは、遮光層はWindowMaterial:Screenでなければなりません。)</p>
</li>
</ul>
</div>
</li>
<li>
<p>InteriorBlind</p>
<div class="ulist">
<ul>
<li>
<p>ベネチアンブラインドのようなスラットタイプの遮光装置が窓の内側にある。(遮光構造では、遮光層はWindowMaterial:Blindでなければならない)</p>
</li>
</ul>
</div>
</li>
<li>
<p>ExteriorBlind</p>
<div class="ulist">
<ul>
<li>
<p>スラットタイプの遮光装置が窓の外側にある。(遮光構造の場合、遮光層はWindowMaterial:Blindでなければならない)</p>
</li>
</ul>
</div>
</li>
<li>
<p>BetweenGlassBlind</p>
<div class="ulist">
<ul>
<li>
<p>スラットタイプの遮光装置が2つのガラス層の間にある場合。(遮光構造では、遮光層はWindowMaterial:Blindでなければならない) この遮光タイプは、ペアガラスとトリプルガラスにのみ使用できる。トリプルガラスの場合、ブラインドは2つの内側のガラス層の間になければならない。</p>
</li>
</ul>
</div>
</li>
<li>
<p>SwitchableGlazing</p>
<div class="ulist">
<ul>
<li>
<p>窓ガラスを暗くするなど、ガラスの特性を変えることで遮光を行う。</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</div>
<div class="sect4">
<h5 id="_construction_with_shading_name"><a class="link" href="#_construction_with_shading_name">3.10.2.3. Construction with Shading Name</a></h5>
<div class="paragraph">
<p>シェーディングが行われているウィンドウのコンストラクションの名前を入力する。
シェーディングデバイスのプロパティは、そのコンストラクションで参照されるシェーディングマテリアルによって与えられる。</p>
</div>
<div class="paragraph">
<p>Shading Type = SwitchableGlazingの場合、これは完全にスイッチされた（最も暗い）状態のウィンドウに対応するコンストラクションの名前となる。<br>
Shading Type = BetweenGlassShade、BetweenGlassBlind、またはSwitchableGlazingの場合は、「シェーディングを持つコンストラクションの名前」を指定することが必要となる。その他の遮光タイプの場合は、代わりに「遮光装置の材料名」を指定することができる。</p>
</div>
</div>
<div class="sect4">
<h5 id="_shading_control_type"><a class="link" href="#_shading_control_type">3.10.2.4. Shading Control Type</a></h5>
<div class="paragraph">
<p>遮光装置の制御方法を指定するもので、遮光装置を「オン」にするか「オフ」にするかを決定するものである。
ブラインド、スクリーン、シェードの場合、装置が「オン」のときは、窓の枠を除くすべての部分を覆うものとし、
装置が「オフ」のときは、窓を一切覆わないものとする（「オン」でも「オフ」でも、遮光装置は窓がある壁を一切覆わないものとする）。</p>
</div>
<div class="paragraph">
<p>スイッチ可能なグレージングの場合、「オン」はグレージングが完全にスイッチされた状態であることを意味し、
「オフ」はスイッチされていない状態であることを意味する。
例えば、エレクトロクロミックグレージングの場合、「オン」はグレージングが最も暗い状態であることを意味し、「オフ」は最も明るい状態であることを意味する。</p>
</div>
<div class="paragraph">
<p>シェーディングコントロールタイプの選択肢は以下の通りである。
* AlwaysOn: シェーディングは常にオンです。
* AlwaysOff: シェーディングは常にオフです。</p>
</div>
</div>
<div class="sect4">
<h5 id="_type_of_slat_angle_control_for_blinds"><a class="link" href="#_type_of_slat_angle_control_for_blinds">3.10.2.5. Type of Slat Angle Control for Blinds</a></h5>
<div class="paragraph">
<p>Shading Type = InteriorBlind、ExteriorBlind、BetweenGlassBlindにのみ適用される。
スラットの角度をどのように制御するかを指定する。
選択肢は、FixedSlatAngle、ScheduledSlatAngle、BlockBeamSolarである。</p>
</div>
<div class="paragraph">
<p>FixedSlatAngle（デフォルト）の場合、スラットの角度は、Name of Construction with Shadingで指定されたコンストラクションに含まれる、またはMaterial Name of Shading Deviceで指定されたWindowMaterial:Blindに入力された値に固定される。</p>
</div>
<div class="paragraph">
<p>ScheduledSlatAngleの場合、スラットの角度は、後述の「スラット角度のスケジュール名」で指定されたスケジュールに従って変化する。</p>
</div>
<div class="paragraph">
<p>BlockBeamSolarの場合、タイムステップごとにスラットの角度が設定され、ビームソーラーの放射が遮断されます。
窓にビームソーラーがない場合、スラット角度は、Name of Construction with Shadingで指定されたコンストラクションに含まれる、
またはMaterial Name of Shading Deviceで指定されたWindowMaterial:Blindに入力された値に設定される。
BlockBeamSolarオプションは、ビームソーラーが窓に入射するのを防ぎ、ビームが作業面に当たると不要なグレアが発生する可能性があるが、
同時に昼光のための最適に近い間接放射を可能にする。</p>
</div>
</div>
<div class="sect4">
<h5 id="_multiple_surface_control_type"><a class="link" href="#_multiple_surface_control_type">3.10.2.6. Multiple Surface Control Type</a></h5>
<div class="paragraph">
<p>フィールドには2つのオプションがある。
* Sequential: 次のリストに記載されている窓ガラスを、指定された順序で個別に制御する。
* Group: フェネトレーションサーフェスのリスト全体を同時に制御し、グレアコントロールが必要な場合は、ウィンドウシェードのグループ全体を同時に展開する。</p>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case900jシリーズの詳細分析"><a class="link" href="#_case900jシリーズの詳細分析">3.11. Case900Jシリーズの詳細分析</a></h3>
<div class="paragraph">
<p>Case900Jシリーズについて、2人が別々にモデル化を行った。
作成者Mが作成したモデルをmodel-m、作成者Oが作成したモデルをmodel-oとし、モデル化の方法の差異、この差異による算出結果の違いについて紹介する。</p>
</div>
<div class="sect3">
<h4 id="_case900_2"><a class="link" href="#_case900_2">3.11.1. Case900</a></h4>
<div class="paragraph">
<p>基準ケースとなるCase900の計算結果を<a href="#Case900の計算結果">図 1</a>に示す。EnergyPlusは他のツール比べてやや小さいが（ESPの結果に近い）、両モデルの結果は一致している。</p>
</div>
<div id="Case900の計算結果" class="imageblock">
<div class="content">
<img src="figures/Case900_annual_peak_load.png" alt="Case900 annual peak load">
</div>
<div class="title">図 1. Case900の計算結果</div>
</div>
</div>
<div class="sect3">
<h4 id="_case900_j1_1_2"><a class="link" href="#_case900_j1_1_2">3.11.2. Case900-J1-1</a></h4>
<div class="paragraph">
<p>Case900-J1-1の計算結果を<a href="#Case900-J1-1の計算結果">図 2</a>に示す。Case900ど同様の傾向となっている。</p>
</div>
<div id="Case900-J1-1の計算結果" class="imageblock">
<div class="content">
<img src="figures/Case900-J1-1_annual_peak_load.png" alt="Case900 J1 1 annual peak load">
</div>
<div class="title">図 2. Case900-J1-1の計算結果</div>
</div>
</div>
<div class="sect3">
<h4 id="_case900_j1_2_2"><a class="link" href="#_case900_j1_2_2">3.11.3. Case900-J1-2</a></h4>
<div class="paragraph">
<p>Case900-J1-2の計算結果を<a href="#Case900-J1-2の計算結果">図 3</a>に示す。
両モデルに若干の差が生じている。特に暖房負荷に差がある。
入力ファイルを確認したところ、model-mにおいて屋根の60mmのコンクリート厚さが600mmとなっていたことが分かったため、修正した。</p>
</div>
<div id="Case900-J1-2の計算結果" class="imageblock">
<div class="content">
<img src="figures/Case900-J1-2_annual_peak_load.png" alt="Case900 J1 2 annual peak load">
</div>
<div class="title">図 3. Case900-J1-2の計算結果（model-m 修正前）</div>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Material,
    CONCRATE-60mm,           !- Name
    Rough,                   !- Roughness
    0.6000,                  !- Thickness {m}
    1.600,                   !- Conductivity {W/m-K}
    2300.00,                 !- Density {kg/m3}
    870.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_case900_j2_2"><a class="link" href="#_case900_j2_2">3.11.4. Case900-J2</a></h4>
<div class="paragraph">
<p>Case900-J2の計算結果を<a href="#Case900-J2の計算結果">図 4</a>に示す。
両モデルに若干の差が生じている。暖房ピークの差はCase900-J1-2と逆転している。</p>
</div>
<div id="Case900-J2の計算結果" class="imageblock">
<div class="content">
<img src="figures/Case900-J2_annual_peak_load.png" alt="Case900 J2 annual peak load">
</div>
<div class="title">図 4. Case900-J2の計算結果</div>
</div>
<div class="paragraph">
<p>上記のコンクリート厚さの修正を行った後も特に暖房ピークの差は大きいままであったため、原因を追究した。
model-mとmodel-oでは、下記の通り間欠空調のスケジュール指定の方法が異なっていた。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>model-mのスケジュール指定（Thermostatの制御スケジュールで指定）</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    0,                       !- Hour 1  0:00:01〜1:00:00
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18  17:00:01〜18:00:00
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>model-oのスケジュール指定（空調システムの運転スケジュールで指定）</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8</code></pre>
</div>
</div>
<div class="paragraph">
<p>どちらの指定方法でも同じ結果になると想定されるが、このモデル化方法の違いが結果に重大な影響を及ぼすことが判明した。
<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-design-objects.html#group----design-objects">Input Output Reference: Group – Design Objects</a>を確認すると下記のような説明が記載されていた。</p>
</div>
<div class="paragraph">
<p><code><em>Other than zone thermostat setpoints, the sizing calculations generally know nothing about the system control inputs such as setpoints and availability schedules. The user must coordinate sizing inputs with the actual simulation control inputs.</em></code></p>
</div>
<div class="paragraph">
<p>つまり、Thermostatの設定を除き、空調システムの運転スケジュール等はAuto sizingの計算には反映されないのである。
従って、model-mでは間欠空調の条件でSizingが行われていたのに対し、model-oでは24時間空調の条件でSizingされていたため、
model-oの方が容量が小さくなり、結果として年間計算におけるピーク負荷が小さくなっていたようである。
細かな話ではあるが、非常に重要なポイントであるため、EnergyPlusを使用する際にはこの点に十分注意しておく必要がある。</p>
</div>
<div class="paragraph">
<p>なお、AS140およびSHASEガイドラインでは、「空調システムの装置容量の制約はない」と規定しているため、
本来的にはAuto sizingを行わず、十分大きな容量を指定しておくべきである。
model-oの装置容量を1000kWとして再計算した結果を下図に示す。
結果、暖房ピーク以外はほぼ一致し、暖房ピークはmodel-oの方が大きくなった。
model-mにおいても装置容量の制約が影響していると考えられる。</p>
</div>
<div id="model-o修正後のCase900-J2の計算結果" class="imageblock">
<div class="content">
<img src="figures/Case900-J2_annual_peak_load_rev.png" alt="Case900 J2 annual peak load rev">
</div>
<div class="title">図 5. model-o修正後のCase900-J2の計算結果</div>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:IdealLoadsAirSystemの設定（model-o）</div>
<div class="content">
<pre>ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    1000,                    !- Maximum Heating Air Flow Rate {m3/s}
    1000000,                 !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    1000,                    !- Maximum Cooling Air Flow Rate {m3/s}
    1000000,                 !- Maximum Total Cooling Capacity {W}
    Block1:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:IdealLoadsAirSystemの設定（model-m）</div>
<div class="content">
<pre>ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_case900_j3_2"><a class="link" href="#_case900_j3_2">3.11.5. Case900-J3</a></h4>
<div class="paragraph">
<p>Case900-J3の計算結果を <a href="#Case900-J3の計算結果">図 6</a> に示す。両モデルに大きな差がある。
model-oではスラット角の入力を誤っていると考えられる。</p>
</div>
<div id="Case900-J3の計算結果" class="imageblock">
<div class="content">
<img src="figures/Case900-J3_annual_peak_load.png" alt="Case900 J3 annual peak load">
</div>
<div class="title">図 6. Case900-J3の計算結果</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_熱負荷単室詳細テストa"><a class="link" href="#_熱負荷単室詳細テストa">4. 熱負荷（単室）詳細テストA</a></h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_case220"><a class="link" href="#_case220">4.1. Case220</a></h3>
<div class="paragraph">
<p>基準ケース Case600 から下記を変更する。</p>
</div>
<div class="sect3">
<h4 id="_zoneinfiltrationdesignflowrate_換気回数0_50"><a class="link" href="#_zoneinfiltrationdesignflowrate_換気回数0_50">4.1.1. ZoneInfiltration:DesignFlowRate 換気回数0.5→0</a></h4>
<div class="listingblock">
<div class="content">
<pre>ZoneInfiltration:DesignFlowRate,
    Infil_1,                 !- Name
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
!    0.018,                   !- Design Flow Rate {m3/s}
    0.000,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_otherequipment_内部発熱200w0w"><a class="link" href="#_otherequipment_内部発熱200w0w">4.1.2. OtherEquipment 内部発熱200W→0W</a></h4>
<div class="listingblock">
<div class="content">
<pre>OtherEquipment,
    Euip 1,                  !- Name
    None,                    !- Fuel Type
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
!    200,                     !- Design Level {W}
    0,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_material_室外側日射吸収率_0_60_1"><a class="link" href="#_material_室外側日射吸収率_0_60_1">4.1.3. Material 室外側日射吸収率 0.6→0.1</a></h4>
<div class="listingblock">
<div class="content">
<pre>Material,
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS-1003mm,       !- Name
    Rough,                   !- Roughness
    1.003,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.0,                   !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_scheduledayhourly冷房設定2720c"><a class="link" href="#_scheduledayhourly冷房設定2720c">4.1.4. Schedule:Day:Hourly　冷房設定27→20C</a></h4>
<div class="listingblock">
<div class="content">
<pre>Schedule:Day:Hourly,
    Zone Cooling Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20.,                     !- Hour 1
    20.,                     !- Hour 2
    20.,                     !- Hour 3
    20.,                     !- Hour 4
    20.,                     !- Hour 5
    20.,                     !- Hour 6
    20.,                     !- Hour 7
    20.,                     !- Hour 8
    20.,                     !- Hour 9
    20.,                     !- Hour 10
    20.,                     !- Hour 11
    20.,                     !- Hour 12
    20.,                     !- Hour 13
    20.,                     !- Hour 14
    20.,                     !- Hour 15
    20.,                     !- Hour 16
    20.,                     !- Hour 17
    20.,                     !- Hour 18
    20.,                     !- Hour 19
    20.,                     !- Hour 20
    20.,                     !- Hour 21
    20.,                     !- Hour 22
    20.,                     !- Hour 23
    20.;                     !- Hour 24</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_material_不透明窓の追加"><a class="link" href="#_material_不透明窓の追加">4.1.5. Material 不透明窓の追加</a></h4>
<div class="listingblock">
<div class="content">
<pre>Material,
    High_Conductance_Wall-Outside,  !- Name
    VerySmooth,              !- Roughness
    0.003175,                !- Thickness {m}
    1.06,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.100,                   !- Solar Absorptance
    0.100;                   !- Visible Absorptance

Material,
    High_Conductance_Wall-Inside,  !- Name
    VerySmooth,              !- Roughness
    0.003175,                !- Thickness {m}
    1.06,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.600,                   !- Solar Absorptance
    0.600;                   !- Visible Absorptance

Material:AirGap,
    AirSpaceResistance_2,    !- Name
    0.1588;                 !- Thermal Resistance {m2-K/W}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_construction_不透明窓の追加"><a class="link" href="#_construction_不透明窓の追加">4.1.6. Construction 不透明窓の追加</a></h4>
<div class="listingblock">
<div class="content">
<pre>Construction,
    High_Conductance_Wall,   !- Name
    High_Conductance_Wall-Outside,  !- Outside Layer
    AirSpaceResistance_2,    !- Layer 2
    High_Conductance_Wall-Inside;  !- Layer 3</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_fenestrationsurfacedetailed_不透明窓に修正"><a class="link" href="#_fenestrationsurfacedetailed_不透明窓に修正">4.1.7. FenestrationSurface:Detailed 不透明窓に修正</a></h4>
<div class="listingblock">
<div class="content">
<pre>FenestrationSurface:Detailed,
    Window_S1,               !- Name
!    Window,                  !- Surface Type
    Door,                  !- Surface Type
!    Window_configure,        !- Construction Name
    High_Conductance_Wall    !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    0.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    3.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    3.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_S2,               !- Name
!    Window,                  !- Surface Type
    Door,                  !- Surface Type
    !    Window_configure,        !- Construction Name
    High_Conductance_Wall    !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case210"><a class="link" href="#_case210">4.2. Case210</a></h3>
<div class="paragraph">
<p>基準ケース Case220 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_material_室内側長波長放射率0_90_1"><a class="link" href="#_material_室内側長波長放射率0_90_1">4.2.1. Material 室内側長波長放射率0.9→0.1</a></h4>
<div class="listingblock">
<div class="content">
<pre>Material,
    PLASTERBOARD-12mm,       !- Name
    Rough,                   !- Roughness
    0.01200,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    TIMBERFLOORING-25mm,     !- Name
    Rough,                   !- Roughness
    0.02500,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    650.000,                 !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    PLASTERBOARD-10mm,       !- Name
    Rough,                   !- Roughness
    0.01000,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    High_Conductance_Wall-Inside,  !- Name
    VerySmooth,              !- Roughness
    0.003175,                !- Thickness {m}
    1.06,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600,                   !- Solar Absorptance
    0.600;                   !- Visible Absorptance</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case200"><a class="link" href="#_case200">4.3. Case200</a></h3>
<div class="paragraph">
<p>Case210 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_material_室外側長波長放射率0_90_1"><a class="link" href="#_material_室外側長波長放射率0_90_1">4.3.1. Material 室外側長波長放射率0.9→0.1</a></h4>
<div class="listingblock">
<div class="content">
<pre>Material,
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS-1003mm,       !- Name
    Rough,                   !- Roughness
    1.003,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.0,                   !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    High_Conductance_Wall-Outside,  !- Name
    VerySmooth,              !- Roughness
    0.003175,                !- Thickness {m}
    1.06,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
!    0.900,                   !- Thermal Absorptance
    0.100,                   !- Thermal Absorptance
    0.100,                   !- Solar Absorptance
    0.100;                   !- Visible Absorptance</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case195"><a class="link" href="#_case195">4.4. Case195</a></h3>
<div class="paragraph">
<p>Case200 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_fenestrationsurfacedetailedの削除コメントアウト"><a class="link" href="#_fenestrationsurfacedetailedの削除コメントアウト">4.4.1. FenestrationSurface:Detailedの削除（コメントアウト）</a></h4>
<div class="listingblock">
<div class="content">
<pre>!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

!FenestrationSurface:Detailed,
!    Window_S1,               !- Name
!!    Window,                  !- Surface Type
!    Door,                  !- Surface Type
!!    Window_configure,        !- Construction Name
!    High_Conductance_Wall,    !- Construction Name
!    Wall_S,                  !- Building Surface Name
!    ,                        !- Outside Boundary Condition Object
!    0.5,                     !- View Factor to Ground
!    ,                        !- Frame and Divider Name
!    1,                       !- Multiplier
!    4,                       !- Number of Vertices
!    0.500000000000,          !- Vertex 1 X-coordinate {m}
!    0.000000000000,          !- Vertex 1 Y-coordinate {m}
!    2.200000000000,          !- Vertex 1 Z-coordinate {m}
!    0.500000000000,          !- Vertex 2 X-coordinate {m}
!    0.000000000000,          !- Vertex 2 Y-coordinate {m}
!    0.200000000000,          !- Vertex 2 Z-coordinate {m}
!    3.500000000000,          !- Vertex 3 X-coordinate {m}
!    0.000000000000,          !- Vertex 3 Y-coordinate {m}
!    0.200000000000,          !- Vertex 3 Z-coordinate {m}
!    3.500000000000,          !- Vertex 4 X-coordinate {m}
!    0.000000000000,          !- Vertex 4 Y-coordinate {m}
!    2.200000000000;          !- Vertex 4 Z-coordinate {m}
!
!FenestrationSurface:Detailed,
!    Window_S2,               !- Name
!!    Window,                  !- Surface Type
!    Door,                  !- Surface Type
!    !    Window_configure,        !- Construction Name
!    High_Conductance_Wall,    !- Construction Name
!    Wall_S,                  !- Building Surface Name
!    ,                        !- Outside Boundary Condition Object
!    0.5,                     !- View Factor to Ground
!    ,                        !- Frame and Divider Name
!    1,                       !- Multiplier
!    4,                       !- Number of Vertices
!    4.500000000000,          !- Vertex 1 X-coordinate {m}
!    0.000000000000,          !- Vertex 1 Y-coordinate {m}
!    2.200000000000,          !- Vertex 1 Z-coordinate {m}
!    4.500000000000,          !- Vertex 2 X-coordinate {m}
!    0.000000000000,          !- Vertex 2 Y-coordinate {m}
!    0.200000000000,          !- Vertex 2 Z-coordinate {m}
!    7.500000000000,          !- Vertex 3 X-coordinate {m}
!    0.000000000000,          !- Vertex 3 Y-coordinate {m}
!    0.200000000000,          !- Vertex 3 Z-coordinate {m}
!    7.500000000000,          !- Vertex 4 X-coordinate {m}
!    0.000000000000,          !- Vertex 4 Y-coordinate {m}
!    2.200000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case215"><a class="link" href="#_case215">4.5. Case215</a></h3>
<div class="paragraph">
<p>基準ケース Case220 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_material_室外側長波長放射率0_90_1_2"><a class="link" href="#_material_室外側長波長放射率0_90_1_2">4.5.1. Material 室外側長波長放射率0.9→0.1</a></h4>
<div class="listingblock">
<div class="content">
<pre>Material,
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS-1003mm,       !- Name
    Rough,                   !- Roughness
    1.003,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.0,                   !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.100000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    High_Conductance_Wall-Outside,  !- Name
    VerySmooth,              !- Roughness
    0.003175,                !- Thickness {m}
    1.06,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
!    0.900,                   !- Thermal Absorptance
    0.100,                   !- Thermal Absorptance
    0.100,                   !- Solar Absorptance
    0.100;                   !- Visible Absorptance</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case230"><a class="link" href="#_case230">4.6. Case230</a></h3>
<div class="paragraph">
<p>基準ケース Case220 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_zoneinfiltrationdesignflowrate_換気量01回682_736000_036m3s"><a class="link" href="#_zoneinfiltrationdesignflowrate_換気量01回682_736000_036m3s">4.6.1. ZoneInfiltration:DesignFlowRate 換気量0→1回（6*8*2.7/3600=0.036m3/s）</a></h4>
<div class="listingblock">
<div class="content">
<pre>ZoneInfiltration:DesignFlowRate,
    Infil_1,                 !- Name
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
!    0.018,                   !- Design Flow Rate {m3/s}
!    0.000,                   !- Design Flow Rate {m3/s}
    0.036,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case240"><a class="link" href="#_case240">4.7. Case240</a></h3>
<div class="paragraph">
<p>基準ケース Case220 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_otherequipment_内部発熱0200w"><a class="link" href="#_otherequipment_内部発熱0200w">4.7.1. OtherEquipment 内部発熱0→200W</a></h4>
<div class="listingblock">
<div class="content">
<pre>OtherEquipment,
    Euip 1,                  !- Name
    None,                    !- Fuel Type
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
!    0,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case250"><a class="link" href="#_case250">4.8. Case250</a></h3>
<div class="paragraph">
<p>基準ケース Case220 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_material_室外側日射吸収率0_10_9"><a class="link" href="#_material_室外側日射吸収率0_10_9">4.8.1. Material 室外側日射吸収率0.1→0.9</a></h4>
<div class="listingblock">
<div class="content">
<pre>Material,
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
!    0.100000,                !- Solar Absorptance
    0.900000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    FIBERGLASS-1003mm,       !- Name
    Rough,                   !- Roughness
    1.003,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.0,                   !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
!    0.100000,                !- Solar Absorptance
    0.900000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
!    0.100000,                !- Solar Absorptance
    0.900000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    High_Conductance_Wall-Outside,  !- Name
    VerySmooth,              !- Roughness
    0.003175,                !- Thickness {m}
    1.06,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
!    0.100,                   !- Solar Absorptance
    0.900,                   !- Solar Absorptance
    0.100;                   !- Visible Absorptance</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case270"><a class="link" href="#_case270">4.9. Case270</a></h3>
<div class="paragraph">
<p>基準ケース Case220 から下記を修正する</p>
</div>
<div class="sect3">
<h4 id="_fenestrationsurfacedetailedの修正各マテリアルのコメントアウトも要修正"><a class="link" href="#_fenestrationsurfacedetailedの修正各マテリアルのコメントアウトも要修正">4.9.1. FenestrationSurface:Detailedの修正（各マテリアルのコメントアウトも要修正）</a></h4>
<div class="listingblock">
<div class="content">
<pre>FenestrationSurface:Detailed,
    Window_S1,               !- Name
    Window,                  !- Surface Type
!    Door,                  !- Surface Type
    Window_configure,        !- Construction Name
!    High_Conductance_Wall,    !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    0.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    3.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    3.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_S2,               !- Name
    Window,                  !- Surface Type
!    Door,                  !- Surface Type
    Window_configure,        !- Construction Name
!    High_Conductance_Wall,    !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_material_室内側日射吸収率0_60_9"><a class="link" href="#_material_室内側日射吸収率0_60_9">4.9.2. Material 室内側日射吸収率0.6→0.9</a></h4>
<div class="listingblock">
<div class="content">
<pre>Material,
    PLASTERBOARD-12mm,       !- Name
    Rough,                   !- Roughness
    0.01200,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.900000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    TIMBERFLOORING-25mm,     !- Name
    Rough,                   !- Roughness
    0.02500,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    650.000,                 !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.900000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    PLASTERBOARD-10mm,       !- Name
    Rough,                   !- Roughness
    0.01000,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
!    0.600000,                !- Solar Absorptance
    0.900000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_熱負荷単室詳細テストb"><a class="link" href="#_熱負荷単室詳細テストb">5. 熱負荷（単室）詳細テストB</a></h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_case400"><a class="link" href="#_case400">5.1. Case400</a></h3>
<div class="paragraph">
<p>Case600の入力ファイルを基にCase400の入力ファイルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_material_construction_6"><a class="link" href="#_material_construction_6">5.1.1. Material, Construction</a></h4>
<div class="paragraph">
<p>・外部に面するMATERIAL(WOODSIDING-9mm、ROOFDECK-19mm)の日射吸収率(Solar Absorptance)と可視光吸収率(Visible Absorptance)を0.6から0.1に変更する。
・窓ガラスを不透明壁に変更するために、新たに3つmaterial(HIGH CONDUCTANCE WALL-INSIDE、HIGH CONDUCTANCE WALL-OUTSIDE、AirSpaceResistance1)と1つconstruction(High_conductance_wall)を定義する。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Material, !changed on 210805 for 400 *:changed item
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.100000,                !- Solar Absorptance *
    0.100000;                !- Visible Absorptance *

Material, !changed on 210805 for 400 *:changed item
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.100000,                !- Solar Absorptance *
    0.100000;                !- Visible Absorptance *

Material, !added on 210805 for 400
    HIGH CONDUCTANCE WALL-INSIDE,           !- Name
    VerySmooth,                             !- Roughness
    0.003175,                               !- Thickness {m}
    1.06,                                   !- Conductivity {W/m-K
    2500,                                   !- Density {kg/m3}
    750,                                    !- Specific Heat {J/kg
    0.9,                                    !- Thermal Absorptance
    0.1,                                    !- Solar Absorptance
    0.1;                                    !- Visible Absorptance

Material, !added on 210805 for 400
    HIGH CONDUCTANCE WALL-OUTSIDE,          !- Name
    VerySmooth,                             !- Roughness
    0.003175,                               !- Thickness {m}
    1.06,                                   !- Conductivity {W/m-K
    2500,                                   !- Density {kg/m3}
    750,                                    !- Specific Heat {J/kg
    0.9,                                    !- Thermal Absorptance
    0.1,                                    !- Solar Absorptance
    0.1;                                    !- Visible Absorptance

Material:AirGap, !added on 210805 for 400
    AirSpaceResistance1,                    !- Name
    0.1588;                                 !- Thermal Resistance {m2-K/W}

Construction, !added on 210805 for 400
    High_conductance_wall,                  !- Name
    HIGH CONDUCTANCE WALL-OUTSIDE,          !- Layer 1
    AirSpaceResistance1,                    !- Layer 2
    HIGH CONDUCTANCE WALL-INSIDE;           !- Layer 3</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_fenestrationsurfacedetailed_2"><a class="link" href="#_fenestrationsurfacedetailed_2">5.1.2. FenestrationSurface:Detailed</a></h4>
<div class="paragraph">
<p>以下のように
Surface Typeのオプションを"Door"にする。
<a href="https://bigladdersoftware.com/epx/docs/8-4/input-output-reference/group-thermal-zone-description-geometry.html#fenestrationsurfacedetailed">FenestrationSurface:Detailed</a></p>
</div>
<div class="paragraph">
<p>サーフェスタイプの選択肢は、Window、Door、GlassDoor、TubularDaylightDome、およびTubularDaylightDiffuserです。ドアは不透明（日射を透過しない）であると想定されていますが、他の表面タイプは日射を透過します。窓とガラスドアは、伝導熱伝達、太陽熱利得、採光などの計算で同じように扱われます。窓またはGlassDoorは、ドアではなく、可動式の内部、外部、またはブラインドなどのガラス間シェーディングデバイスを持つことができます（ ref：WindowMaterial：Blindオブジェクト）、フレームや仕切りを持つことができます（ref：WindowProperty：FrameAndDividerオブジェクト）。 TubularDaylightDomesおよびTubularDaylightDomesは、DaylightingDevice：Tubularオブジェクトで使用してTubular Daylighting Devices（TDD）をシミュレートするための特殊なサブサーフェスです。 TubularDaylightDomesとTubularDaylightDomesには、シェード、スクリーン、ブラインドを含めることはできません。以下では、特に明記されていない限り、「ウィンドウ」という用語は、Window、GlassDoor、TubularDaylightDome、およびTubularDaylightDomeに適用されます。</p>
</div>
<div class="paragraph">
<p>BuildingSurface：Detailedの説明に記載されているように、方位角（対面角度）と傾斜は、入力された頂点から計算されます。地下の傾きは通常、それらのベースサーフェスと同じになります。これらがベースサーフェスの「法線」を大幅に超えている場合、警告メッセージが発行されることがあります。向きの角度が正しくない場合は、ゾーンの外側ではなく「内側」を指すウィンドウがある可能性があります。これにより、計算で問題が発生する可能性があります。また、地下の平面がベースサーフェスと一致しない場合、「表示」（挿入または開始）が発生する可能性があることにも注意してください。リビールは、地下のシェーディングに影響を与えます。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>FenestrationSurface:Detailed, !changed on 210805 for 400 *:changed item
    Window_S1,               !- Name
!    Window,                  !- Surface Type
    Door,                    !- Surface Type *
!    Window_configure,        !- Construction Name
    High_conductance_wall,   !- Construction Name *
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    0.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    3.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    3.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed, !changed on 210805 for 400
    Window_S2,               !- Name
!    Window,                  !- Surface Type
    Door,                    !- Surface Type *
!    Window_configure,        !- Construction Name
    High_conductance_wall,   !- Construction Name *
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_otherequipment_2"><a class="link" href="#_otherequipment_2">5.1.3. OtherEquipment</a></h4>
<div class="paragraph">
<p>発熱量をゼロとするため、削除する。コメントアウトした。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>!OtherEquipment, !deleted on 210805 for 400
!    Euip 1,                  !- Name
!    None,                    !- Fuel Type
!    Zone1,                   !- Zone or ZoneList Name
!    Sch 1,                   !- Schedule Name
!    EquipmentLevel,          !- Design Level Calculation Method
!    200,                     !- Design Level {W}
!    ,                        !- Power per Zone Floor Area {W/m2}
!    ,                        !- Power per Person {W/person}
!    0,                       !- Fraction Latent
!    0.6,                     !- Fraction Radiant
!    0,                       !- Fraction Lost
!    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
!    General;                 !- End-Use Subcategory</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_infiltration_2"><a class="link" href="#_infiltration_2">5.1.4. Infiltration</a></h4>
<div class="paragraph">
<p>隙間風をゼロとするため、Design Flow Rateのオプションを0とした。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>ZoneInfiltration:DesignFlowRate, !changed on 210805 for 400 *:changed item
    Infil_1,                 !- Name
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
   Flow/Zone,               !- Design Flow Rate Calculation Method
!    0.018,                   !- Design Flow Rate {m3/s}
     0.0,                    !- Design Flow Rate {m3/s} *
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</code></pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case395"><a class="link" href="#_case395">5.2. Case395</a></h3>
<div class="paragraph">
<p>Case400の入力ファイルを基にCase395の入力ファイルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_fenestrationsurfacedetailed_3"><a class="link" href="#_fenestrationsurfacedetailed_3">5.2.1. FenestrationSurface:Detailed</a></h4>
<div class="paragraph">
<p>窓を削除する。（コメントアウト）</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>!FenestrationSurface:Detailed, !changed on 210805 for 400 *:changed item
!    Window_S1,               !- Name
!!    Window,                  !- Surface Type
!    Door,                    !- Surface Type *
!!    Window_configure,        !- Construction Name
!    High_conductance_wall,   !- Construction Name *
!    Wall_S,                  !- Building Surface Name
!    ,                        !- Outside Boundary Condition Object
!    0.5,                     !- View Factor to Ground
!    ,                        !- Frame and Divider Name
!    1,                       !- Multiplier
!    4,                       !- Number of Vertices
!    0.500000000000,          !- Vertex 1 X-coordinate {m}
!    0.000000000000,          !- Vertex 1 Y-coordinate {m}
!    2.200000000000,          !- Vertex 1 Z-coordinate {m}
!    0.500000000000,          !- Vertex 2 X-coordinate {m}
!    0.000000000000,          !- Vertex 2 Y-coordinate {m}
!    0.200000000000,          !- Vertex 2 Z-coordinate {m}
!    3.500000000000,          !- Vertex 3 X-coordinate {m}
!    0.000000000000,          !- Vertex 3 Y-coordinate {m}
!    0.200000000000,          !- Vertex 3 Z-coordinate {m}
!    3.500000000000,          !- Vertex 4 X-coordinate {m}
!    0.000000000000,          !- Vertex 4 Y-coordinate {m}
!    2.200000000000;          !- Vertex 4 Z-coordinate {m}

!FenestrationSurface:Detailed, !changed on 210805 for 400
!    Window_S2,               !- Name
!!    Window,                  !- Surface Type
!    Door,                    !- Surface Type *
!!    Window_configure,        !- Construction Name
!    High_conductance_wall,   !- Construction Name *
!    Wall_S,                  !- Building Surface Name
!    ,                        !- Outside Boundary Condition Object
!    0.5,                     !- View Factor to Ground
!    ,                        !- Frame and Divider Name
!    1,                       !- Multiplier
!    4,                       !- Number of Vertices
!    4.500000000000,          !- Vertex 1 X-coordinate {m}
!    0.000000000000,          !- Vertex 1 Y-coordinate {m}
!    2.200000000000,          !- Vertex 1 Z-coordinate {m}
!    4.500000000000,          !- Vertex 2 X-coordinate {m}
!    0.000000000000,          !- Vertex 2 Y-coordinate {m}
!    0.200000000000,          !- Vertex 2 Z-coordinate {m}
!    7.500000000000,          !- Vertex 3 X-coordinate {m}
!    0.000000000000,          !- Vertex 3 Y-coordinate {m}
!    0.200000000000,          !- Vertex 3 Z-coordinate {m}
!    7.500000000000,          !- Vertex 4 X-coordinate {m}
!    0.000000000000,          !- Vertex 4 Y-coordinate {m}
!    2.200000000000;          !- Vertex 4 Z-coordinate {m}</code></pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case410"><a class="link" href="#_case410">5.3. Case410</a></h3>
<div class="paragraph">
<p>Case400の入力ファイルを基にCase410の入力ファイルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_infiltration_3"><a class="link" href="#_infiltration_3">5.3.1. Infiltration</a></h4>
<div class="paragraph">
<p>隙間風の考慮が追加となるため、Design Flow Rateのオプションを0.018とした。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>ZoneInfiltration:DesignFlowRate, !changed for 410 *:changed item
    Infil_1,                 !- Name
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
   Flow/Zone,               !- Design Flow Rate Calculation Method
    0.018,                   !- Design Flow Rate {m3/s} *
!     0.0,                    !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</code></pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case410_2"><a class="link" href="#_case410_2">5.4. Case410</a></h3>
<div class="paragraph">
<p>Case410の入力ファイルを基にCase420の入力ファイルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_otherequipment_3"><a class="link" href="#_otherequipment_3">5.4.1. OtherEquipment</a></h4>
<div class="paragraph">
<p>発熱量を考慮するため、コメントアウトしていた条件を再度、復帰させた。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>OtherEquipment, !deleted on 210805 for 400
    Euip 1,                  !- Name
    None,                    !- Fuel Type
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory</code></pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case430"><a class="link" href="#_case430">5.5. Case430</a></h3>
<div class="paragraph">
<p>Case420の入力ファイルを基にCase430の入力ファイルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_material_construction_7"><a class="link" href="#_material_construction_7">5.5.1. Material, Construction</a></h4>
<div class="paragraph">
<p>・外部に面するMATERIAL(WOODSIDING-9mm、ROOFDECK-19mm)の日射吸収率(Solar Absorptance)と可視光吸収率(Visible Absorptance)を0.1から0.6に変更する。
・窓ガラスを不透明壁に変更するために、新たに3つmaterial(HIGH CONDUCTANCE WALL-INSIDE、HIGH CONDUCTANCE WALL-OUTSIDE、AirSpaceResistance1)と1つconstruction(High_conductance_wall)を定義する。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Material, !changed on 210825 for 430 *:changed item
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance *
    0.600000;                !- Visible Absorptance *
!    0.100000,                !- Solar Absorptance *
!    0.100000;                !- Visible Absorptance *

Material, !changed on 210805 for 430 *:changed item
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance *
    0.600000;                !- Visible Absorptance *
!    0.100000,                !- Solar Absorptance *
!    0.100000;                !- Visible Absorptance *

Material, !added on 210805 for 400
    HIGH CONDUCTANCE WALL-INSIDE,           !- Name
    VerySmooth,                             !- Roughness
    0.003175,                               !- Thickness {m}
    1.06,                                   !- Conductivity {W/m-K
    2500,                                   !- Density {kg/m3}
    750,                                    !- Specific Heat {J/kg
    0.9,                                    !- Thermal Absorptance
!    0.1,                                    !- Solar Absorptance
!    0.1;                                    !- Visible Absorptance
    0.6,                                    !- Solar Absorptance
    0.6;                                    !- Visible Absorptance

Material, !added on 210805 for 400
    HIGH CONDUCTANCE WALL-OUTSIDE,          !- Name
    VerySmooth,                             !- Roughness
    0.003175,                               !- Thickness {m}
    1.06,                                   !- Conductivity {W/m-K
    2500,                                   !- Density {kg/m3}
    750,                                    !- Specific Heat {J/kg
    0.9,                                    !- Thermal Absorptance
!    0.1,                                    !- Solar Absorptance
!    0.1;                                    !- Visible Absorptance
    0.6,                                    !- Solar Absorptance
    0.6;                                    !- Visible Absorptance</code></pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case800"><a class="link" href="#_case800">5.6. Case800</a></h3>
<div class="paragraph">
<p>Case900の入力ファイルを基にCase800の入力ファイルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_material_construction_8"><a class="link" href="#_material_construction_8">5.6.1. Material, Construction</a></h4>
<div class="paragraph">
<p>・窓ガラスを不透明壁に変更するために、新たに3つmaterial(HIGH CONDUCTANCE WALL-INSIDE、HIGH CONDUCTANCE WALL-OUTSIDE、AirSpaceResistance1)と1つconstruction(High_conductance_wall)を定義する。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Construction, !added on 210825 for 800
    High_conductance_wall,                  !- Name
    HIGH CONDUCTANCE WALL-OUTSIDE,          !- Layer 1
    AirSpaceResistance1,                    !- Layer 2 *xxx
    HIGH CONDUCTANCE WALL-INSIDE;           !- Layer 3

Material, !added on 210825 for 800
    HIGH CONDUCTANCE WALL-INSIDE,           !- Name
    VerySmooth,                             !- Roughness
    0.003175,                               !- Thickness {m}
    1.06,                                   !- Conductivity {W/m-K
    2500,                                   !- Density {kg/m3}
    750,                                    !- Specific Heat {J/kg
    0.9,                                    !- Thermal Absorptance
    0.1,                                    !- Solar Absorptance
    0.1;                                    !- Visible Absorptance

Material, !added on 210825 for 800
    HIGH CONDUCTANCE WALL-OUTSIDE,          !- Name
    VerySmooth,                             !- Roughness
    0.003175,                               !- Thickness {m}
    1.06,                                   !- Conductivity {W/m-K
    2500,                                   !- Density {kg/m3}
    750,                                    !- Specific Heat {J/kg
    0.9,                                    !- Thermal Absorptance
    0.1,                                    !- Solar Absorptance
    0.1;                                    !- Visible Absorptance

Material:AirGap, !added on 210825 for 800
    AirSpaceResistance1,                    !- Name
    0.1588;                                 !- Thermal Resistance {m2-K/W}</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_fenestrationsurfacedetailed_4"><a class="link" href="#_fenestrationsurfacedetailed_4">5.6.2. FenestrationSurface:Detailed</a></h4>
<div class="paragraph">
<p>以下のように
Surface Typeのオプションを"Door"にする。
<a href="https://bigladdersoftware.com/epx/docs/8-4/input-output-reference/group-thermal-zone-description-geometry.html#fenestrationsurfacedetailed">FenestrationSurface:Detailed</a></p>
</div>
<div class="paragraph">
<p>サーフェスタイプの選択肢は、Window、Door、GlassDoor、TubularDaylightDome、およびTubularDaylightDiffuserです。ドアは不透明（日射を透過しない）であると想定されていますが、他の表面タイプは日射を透過します。窓とガラスドアは、伝導熱伝達、太陽熱利得、採光などの計算で同じように扱われます。窓またはGlassDoorは、ドアではなく、可動式の内部、外部、またはブラインドなどのガラス間シェーディングデバイスを持つことができます（ ref：WindowMaterial：Blindオブジェクト）、フレームや仕切りを持つことができます（ref：WindowProperty：FrameAndDividerオブジェクト）。 TubularDaylightDomesおよびTubularDaylightDomesは、DaylightingDevice：Tubularオブジェクトで使用してTubular Daylighting Devices（TDD）をシミュレートするための特殊なサブサーフェスです。 TubularDaylightDomesとTubularDaylightDomesには、シェード、スクリーン、ブラインドを含めることはできません。以下では、特に明記されていない限り、「ウィンドウ」という用語は、Window、GlassDoor、TubularDaylightDome、およびTubularDaylightDomeに適用されます。</p>
</div>
<div class="paragraph">
<p>BuildingSurface：Detailedの説明に記載されているように、方位角（対面角度）と傾斜は、入力された頂点から計算されます。地下の傾きは通常、それらのベースサーフェスと同じになります。これらがベースサーフェスの「法線」を大幅に超えている場合、警告メッセージが発行されることがあります。向きの角度が正しくない場合は、ゾーンの外側ではなく「内側」を指すウィンドウがある可能性があります。これにより、計算で問題が発生する可能性があります。また、地下の平面がベースサーフェスと一致しない場合、「表示」（挿入または開始）が発生する可能性があることにも注意してください。リビールは、地下のシェーディングに影響を与えます。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>FenestrationSurface:Detailed,
    Window_S1,               !- Name
    ! Window,                  !- Surface Type
    Door,                    !- Surface Type
    ! Window_configure,        !- Construction Name
    High_conductance_wall,        !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    0.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    3.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    3.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Window_S2,               !- Name
    ! Window,                  !- Surface Type
    Door,                    !- Surface Type
    ! Window_configure,        !- Construction Name
    High_conductance_wall,        !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</code></pre>
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_熱負荷複数室テスト"><a class="link" href="#_熱負荷複数室テスト">6. 熱負荷（複数室）テスト</a></h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_case_mzn"><a class="link" href="#_case_mzn">6.1. Case MZN</a></h3>
<div class="paragraph">
<p>Case MZN のモデルを作成する。</p>
</div>
<div class="sect3">
<h4 id="_scheduletypelimits"><a class="link" href="#_scheduletypelimits">6.1.1. ScheduleTypeLimits</a></h4>
<div class="paragraph">
<p>スケジュールで規定する値の諸元（上限、下限、データ型）などを検証するためのデータを入力する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduletypelimits" class="external" target="_blank" rel="noopener">ScheduleTypeLimitsクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>ScheduleTypeLimitseは、スケジュールの一部を検証するために使用できる。
例えば、Hourly day schedulesは、最小/最大（入力されている場合）、およびデータ型（連続または離散）により検証される。
一方、Annual schedulesは最小/最大のみにより検証される（データ型の検証はすでに行われているため）。</p>
</div>
<div class="listingblock">
<div class="title">ScheduleTypeLimits</div>
<div class="content">
<pre>ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_scheduledayhourly_3"><a class="link" href="#_scheduledayhourly_3">6.1.2. Schedule:Day:Hourly</a></h4>
<div class="paragraph">
<p>時刻別のスケジュールを入力する。</p>
</div>
<div class="paragraph">
<p>Case MZNでは、4つのスケジュールを作成する必要がある。<br></p>
</div>
<div class="ulist">
<ul>
<li>
<p>発停（24時間ON）のスケジュール（Day Sch On）</p>
</li>
<li>
<p>発停（24時間OFF）のスケジュール（Day Sch Off）</p>
</li>
<li>
<p>室温設定値のスケジュール（Temperature）</p>
</li>
<li>
<p>空調制御タイプのスケジュール（Control Type All Days）</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Day Sch On,              !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    Day Sch Off,             !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    Zone Cooling Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.,                     !- Hour 1
    15.,                     !- Hour 2
    15.,                     !- Hour 3
    15.,                     !- Hour 4
    15.,                     !- Hour 5
    15.,                     !- Hour 6
    15.,                     !- Hour 7
    15.,                     !- Hour 8
    15.,                     !- Hour 9
    15.,                     !- Hour 10
    15.,                     !- Hour 11
    15.,                     !- Hour 12
    15.,                     !- Hour 13
    15.,                     !- Hour 14
    15.,                     !- Hour 15
    15.,                     !- Hour 16
    15.,                     !- Hour 17
    15.,                     !- Hour 18
    15.,                     !- Hour 19
    15.,                     !- Hour 20
    15.,                     !- Hour 21
    15.,                     !- Hour 22
    15.,                     !- Hour 23
    15.;                     !- Hour 24

Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_scheduleweekdaily_2"><a class="link" href="#_scheduleweekdaily_2">6.1.3. Schedule:Week:Daily,</a></h4>
<div class="paragraph">
<p>Schedule:Day:Hourly より曜日毎のスケジュールを作成する。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Week Sch On,                     !- Name
    Day Sch On,                      !- Sunday Schedule:Day Name
    Day Sch On,                      !- Monday Schedule:Day Name
    Day Sch On,                      !- Tuesday Schedule:Day Name
    Day Sch On,                      !- Wednesday Schedule:Day Name
    Day Sch On,                      !- Thursday Schedule:Day Name
    Day Sch On,                      !- Friday Schedule:Day Name
    Day Sch On,                      !- Saturday Schedule:Day Name
    Day Sch On,                      !- Holiday Schedule:Day Name
    Day Sch On,                      !- SummerDesignDay Schedule:Day Name
    Day Sch On,                      !- WinterDesignDay Schedule:Day Name
    Day Sch On,                      !- CustomDay1 Schedule:Day Name
    Day Sch On;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Week Sch Off,                    !- Name
    Day Sch Off,                     !- Sunday Schedule:Day Name
    Day Sch Off,                     !- Monday Schedule:Day Name
    Day Sch Off,                     !- Tuesday Schedule:Day Name
    Day Sch Off,                     !- Wednesday Schedule:Day Name
    Day Sch Off,                     !- Thursday Schedule:Day Name
    Day Sch Off,                     !- Friday Schedule:Day Name
    Day Sch Off,                     !- Saturday Schedule:Day Name
    Day Sch Off,                     !- Holiday Schedule:Day Name
    Day Sch Off,                     !- SummerDesignDay Schedule:Day Name
    Day Sch Off,                     !- WinterDesignDay Schedule:Day Name
    Day Sch Off,                     !- CustomDay1 Schedule:Day Name
    Day Sch Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Zone Cooling Setpoint All Week,  !- Name
    Zone Cooling Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Cooling Setpoint All Days;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Control Type All Week,  !- Name
    Control Type All Days,  !- Sunday Schedule:Day Name
    Control Type All Days,  !- Monday Schedule:Day Name
    Control Type All Days,  !- Tuesday Schedule:Day Name
    Control Type All Days,  !- Wednesday Schedule:Day Name
    Control Type All Days,  !- Thursday Schedule:Day Name
    Control Type All Days,  !- Friday Schedule:Day Name
    Control Type All Days,  !- Saturday Schedule:Day Name
    Control Type All Days,  !- Holiday Schedule:Day Name
    Control Type All Days,  !- SummerDesignDay Schedule:Day Name
    Control Type All Days,  !- WinterDesignDay Schedule:Day Name
    Control Type All Days,  !- CustomDay1 Schedule:Day Name
    Control Type All Days;  !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_scheduleyear_2"><a class="link" href="#_scheduleyear_2">6.1.4. Schedule:Year</a></h4>
<div class="paragraph">
<p>Schedule:Week:Daily より一年間のスケジュールを作成する。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Year</div>
<div class="content">
<pre>Schedule:Year,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch On,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch Off,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Cooling Setpoint All Week,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Cooling Control Type,    !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Week,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_material"><a class="link" href="#_material">6.1.5. Material</a></h4>
<div class="paragraph">
<p>建材の設定を行う。<br>
Case MZN では、次の2種類の建材を設定する。</p>
</div>
<div class="listingblock">
<div class="title">Material</div>
<div class="content">
<pre>Material,
    Outside-wall,            !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.24000,                 !- Conductivity {W/m-K}
    1400.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.00001,                !- Thermal Absorptance
    0.00001,                !- Solar Absorptance
    0.00001;                !- Visible Absorptance

Material,
    Partition,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.20000,                 !- Conductivity {W/m-K}
    1400.00,                 !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.00001,                !- Thermal Absorptance
    0.00001,                !- Solar Absorptance
    0.00001;                !- Visible Absorptance</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_construction"><a class="link" href="#_construction">6.1.6. Construction</a></h4>
<div class="paragraph">
<p>壁体構成の設定を行う。<br>
Case MZN では、次の2種類の壁耐構成（外壁、内壁）を設定する。</p>
</div>
<div class="listingblock">
<div class="title">Construction</div>
<div class="content">
<pre>Construction,
    Project wall,            !- Name
    Outside-wall;             !- Outside Layer

Construction,
    Project partition,       !- Name
    Partition;               !- Outside Layer</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_globalgeometryrules_2"><a class="link" href="#_globalgeometryrules_2">6.1.7. GlobalGeometryRules</a></h4>
<div class="paragraph">
<p>Case MZN のモデルは DesignBuilderで作成したため、DesignBuilderの設定に従う。</p>
</div>
<div class="listingblock">
<div class="title">GlobalGeometryRules</div>
<div class="content">
<pre>GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zone_3"><a class="link" href="#_zone_3">6.1.8. Zone</a></h4>
<div class="paragraph">
<p>Zoneの設定を行う。<br>
Case MZN では、次の3つのZone（ZoneA, B, C）を設定する。</p>
</div>
<div class="listingblock">
<div class="title">Zone</div>
<div class="content">
<pre>! Block 1 - Zone A
Zone,
    Block1:ZoneA,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7,                     !- Ceiling Height {m}
    129.6,                   !- Volume {m3}
    48,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Zone B
Zone,
    Block1:ZoneB,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7,                     !- Ceiling Height {m}
    129.6,                   !- Volume {m3}
    48,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Zone C
Zone,
    Block1:ZoneC,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7,                     !- Ceiling Height {m}
    129.6,                   !- Volume {m3}
    48,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_buildingsurfacedetailed_2"><a class="link" href="#_buildingsurfacedetailed_2">6.1.9. BuildingSurface:Detailed</a></h4>
<div class="paragraph">
<p>壁体の設定を行う。ここでは、外壁と内壁について、ぞれぞれ1つのみ設定例を示す。</p>
</div>
<div class="paragraph">
<p>Case MZN では床であっても外気に接するとするので、Outside Boundary Condition は 「Outdoors」とする。
また、全ての壁について Sun Exposure は「NoSun」とする。</p>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed（外壁の例）</div>
<div class="content">
<pre>! Block 1, Zone A, Ground floor - 48.000 m2 (Ground), Surface Area: 48.000m2
BuildingSurface:Detailed,
    Block1:ZoneA_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project wall,            !- Construction Name
    Block1:ZoneA,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    8,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="paragraph">
<p>内壁については、Outside Boundary Condition Object で 接するゾーンの内壁を入力する必要がある。</p>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed（内壁の例）</div>
<div class="content">
<pre>! Block 1, Zone A, Partition - 21.600 m2 (Block 1, Zone 3), Surface Area: 21.6
BuildingSurface:Detailed,
    Block1:ZoneA_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:ZoneA,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:ZoneB_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    6,                       !- Vertex 2 X-coordinate {m}
    8,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6,                       !- Vertex 3 X-coordinate {m}
    8,                       !- Vertex 3 Y-coordinate {m}
    2.7,                     !- Vertex 3 Z-coordinate {m}
    6,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.7;                     !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_surfacepropertyconvectioncoefficients"><a class="link" href="#_surfacepropertyconvectioncoefficients">6.1.10. SurfaceProperty:ConvectionCoefficients</a></h4>
<div class="paragraph">
<p>各壁体について、対流熱伝達率を設定する。</p>
</div>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-advanced-surface-concepts.html#surfacepropertyconvectioncoefficients" class="external" target="_blank" rel="noopener">SurfaceProperty:ConvectionCoefficientsクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>Case MZN では、放射は0と想定するため、対流絵熱伝達率＝総合熱伝達率と考える。</p>
</div>
<div class="listingblock">
<div class="title">SurfaceProperty:ConvectionCoefficients（外壁の例）</div>
<div class="content">
<pre>SurfaceProperty:ConvectionCoefficients,
    Block1:ZoneA_GroundFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30.49,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.29;                    !- Convection Coefficient 2 {W/m2-K}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">SurfaceProperty:ConvectionCoefficients（内壁の例）</div>
<div class="content">
<pre>SurfaceProperty:ConvectionCoefficients,
    Block1:ZoneA_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30.49,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    8.29;                    !- Convection Coefficient 2 {W/m2-K}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_otherequipment_4"><a class="link" href="#_otherequipment_4">6.1.11. OtherEquipment</a></h4>
<div class="paragraph">
<p>室内の発熱量を設定する。2500Wと1000Wの2つを設定する必要がある。</p>
</div>
<div class="listingblock">
<div class="title">OtherEquipment</div>
<div class="content">
<pre>! Equipment gain 1
OtherEquipment,
    Block1:ZoneA Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ZoneA,            !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2500,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

! Equipment gain 1
OtherEquipment,
    Block1:ZoneB Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:ZoneB,            !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1000,                    !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zonecontrolthermostat_3"><a class="link" href="#_zonecontrolthermostat_3">6.1.12. ZoneControl:Thermostat</a></h4>
<div class="paragraph">
<p>室温制御の方法を設定する。<br></p>
</div>
<div class="paragraph">
<p>Case MZN では冷房のみであるので、Control Type は「2」となる。</p>
</div>
<div class="listingblock">
<div class="title">ZoneControl:Thermostat</div>
<div class="content">
<pre>ZoneControl:Thermostat,
    Block1:ZoneC Thermostat, !- Name
    Block1:ZoneC,            !- Zone or ZoneList Name
    Cooling Control Type,    !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Single Setpoint - Zone Block1:ZoneC;  !- Control 1 Name</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_thermostatsetpointsinglecooling_2"><a class="link" href="#_thermostatsetpointsinglecooling_2">6.1.13. ThermostatSetpoint:SingleCooling</a></h4>
<div class="paragraph">
<p>室温設定値を入力する。予め作成したスケジュールを読み込む。</p>
</div>
<div class="listingblock">
<div class="title">ThermostatSetpoint:SingleCooling</div>
<div class="content">
<pre>ThermostatSetpoint:SingleCooling,
    Single Setpoint - Zone Block1:ZoneC,  !- Name
    Cooling Setpoints;                    !- Cooling Setpoint Temperature Schedule Name</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zonehvacidealloadsairsystem_2"><a class="link" href="#_zonehvacidealloadsairsystem_2">6.1.14. ZoneHVAC:IdealLoadsAirSystem</a></h4>
<div class="paragraph">
<p>空調機の仕様を設定する。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:IdealLoadsAirSystem</div>
<div class="content">
<pre>ZoneHVAC:IdealLoadsAirSystem,
    Block1:ZoneC Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:ZoneC In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ,                        !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zonehvacequipmentlist_2"><a class="link" href="#_zonehvacequipmentlist_2">6.1.15. ZoneHVAC:EquipmentList</a></h4>
<div class="paragraph">
<p>空調機の運転スケジュールの設定を行う。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:EquipmentList</div>
<div class="content">
<pre>ZoneHVAC:EquipmentList,
    Block1:ZoneC Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:ZoneC Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Always On,               !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zonehvacequipmentconnections_2"><a class="link" href="#_zonehvacequipmentconnections_2">6.1.16. ZoneHVAC:EquipmentConnections</a></h4>
<div class="paragraph">
<p>空調機の配置（どのゾーンを空調するか）を設定する。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:EquipmentConnections</div>
<div class="content">
<pre>ZoneHVAC:EquipmentConnections,
    Block1:ZoneC,            !- Zone Name
    Block1:ZoneC Equipment,  !- Zone Conditioning Equipment List Name
    Block1:ZoneC Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:ZoneC Zone,  !- Zone Air Node Name
    Node Block1:ZoneC Out;   !- Zone Return Air Node or NodeList Name</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_nodelist_2"><a class="link" href="#_nodelist_2">6.1.17. NodeList</a></h4>
<div class="paragraph">
<p>給気口のノードの設定を行う。</p>
</div>
<div class="listingblock">
<div class="title">NodeList</div>
<div class="content">
<pre>NodeList,
    Block1:ZoneC Inlets,     !- Name
    Node Block1:ZoneC In;    !- Node 1 Name</pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_case_mza"><a class="link" href="#_case_mza">6.2. Case MZA</a></h3>
<div class="paragraph">
<p>Case MZA のモデルを作成する。Case MZNのモデルをベースとする。</p>
</div>
<div class="sect3">
<h4 id="_zonecrossmixing"><a class="link" href="#_zonecrossmixing">6.2.1. ZoneCrossMixing</a></h4>
<div class="paragraph">
<p>参考： <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-airflow.html#zonecrossmixing" class="external" target="_blank" rel="noopener">ZoneCrossMixingクラスの作成方法</a></p>
</div>
<div class="paragraph">
<p>ZoneCrossMixingは、2つのゾーンがお互いに同じ量の空気を交換する場合に理想的である。
ZoneMixingと同様、EnergyPlusでは簡略化されたゾーン間の空気の流れとなる。
ZoneMixingとZoneCrossMixingの主な違いは、クロスミキシングはソースゾーンとレシーブゾーンの両方にエネルギー効果があるため、
2つのゾーンの空気質量とエネルギーバランスの両方が維持されることである。
冷蔵ゾーンについては、「ZoneRefrigerationDoorMixing」を参照のこと。
より高度な混合計算は、EnergyPlus AirflowNetworkモデルを使用すれば、HVACシステム動作の有無にかかわらず、マルチゾーンエアフローに対応できる。</p>
</div>
<div class="paragraph">
<p>ZoneCrossMixingは、1回（混合ゾーンの1つで）、2回（各ゾーンで1回）、または複数回（複数のゾーンと交換）入力できる。
各オブジェクトには、それぞれの制御条件がモデル化される。
温度差＞0.0で、ソースゾーンがレシーブゾーンよりも暖かい場合にのみ混合を行うことが望ましい場合、オブジェクトは1回入力されることがある。
これは、暖かいゾーンが冷たいゾーンの下にあり、混合が浮力によって行われる場合に当てはまる。
もし、ゾーンが隣り合っていて、開いたドアで仕切られている場合は、各ゾーンにクロスミキシングオブジェクトを入力する方が適している。
そうすれば、どちらのゾーンが暖かいかに関わらず、ゾーンの温度が温度差以上の差があれば、混合が起こる。</p>
</div>
<div class="listingblock">
<div class="title">ZoneCrossMixing</div>
<div class="content">
<pre>ZoneCrossMixing,
    Zone-A-B,                !- Name
    Block1:ZoneA,            !- Zone Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.33333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Block1:ZoneB;            !- Source Zone Name


ZoneCrossMixing,
    Zone-B-C,                !- Name
    Block1:ZoneB,            !- Zone Name
    Always On,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.33333,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Block1:ZoneC;            !- Source Zone Name</pre>
</div>
</div>
<div class="sect4">
<h5 id="_name_6"><a class="link" href="#_name_6">6.2.1.1. Name</a></h5>
<div class="paragraph">
<p>ZoneCrossMixingオブジェクトの名称です。</p>
</div>
</div>
<div class="sect4">
<h5 id="_zone_name"><a class="link" href="#_zone_name">6.2.1.2. Zone Name</a></h5>
<div class="paragraph">
<p>このフィールドは空気の交換量を受け取るゾーン（ref：Zone）の名前であり、
建物内のサーマルゾーンに特定のクロスミキシング・ステートメントを割り当てます。</p>
</div>
</div>
<div class="sect4">
<h5 id="_schedule_name"><a class="link" href="#_schedule_name">6.2.1.3. Schedule Name</a></h5>
<div class="paragraph">
<p>このフィールドは、最大設計体積流量パラメータ（次のフィールドを参照）を修正するスケジュール（参照：スケジュール）の名前である。
0.0から1.0の間のこの分数は、設計レベルのパラメータを修正する。</p>
</div>
</div>
<div class="sect4">
<h5 id="_design_flow_rate_calculation_method"><a class="link" href="#_design_flow_rate_calculation_method">6.2.1.4. Design Flow Rate Calculation Method</a></h5>
<div class="paragraph">
<p>このフィールドは、次の4つのフィールドのどれが満たされるかを示すキー／選択肢フィールドであり、設計体積流量の計算方法を記述する。
キー／選択肢は以下の通り。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>Flow/Zone<br>
この選択では、使用される方法は、設計体積流量をそのまま挿入することになる。(Design Flow Rate に記入されなければならない）。</p>
</li>
<li>
<p>Flow/Area
この選択では、使用される方法はゾーンの床面積あたりの係数となる。(Flow Rate per Zone Floor Areaフィールドが入力される必要があります)。</p>
</li>
<li>
<p>Flow/Person
この選択では、使用される方法は、ゾーン内の公称人数ごとの係数となる。(一人あたりのフローフィールドが入力されている必要があります）。</p>
</li>
<li>
<p>AirChanges/Hour
この選択肢では、浸透量に対する1時間あたりの空気の入れ替え回数を使用する。この係数は、ゾーン容積とともに、設計流量の決定に使用されます。(AirChanges/Hour」フィールドは必ず入力してください）。)</p>
</li>
</ul>
</div>
</div>
<div class="sect4">
<h5 id="_design_flow_rate"><a class="link" href="#_design_flow_rate">6.2.1.5. Design Flow Rate</a></h5>
<div class="paragraph">
<p>このフィールドは、完全な設計体積流量を示す（m3/s).
前のフィールドでは、選択肢として「flow/zone」を選択する必要がある。設計体積流量は予想される混合空気の最大量である。
設計値は、スケジュール名とユーザーが指定した係数（以下の4つの「係数」フィールド参照）によって変更される。</p>
</div>
</div>
<div class="sect4">
<h5 id="_flow_rate_per_zone_floor_area"><a class="link" href="#_flow_rate_per_zone_floor_area">6.2.1.6. Flow Rate per Zone Floor Area</a></h5>
<div class="paragraph">
<p>この係数（m3/s-m2)は、ゾーン面積とともに使用され、「設計体積流量」欄に記載された最大設計体積流量を決定します。
方法欄の選択は「Flow/Area」とすべきである。</p>
</div>
</div>
<div class="sect4">
<h5 id="_flow_rate_per_person"><a class="link" href="#_flow_rate_per_person">6.2.1.7. Flow Rate per Person</a></h5>
<div class="paragraph">
<p>この係数（m3/s-person）は、ゾーン内の名目上の（最大）居住者（人）の数とともに使用され、「設計体積流量」フィールドに記載された最大設計体積流量を決定する。
方法欄の選択は「Flow/Person」とする。</p>
</div>
</div>
<div class="sect4">
<h5 id="_air_changes_per_hour"><a class="link" href="#_air_changes_per_hour">6.2.1.8. Air Changes per Hour</a></h5>
<div class="paragraph">
<p>この選択により、使用される方法は、混合量に対する1時間あたりの空気の変化の数となる。この係数とゾーンボリュームを用いて設計流量を決定する。
方法の欄には "AirChanges/Hour "を選択すること。</p>
</div>
</div>
<div class="sect4">
<h5 id="_source_zone_name"><a class="link" href="#_source_zone_name">6.2.1.9. Source Zone Name</a></h5>
<div class="paragraph">
<p>このフィールドは、設計レベルおよびスケジュールフィールドで指定された量の空気を、
ゾーン名フィールドで指定されたゾーンに排気するソースゾーンの名前である。
実際には、クロスミックスされた空気が両方のゾーンに影響を与えるため、"ソース ゾーンと "レシーブゾーンは入れ替え可能である。</p>
</div>
</div>
<div class="sect4">
<h5 id="_delta_temperature"><a class="link" href="#_delta_temperature">6.2.1.10. Delta Temperature</a></h5>
<div class="paragraph">
<p>この数値は、ソースゾーンからの混合空気をレシービングゾーンに送るタイミングを制御する。
このパラメーターは温度で、単位は摂氏である。
このフィールドが正の値の場合、空気が送られてくるゾーン（「ソースゾーン」）の温度がゾーンの空気よりも「デルタ温度」が高くなければ混合は起こらない。
このフィールドがゼロの場合、空気の相対的な温度に関係なく混合が起こる。デルタ温度の負の値は許されない。</p>
</div>
</div>
<div class="sect4">
<h5 id="_delta_temperature_schedule_name"><a class="link" href="#_delta_temperature_schedule_name">6.2.1.11. Delta Temperature Schedule Name</a></h5>
<div class="paragraph">
<p>このフィールドには、ソースゾーンとレシーブゾーンの空気の乾球温度の温度差（摂氏）を時間の関数として含むスケジュール（参照：Schedule objects）の名前が含まれる。このフィールドはオプション・フィールドであり、Delta Temperatureフィールドと同じ機能を持つ。
ユーザーが有効なスケジュール名を入力した場合、このスケジュールで指定されたデルタ温度値は、デルタ温度フィールドで指定された定数値よりも優先される。</p>
</div>
</div>
<div class="sect4">
<h5 id="_minimum_zone_temperature_schedule_name"><a class="link" href="#_minimum_zone_temperature_schedule_name">6.2.1.12. Minimum Zone Temperature Schedule Name</a></h5>
<div class="paragraph">
<p>このフィールドには、時間の関数として交差混合が遮断される最低受信ゾーン温度（摂氏）を含むスケジュール（参照：Schedule objects）の名前が含まれる。
スケジュールの最小温度値は-100℃、最大値は100℃とすることができます。
このフィールドはオプションのフィールドです。このフィールドが入力されていない場合、最小ゾーン温度制御は適用されない。</p>
</div>
</div>
<div class="sect4">
<h5 id="_maximum_zone_temperature_schedule_name"><a class="link" href="#_maximum_zone_temperature_schedule_name">6.2.1.13. Maximum Zone Temperature Schedule Name</a></h5>
<div class="paragraph">
<p>このフィールドには、時間の関数として交差混合が遮断される上限の受信ゾーン温度（摂氏）を含むスケジュール（参照：Schedule objects）の名前が含まれる。
スケジュールの最大温度の値は-100℃で、最大値は100℃とすることができる。
このフィールドはオプションのフィールドです。このフィールドが入力されていない場合、最大ゾーン温度制御は適用されない。</p>
</div>
<div class="paragraph">
<p>注：クロスミキシングが遮断されたときの最大ゾーン温度は、最小ゾーン温度以上でなければならない</p>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_熱負荷建物全体テスト"><a class="link" href="#_熱負荷建物全体テスト">7. 熱負荷（建物全体）テスト</a></h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_計算地点情報"><a class="link" href="#_計算地点情報">7.1. 計算地点情報</a></h3>
<div class="literalblock">
<div class="content">
<pre>計算地点は東京（北緯35.7°、東経139.8°）とする。
海抜0m、地物反射率10％とする。</pre>
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/caseWBT_001.png" alt="図1" width="800">
</div>
<div class="title">図 7. 緯度経度、海抜、地物反射率の設定（Design Builder）</div>
</div>
<div class="literalblock">
<div class="content">
<pre>気象データは拡張AMeDAS標準年（1991～2000年、東京） を用いる。</pre>
</div>
</div>
<div class="paragraph">
<p>拡張アメダスデータのEPW版は存在する？</p>
</div>
<div class="literalblock">
<div class="content">
<pre>斜面日射量の計算では天空放射輝度分布一様（Isotropicモデル）とする。</pre>
</div>
</div>
<div class="paragraph">
<p>EnergyPlusでは、天空放射輝度分布一様（Isotropicモデル）を想定して計算がなされる。<br>
参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/engineering-reference/sky-radiance-model.html">bigladder解説</a></p>
</div>
</div>
<div class="sect2">
<h3 id="_建物形状"><a class="link" href="#_建物形状">7.2. 建物形状</a></h3>
<div class="literalblock">
<div class="content">
<pre>表5.3.1、図5.3.1から図5.3.9、表5.3.2に建物全体テストに用いるモデル建物の概要、平面図、矩計図、断面の詳細図、梁伏図、空調ゾーニング図、各居室の面積を示す。
これらをもとに建物の形状を入力する。床、天井の面積は表5.3.2に示す室面積（有効面積）を入力する。</pre>
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/caseWBT_002.png" alt="図2" width="800">
</div>
<div class="title">図 8. 建物モデル 1階（Design Builder）</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/caseWBT_003.png" alt="図3" width="800">
</div>
<div class="title">図 9. 建物モデル 2〜6階（Design Builder）</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/caseWBT_004.png" alt="図4" width="800">
</div>
<div class="title">図 10. 建物モデル 7階（Design Builder）</div>
</div>
<div class="ulist">
<ul>
<li>
<p>東側階段の前室は非空調では？</p>
</li>
</ul>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/caseWBT_005.jpg" alt="図5" width="800">
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>自動販売機コーナー横のSKの寸法が分からない。</p>
</li>
</ul>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/caseWBT_006.jpg" alt="図6" width="600">
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>1階、7階はゾーニングする必要はない？</p>
</li>
</ul>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/caseWBT_007.jpg" alt="図7" width="600">
</div>
</div>
</div>
<div class="sect2">
<h3 id="_室温設定値の指定冷房期中間期暖房期"><a class="link" href="#_室温設定値の指定冷房期中間期暖房期">7.3. 室温設定値の指定（冷房期、中間期、暖房期）</a></h3>
<div class="paragraph">
<p>ゾーンの設定は次の通りとする。ゾーンの名称は「ROOM1」とする。</p>
</div>
<div class="listingblock">
<div class="title">Zoneの設定</div>
<div class="content">
<pre>Zone,
    ROOM1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1907.3599,               !- Volume {m3}
    366.8,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area</pre>
</div>
</div>
<div class="paragraph">
<p>ZoneControl:Thermostatの設定を行う。<br>
名称は「ROOM1 Thermostat」とし、
引用する年間スケジュールの名称を「Zone Control Type Sched」と決めて入力する。<br>
オブジェクトタイプは「ThermostatSetpoint:DualSetpoint」を選択し、
室温設定値のスケジュールを「Dual Setpoint」と決めて入力する。</p>
</div>
<div class="listingblock">
<div class="title">ZoneControl:Thermostat の設定</div>
<div class="content">
<pre>ZoneControl:Thermostat,
    ROOM1 Thermostat,                   !- Name
    ROOM1,                              !- Zone or ZoneList Name
    Zone Control Type Sched,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint Sched;                !- Control 1 Name</pre>
</div>
</div>
<div class="paragraph">
<p>ZoneControl:Thermostatにおいて、
名称を「Zone Control Type Sched」と決めた年間スケジュールを次のように設定する。</p>
</div>
<div class="listingblock">
<div class="title">Schedule:Year の設定</div>
<div class="content">
<pre>Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type Week Sch,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Control Type Week Sch,  !- Name
    Control Type Day Sch,  !- Sunday Schedule:Day Name
    Control Type Day Sch,  !- Monday Schedule:Day Name
    Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Control Type Day Sch,  !- Thursday Schedule:Day Name
    Control Type Day Sch,  !- Friday Schedule:Day Name
    Control Type Day Sch,  !- Saturday Schedule:Day Name
    Control Type Day Sch,  !- Holiday Schedule:Day Name
    Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Day:Hourly,
    Control Type Day Sch,    !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24</pre>
</div>
</div>
<div class="paragraph">
<p>ZoneControl:Thermostatにおいて、
名称を「Dual Setpoint Sched」と決めた室温設定値のスケジュールを次のように設定する。<br>
暖房時の室温設定値スケジュール、冷房時の室温設定値スケジュールともに名称を「Room Temp Setpoint Schedule」とする。</p>
</div>
<div class="listingblock">
<div class="title">ThermostatSetpoint:DualSetpoint の設定</div>
<div class="content">
<pre>ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Sched,                  !- Name
    Room Temp Setpoint Schedule,              !- Heating Setpoint Temperature Schedule Name
    Room Temp Setpoint Schedule;              !- Cooling Setpoint Temperature Schedule Name</pre>
</div>
</div>
<div class="paragraph">
<p>スケジュール「Room Temp Setpoint Schedule」は次のように定義する。</p>
</div>
<div class="listingblock">
<div class="title">Schedule</div>
<div class="content">
<pre>Schedule:Compact,
    Room Temp Setpoint Schedule,    !- Name
    Temperature,                    !- Schedule Type Limits Name

    Through: 31 Mar,                !- Field 1
    For: Weekdays  WinterDesignDay, !- Field 2
    Until: 24:00,                   !- Field 10
    22,                             !- Field 11

    Through: 31 May,                !- Field 1
    For: Weekdays,                  !- Field 2
    Until: 24:00,                   !- Field 10
    24,                             !- Field 11

    Through: 30 Sep,                !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,                   !- Field 10
    26,                             !- Field 11

    Through: 30 Nov,                !- Field 1
    For: Weekdays,                  !- Field 2
    Until: 24:00,                   !- Field 10
    24,                             !- Field 11

    Through: 31 Dec,                !- Field 16
    For: Weekdays,                  !- Field 17
    Until: 24:00,                   !- Field 10
    22;                             !- Field 11</pre>
</div>
</div>
<div class="paragraph">
<p>暖房、冷房の動く時間帯、期間を次のように設定する。<br>
暖房、暖房ともON/OFFスケジュールの名称は「ROOM1 Availability Sch」とする。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:IdealLoadsAirSystem</div>
<div class="content">
<pre>ZoneHVAC:IdealLoadsAirSystem,
    ROOM1 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node ROOM1 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    7.947333,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ROOM1 Availability Sch,  !- Heating Availability Schedule Name
    ROOM1 Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule</div>
<div class="content">
<pre>Schedule:Compact,
    ROOM1 Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_計算結果"><a class="link" href="#_計算結果">7.4. 計算結果</a></h3>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_廊下.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_ロビー.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_EVホール.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_中央監視室.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_更衣室1.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_更衣室2.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_休憩室.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_自販機コーナー.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_事務室1.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_1F_事務室2.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_廊下.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_自販機コーナー.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_EVホール.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_事務室1_ペリメータ北.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_事務室1_ペリメータ北東.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_事務室1_ペリメータ北西.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_事務室1_インテリア.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_事務室2_ペリメータ南.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_事務室2_ペリメータ南西.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_2-6F_事務室2_インテリア.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_7F_廊下.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_7F_自販機コーナー.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_7F_EVホール.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_7F_事務室1.png" alt="図">
</div>
</div>
<div class="imageblock">
<div class="content">
<img src="figures_caseWBT/建物全体テスト_温湿度と熱負荷のグラフ_7F_事務室2".png" alt="図">
</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_空調システムテストのモデル作成"><a class="link" href="#_空調システムテストのモデル作成">8. 空調システムテストのモデル作成</a></h2>
<div class="sectionbody">
<div style="page-break-after: always;"></div>
</div>
</div>
<div class="sect1">
<h2 id="_計算結果の出力"><a class="link" href="#_計算結果の出力">9. 計算結果の出力</a></h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_rddファイル"><a class="link" href="#_rddファイル">9.1. rddファイル</a></h3>
<div class="paragraph">
<p>rddファイル（コマンド Output:VariableDictionary,regular; もしくは Output:VariableDictionary,IDF; を指定することにより生成）には、
現在の入力ファイルに対して出力可能なすべての出力変数のリストが表示されます。
各シミュレーションは異なる出力変数を持値増すが、中には一定のものもあります（例えば、環境/外界に関する変数など）。
利用可能な出力変数を知るためには、ユーザーはまずシミュレーションを一度実行する必要があります。
この出力ファイルには、通常のもの（Input Output Referenceに記載されているもの）とIDF（Input Fileにコピー＆ペーストできるもの）の2種類があります。
このファイルが生成されると、IDFエディタでは Output:Variable に使用することができます。<br>
また、Output:VariableDictionary,regular,Name;　とすることで出力を名前でソートすることもできます。</p>
</div>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/output-details-and-examples/eplusout-rdd.html#eplusout.rdd">bigladder解説</a></p>
</div>
</div>
<div class="sect2">
<h3 id="_mddファイル"><a class="link" href="#_mddファイル">9.2. mddファイル</a></h3>
<div class="paragraph">
<p>mddファイル（コマンド Output:VariableDictionary,regular; もしくは Output:VariableDictionary,IDF; を指定することにより生成）には、
現在の入力ファイルに対して出力可能なすべてのレポートメーターのリストが表示されます。
利用可能なレポートメーターを知るためには、まずシミュレーションを一度実行する必要があります。
この出力ファイルには、通常のもの（Input Output Referenceに記載されているもの）とIDF（Input Fileにコピー＆ペーストできるもの）の2種類があります。
このファイルが生成されると、IDFエディタでは Output:Meter もしくは Output:CumulativeMeter に使用できます。<br>
メーターは常にZoneのタイムステップに累積されることに注意してください。これらは常に積算値です。</p>
</div>
<div class="paragraph">
<p>参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/output-details-and-examples/eplusout-mdd.html#eplusout.mdd">bigladder解説</a></p>
</div>
</div>
<div class="sect2">
<h3 id="_mtdファイル"><a class="link" href="#_mtdファイル">9.3. mtdファイル</a></h3>
<div class="paragraph">
<p>このファイルには、「メーターの詳細」が記されています。<br>
これは、どのレポート変数がどのメーターにあるか、また逆に、どのメーターがどのレポート変数を含んでいるかを示しています。<br>
メーター詳細ファイルは2つの部分で構成されています。</p>
</div>
<div class="paragraph">
<p>メーター上にあるレポート変数については、そのレポート変数が載っているすべてのメーターを示しています。<br>
次の例では、「Meters for　&lt;レポート変数#&gt;、&lt;レポート変数名&gt;」が表示され、その変数の値を「メーター」として累積するメーターが表示されます。</p>
</div>
<div class="listingblock">
<div class="content">
<pre>Meters for 1240,SPACE1-1:Lights-Electric Energy [J]
  OnMeter = Electricity:Facility [J]
  OnMeter = Electricity:Building [J]
  OnMeter = Electricity:Zone:SPACE1-1 [J]
  OnMeter = InteriorLights:Electricity [J]
  OnMeter = InteriorLights:Electricity:Zone:SPACE1-1 [J]
Meters for 1460,SPACE1-1:Zone Air System Sensible Heating Energy [J]
  OnMeter = EnergyTransfer:Facility [J]
  OnMeter = EnergyTransfer:Building [J]
  OnMeter = EnergyTransfer:Zone:SPACE1-1 [J]
  OnMeter = Heating:EnergyTransfer [J]
Meters for 1557,SPACE1-1 ZONE COIL:Heating Coil Heating Energy [J]
  OnMeter = EnergyTransfer:Facility [J]
  OnMeter = EnergyTransfer:HVAC [J]
  OnMeter = HeatingCoils:EnergyTransfer [J]</pre>
</div>
</div>
<div class="paragraph">
<p>各メーターについて、そのメーターを構成するレポート変数が表示されます。<br>
次の例では、「For Meter = ＜メーターの名前＞、contents are:」、その「メーター」に生じる各変数が表示されています。</p>
</div>
<div class="listingblock">
<div class="content">
<pre>For Meter = Electricity:Facility [J], contents are:
  SPACE1-1 LIGHTS 1:Lights Electric Energy
  SPACE2-1 LIGHTS 1:Lights Electric Energy
  SPACE3-1 LIGHTS 1:Lights Electric Energy
  SPACE4-1 LIGHTS 1:Lights Electric Energy
  SPACE5-1 LIGHTS 1:Lights Electric Energy
  SPACE1-1 ELECEQ 1:Electric Equipment Electric Energy
  SPACE2-1 ELECEQ 1:Electric Equipment Electric Energy
  SPACE3-1 ELECEQ 1:Electric Equipment Electric Energy
  SPACE4-1 ELECEQ 1:Electric Equipment Electric Energy
  SPACE5-1 ELECEQ 1:Electric Equipment Electric Energy
  SUPPLY FAN 1:Fan Electric Energy
  CENTRAL CHILLER:Chiller Electric Energy
  HW CIRC PUMP:Pump Electric Energy
  CW CIRC PUMP:Pump Electric Energy</pre>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_eplaunchにて実行する際におけるcsvファイルの制限"><a class="link" href="#_eplaunchにて実行する際におけるcsvファイルの制限">9.4. EPlaunchにて実行する際におけるCSVファイルの制限</a></h3>
<div class="paragraph">
<p>EPlaunchにてEnergyplusを実行する際、初期設定では出力されるCSVファイルの列数が250に制限されている。<br>
EPlaunchのOptions画面において「Allow More Than 250 Columns」にチェックを入れると、この制約を解除してより多くの変数を一度に出力することができる。</p>
</div>
<div class="imageblock">
<div class="content">
<img src="figures/EPlaunch.png" alt="図" width="600">
</div>
<div class="title">図 11. EPLaunchの設定</div>
</div>
<div style="page-break-after: always;"></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_参考"><a class="link" href="#_参考">10. 参考</a></h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_energyplusにおけるerrorの取り扱い"><a class="link" href="#_energyplusにおけるerrorの取り扱い">10.1. EnergyPlusにおけるErrorの取り扱い</a></h3>
<div class="sect3">
<h4 id="_errorの重大さによる分類"><a class="link" href="#_errorの重大さによる分類">10.1.1. Errorの重大さによる分類</a></h4>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/errors.html#errors">bigladder:Input Output Reference</a></p>
</div>
<div class="paragraph">
<p>EnergyPlusを実行した結果、出力ファイルの1つである「<strong>*</strong>.err」に3段階のエラー（Warning, Severe, Fatal）が出力される。エラーのレベルと求められるアクションについて下表に示す。</p>
</div>
<table class="tableblock frame-all grid-all stretch">
<caption class="title">表 6. EnergyPlusにおけるErrorの分類</caption>
<colgroup>
<col style="width: 50%;">
<col style="width: 50%;">
</colgroup>
<thead>
<tr>
<th class="tableblock halign-left valign-top">Error Level</th>
<th class="tableblock halign-left valign-top">Action</th>
</tr>
</thead>
<tbody>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Warning</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Take note</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Severe</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Should fix</p></td>
</tr>
<tr>
<td class="tableblock halign-left valign-top"><p class="tableblock">Fatal</p></td>
<td class="tableblock halign-left valign-top"><p class="tableblock">Program will abort</p></td>
</tr>
</tbody>
</table>
</div>
<div class="sect3">
<h4 id="_errorの実行プロセスによる分類"><a class="link" href="#_errorの実行プロセスによる分類">10.1.2. Errorの実行プロセスによる分類</a></h4>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/tips-and-tricks-using-energyplus/error-messages-details.html#error-messages-details">bigladder:Tips and Tricks</a></p>
</div>
<div class="paragraph">
<p>エラーメッセージは、EnergyPlusの以下の5段階のプロセスから生成される。</p>
</div>
<div class="ulist">
<ul>
<li>
<p>Input Processing (comparing IDF fields/values to IDD requirements)</p>
</li>
<li>
<p>GetInput for each module (further checking for correct values from the IDF)</p>
</li>
<li>
<p>Sizing operations</p>
</li>
<li>
<p>Warmup operations</p>
</li>
<li>
<p>Simulation of the environments</p>
</li>
</ul>
</div>
<div class="paragraph">
<p>以下の例のように、errファイルではプロセスに応じてエラーが集計される。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.
************* EnergyPlus Sizing Error Summary. During Sizing: 0 Warning; 0 Severe Errors.
************* EnergyPlus Completed Successfully-- 1 Warning; 0 Severe Errors; Elapsed Time = 00hr 00min  6.58sec</code></pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_preprocessorからのエラーメッセージ"><a class="link" href="#_preprocessorからのエラーメッセージ">10.1.3. Preprocessorからのエラーメッセージ</a></h4>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/tips-and-tricks-using-energyplus/example-error-messages-for-preprocessors.html#example-error-messages-for-preprocessors">bigladder:Tips and Tricks</a></p>
</div>
<div class="paragraph">
<p>すべてのPreprocessorプログラムは、検出したエラーに対してOutput：PreprocessorMessageオブジェクトを生成する。これらのエラーを理解するには、実際のPreprocessorプログラムのドキュメントを参照する必要がある場合がある。 Preprocessorからのエラーメッセージは、errファイルの最初に表示される。メッセージの形式は、&lt;objectname&gt;（つまり、Output：Preprocessormessage）、引用符で囲まれたプログラム名（たとえば、EPMacro）、そしてメッセージの文字列（Warning、Severe、Fatal）である。 Fatalの場合、EnergyPlusはすべてのエラーメッセージを生成した後に実行を中止する。</p>
</div>
<div class="sect4">
<h5 id="_warningの例"><a class="link" href="#_warningの例">10.1.3.1. Warningの例</a></h5>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Output:PreprocessorMessage = "EPXMLPreProc2" has the following Warning conditions:
   **   ~~~   ** Problem with the width for requested floor area and
   **   ~~~   ** perimeter depth.  Reduced perimeter depth from 4.57
   **   ~~~   ** to 3.656 to accommodate perimeter and core layout</code></pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_severeの例"><a class="link" href="#_severeの例">10.1.3.2. Severeの例</a></h5>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Output:PreprocessorMessage = "EPMacro" has the following Severe conditions:
   **   ~~~   ** at approximately input line number = 200: column = 11
   **   ~~~   ** cannot find/read include file
   **   ~~~   ** symbol = HVAC3ZoneMat-Const.imf
   **   ~~~   ** refer to &lt;file&gt;.epmdet for details.</code></pre>
</div>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_input_pocessorからのエラーメッセージ"><a class="link" href="#_input_pocessorからのエラーメッセージ">10.1.4. Input Pocessorからのエラーメッセージ</a></h4>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/tips-and-tricks-using-energyplus/example-error-messages-for-the-input.html#example-error-messages-for-the-input-processor">bigladder:Tips and Tricks</a></p>
</div>
<div class="paragraph">
<p>InputProcessorはEnergyPlusプログラムの一部であり、入力ファイルをスキャンし、IDD（Input Data Dictionary）の要件と照合する。InputProcessorのエラーはIPから始まる文字列で表示される。</p>
</div>
<div class="sect4">
<h5 id="_warningの例_2"><a class="link" href="#_warningの例_2">10.1.4.1. Warningの例</a></h5>
<div class="ulist">
<ul>
<li>
<p>必須項目のうち入力されていないものがある場合（デフォルト値が入力される）</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>IP: Note -- Some missing fields have been filled with defaults. See the audit output file for details.</code></pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_severeの例_2"><a class="link" href="#_severeの例_2">10.1.4.2. Severeの例</a></h5>
<div class="ulist">
<ul>
<li>
<p>オブジェクトの入力フィールドの途中でコンマではなくセミコロン（そのオブジェクトの最終ライン）が入力されている場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>IP: IDF line~345 Did not find "UNTIL: 22:00" in list of Objects</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>必須オブジェクトである「BUILDING」が定義されていない場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>IP: No items found for Required Object = BUILDING
IP: Required Object = "BUILDING" not found in IDF.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>IDDのバージョンが一致していない場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>IP: Possible incorrect IDD File
IDD Version:"IDD\_Version xxx"
Possible Invalid Numerics or other problems</code></pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_fatalの例"><a class="link" href="#_fatalの例">10.1.4.3. Fatalの例</a></h5>
<div class="paragraph">
<p>Fatalエラーのメッセージは上記のSevereエラーの結果として表示されるようである。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>IP: Errors occurred on processing IDF file. Preceding condition(s) cause termination.</code></pre>
</div>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_module_getinputからのエラーメッセージ"><a class="link" href="#_module_getinputからのエラーメッセージ">10.1.5. Module GetInputからのエラーメッセージ</a></h4>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/tips-and-tricks-using-energyplus/example-error-messages-from-module-getinput.html#example-error-messages-from-module-getinput-routines">bigladder:Tips and Tricks</a></p>
</div>
<div class="paragraph">
<p>シミュレーションが開始されると、各モジュールが呼び出され、入力ファイルから値を取得する。これらは通常、GetInputルーチンと呼ばれる。IDDの制限では完全に記述できないエラーチェックを入力に対して追加で行い、さらに、オブジェクトが別のオブジェクトに対して与える可能性のある影響も考慮する。</p>
</div>
<div class="sect4">
<h5 id="_warningの例_3"><a class="link" href="#_warningの例_3">10.1.5.1. Warningの例</a></h5>
<div class="ulist">
<ul>
<li>
<p>地盤温度の入力が推奨範囲を超えている場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Site:GroundTemperature:BuildingSurface: Some values fall outside the range of 15-25C.
These values may be inappropriate.  Please consult the Input Output Reference for more details.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>IDF（入力ファイル）で指定した立地情報とEPW（気象データファイル）に含まれる立地情報に齟齬がある場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Weather file location will be used rather than entered Location object.
..Location object = ATLANTA
..Weather File Location = Tampa International Ap FL USA TMY3 WMO# = 722110
..due to location differences, Latitude difference = [5.68] degrees, Longitude difference = [1.89] degrees.
..Time Zone difference = [0.0] hour(s), Elevation difference = [98.10] percent, [309.00] meters.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>求めている出力に対して必要な入力が足りていない場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetPollutionFactorInput: Requested reporting for Carbon Equivalent Pollution, but insufficient information is entered.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>外壁ではないSurfaceにSunExposedが指定されている場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>BuildingSurface:Detailed = "SURF:xyz", Sun Exposure = "SUNEXPOSED".
 ..This surface is not exposed to External Environment.  Sun exposure has no effect.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>内壁の両側（両ゾーンから定義する）で面積が一致していない場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetSurfaceData: InterZone Surface Areas do not match as expected and might not satisfy conservation of energy:
   Area = 1.4E-002 in Surface = 319767, Zone = 2PAV_CONDIC_LOJA_D
   Area = 67.0 in Surface = 6C0708, Zone = 3PAV_CONDIC_TEATRO_G</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>内壁の両側で角度が一致していない場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetSurfaceData: InterZone Surface Azimuths do not match as expected.
   Azimuth = 270.0, Tilt = 90.0, in Surface = 319767, Zone = 2PAV_CONDIC_LOJA_D
   Azimuth = 180.0, Tilt = 90.0, in Surface = 6C0708, Zone = 3PAV_CONDIC_TEATRO_G
..surface class of base surface = Wall</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>床や屋根の傾斜角がおかしい場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetVertices: Floor is upside down! Tilt angle = [0.0], should be near 180, Surface = "ROOM302-FLOOR", in Zone = "ROOM302".
Automatic fix is attempted.

GetVertices: Roof is upside down! Tilt angle = [180.0], should be near 0, Surface = "ROOM302-CEILING", in Zone = "ROOM302".
Automatic fix is attempted.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>極めて大きい内部発熱が指定されている場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetInternalHeatGains: Zone = "02AO_FCU04_AN" occupant density is extremely high.
Occupant Density = [14] person/m2.
Occupant Density = [7.000E-002] m2/person. Problems in Temperature Out of Bounds may result.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>Surfaceを構成する2点間の距離が極めて小さい場合（2つのうち1つが除外される）</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetVertices: Distance between two vertices &lt; .01, possibly coincident. for Surface = 1%PIANOINTERRATO:UFFICI_WALL_3_0_1, in Zone = 1%PIANOINTERRATO:UFFICI
Vertex [2] = (-53.99,5.86,0.50)
Vertex [1] = (-53.99,5.86,0.51)
Dropping Vertex [2].</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>ゾーンの形状がConvexでない場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>CheckConvexity: Surface = "ZN001:ROOF001" is non-convex.</code></pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_severeの例_3"><a class="link" href="#_severeの例_3">10.1.5.2. Severeの例</a></h5>
<div class="ulist">
<ul>
<li>
<p>Subsurfaceの構成点がBase surfaceと逆の順番（時計回りか反時計周りか）で指定されている場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetSurfaceData: Some Outward Facing angles of subsurfaces differ significantly from base surface.
...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual surfaces.

GetSurfaceData: Outward facing angle [95.5] of subsurface = "WL2-1" significantly different than
..facing angle [275.5] of base surface = WEST WALL 2 Tilt = 90.0
..surface class of base surface = Wall</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>No massの材料のみで建物が構成されている場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>This building has no thermal mass which can cause an unstable solution.
Use Material object for all opaque material definitions except very light insulation layers.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>Surfaceを構成する2点間の距離が極めて小さい場合（頂点の数が3点未満になるためその頂点を除外できない）</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>GetVertices: Distance between two vertices &lt; .01, possibly coincident. for Surface = 1%PIANOINTERRATO:UFFICI_WALL_3_0_1, in Zone = 1%PIANOINTERRATO:UFFICI
Vertex [3] = (-44.82,-12.14,0.51)
Vertex [2] = (-44.82,-12.14,0.50)
Cannot Drop Vertex [3].
Number of Surface Sides at minimum.</code></pre>
</div>
</div>
<div class="ulist">
<ul>
<li>
<p>日陰面となるSurfaceがConvexでない場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>DetermineShadowingCombinations: Surface = "0%VESPAIO:ZONA1\_ROOF\_1\_6\_0" is a receiving surface and is non-convex.
...Shadowing values may be inaccurate. Check .shd report file for more surface shading details</code></pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_fatalの例_2"><a class="link" href="#_fatalの例_2">10.1.5.3. Fatalの例</a></h5>
<div class="paragraph">
<p>このカテゴリーのSevereエラーはたいていFatalエラーにつながり、シミュレーションは途中で終了する。</p>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_sizingとsimulationからのエラーメッセージ"><a class="link" href="#_sizingとsimulationからのエラーメッセージ">10.1.6. SizingとSimulationからのエラーメッセージ</a></h4>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/tips-and-tricks-using-energyplus/example-error-messages-during-sizing.html#example-error-messages-during-sizing-and-simulation">bigladder:Tips and Tricks</a></p>
</div>
<div class="sect4">
<h5 id="_warningの例_4"><a class="link" href="#_warningの例_4">10.1.6.1. Warningの例</a></h5>
<div class="ulist">
<ul>
<li>
<p>熱負荷がゼロのゾーンがある場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Calculated design cooling load for zone = B1AE_FCU02_AN is zero.
Check Sizing:Zone and ZoneControl:Thermostat inputs.

Calculated design heating load for zone = B1AE\_FCU02\_AN is zero.
Check Sizing:Zone and ZoneControl:Thermostat inputs.</code></pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_severeの例_4"><a class="link" href="#_severeの例_4">10.1.6.2. Severeの例</a></h5>
<div class="ulist">
<ul>
<li>
<p>温度があるレンジを超えている場合</p>
</li>
</ul>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Temperature (high) out of bounds (206.82] for zone = "ZONE 1", for surface = "SOUTH WALL"
During Warmup &amp; Sizing, Environment = ALEXANDRIA ESLER REGIONAL AP ANN HTG 99.6% CONDNS DB, at Simulation time = 12/21 01:00 - 01:04
Zone = "ZONE 1", Diagnostic Details:
...Internal Heat Gain [155.557] W/m2
...Infiltration/Ventilation [3.500E-002] m3/s
...Mixing/Cross Mixing [0.000] m3/s
...Zone is part of HVAC controlled system.</code></pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_fatalの例_3"><a class="link" href="#_fatalの例_3">10.1.6.3. Fatalの例</a></h5>
<div class="paragraph">
<p>Severeエラーの数などが表示される。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>EnergyPlus has exited due to the reason stated above
...Summary of Errors that led to program termination:
..... Reference severe error count = 11
..... Last severe error = Temperature (high) out of bounds (210.11] for zone = "ZONE 1", for surface = "ROOF1"</code></pre>
</div>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_energyplusのerrorに対する考え方についての考察"><a class="link" href="#_energyplusのerrorに対する考え方についての考察">10.1.7. EnergyPlusのErrorに対する考え方についての考察</a></h4>
<div class="paragraph">
<p>上記より、建物側（負荷計算）に関するエラーは多く定義されている印象を受ける。しかし、システム側については参照できるドキュメント類からエラーの定義について十分確認できなかった。オブジェクトによってはユーザー自ら温度や流量などの上下限値を指定するものある。</p>
</div>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/module-developer/input-services.html#rangecheck">Guide for Module Developers</a>によればRangeCheckというルーチンがあるようだが、具体的にどこで使われているのか、レンジをどのように決めているかについては記載が見当たらない。</p>
</div>
<div class="paragraph">
<p>例えば冷却塔では、UA値（伝熱係数×伝熱面積）は0〜3000,000W/Kの範囲で入力することと<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-condenser-equipment.html#group----condenser-equipment">マニュアル</a>に記載されているが、多くの入力項目に対してこのような範囲が明示されているわけではない。</p>
</div>
<div class="paragraph">
<p>冷却塔のソースコード（CoolTower.cc）を見てみると、以下のような上下限値が直接記述されていたが、これがすべてかどうかは不明である。一方で、電動チラーのソースコード（ChillerElectricEIR.cc）には冷却塔のような上下限値の記述はなかった。</p>
</div>
<div class="listingblock">
<div class="content">
<pre class="highlight"><code>Real64 const MaximumWaterFlowRate(0.016667); // Maximum limit of water flow rate in m3/s (1000 l/min)
Real64 const MinimumWaterFlowRate(0.0);      // Minimum limit of water flow rate
Real64 const MaxHeight(30.0);                // Maximum effective tower height in m
Real64 const MinHeight(1.0);                 // Minimum effective tower height in m
Real64 const MaxValue(100.0);                // Maximum limit of outlet area, airflow, and temperature
Real64 const MinValue(0.0);                  // Minimum limit of outlet area, airflow, and temperature
Real64 const MaxFrac(1.0);                   // Maximum fraction
Real64 const MinFrac(0.0);                   // Minimum fraction</code></pre>
</div>
</div>
</div>
</div>
<div class="sect2">
<h3 id="_energyplusのauto_sizing機能における予熱予冷時間の取り扱い"><a class="link" href="#_energyplusのauto_sizing機能における予熱予冷時間の取り扱い">10.2. EnergyPlusのAuto-sizing機能における予熱/予冷時間の取り扱い</a></h3>
<div class="paragraph">
<p>日本では、容量設計を行う際、立ち上がり時の蓄熱負荷の影響を緩和するため、予熱/予冷時間の概念を取り入れることが一般的である。この時間は、空調システムを起動してから設定温度に達するまでの時間を表している。例えば、予熱時間を2時間として朝6時にシステムが起動する場合、7時の時点では設定温度に達しないが、8時には達することになる。この場合、7時の時点で設定温度に達するようにする場合よりも設計容量を小さくすることができる。特に蓄熱負荷の影響が大きい冬季暖房運転においては予熱時間を2〜3時間とする方が実際的な容量とすることができる。なお、予熱時間をゼロとした場合、理論上必要な装置容量は無限大となる。</p>
</div>
<div class="paragraph">
<p>EnergyPlusにおいては予熱時間そのものの概念はないが、最大負荷を求める際の平均時間を設定することで、類似の処理を行えるようになっている。オブジェクトSizing:ParametersのTimesteps in Averaging Windowに平均処理を行うタイムステップ数を指定することができる。以下は<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-design-objects.html#sizingparameters">bigladder:Input Output Reference:Sizing:Parameters:Timesteps in Averaging Window</a>の和訳である。以下ではゾーン設計風量にのみ言及しているが、ゾーン設計風量の計算はAuto-sizingの計算フロー上、最も上流側で行われるようであるため、空調システムや熱源システムの容量設計においてもここで指定したステップ数が反映されると思われる。</p>
</div>
</div>
<div class="sect2">
<h3 id="_timesteps_in_averaging_window"><a class="link" href="#_timesteps_in_averaging_window">10.3. Timesteps in Averaging Window</a></h3>
<div class="paragraph">
<p>ゾーン設計風量の平均化処理を行う際のタイムステップ数を入力する。デフォルトは1であり、この場合、計算されたゾーン設計風量は、タイムステップにわたって平均化された値である。</p>
</div>
<div class="paragraph">
<p>ゾーン設計風量計算は、一定の温度で加熱または冷却空気が無限に供給されると想定して実行される。したがって、計算された設計風量は、どれほど大きく急激な負荷であっても、常にあらゆる負荷変動に対応できる。実際には、風量はダクトのサイズとファンの容量によって制限される。理想的なゾーン設計風量計算では、特にユーザーが夜間のセットアップまたはセットバックを伴うサーモスタットスケジュールを使用してサイジング計算を実行している場合、非現実的に大きな風量が発生する可能性がある。計算されたゾーン設計風量は、常にタイムステップにわたって平均化される。ユーザーは、サーモスタットのセットアップとセットバックの影響を軽減し、ウォームアップまたはクールダウン時の風量が設計風量の計算において支配的になるのを防ぐために、より平均時間を長く指定することができる。</p>
</div>
<div class="paragraph">
<p>たとえば、負荷計算のタイムステップが15分で、ユーザーがこの平均化タイムステップ数を4に指定した場合、ゾーン設計風量は1時間にわたって平均化される。8を指定すると、2時間の平均となる。</p>
</div>
</div>
<div class="sect2">
<h3 id="_designbuilderの使い方"><a class="link" href="#_designbuilderの使い方">10.4. DesignBuilderの使い方</a></h3>
<div class="paragraph">
<p><a href="https://masatomiyata.github.io/EnergyPlus_SHASEG1008/DesignBuilder.html">DesignBuilder＋Rを用いたAS140単室テスト</a></p>
</div>
</div>
</div>
</div>
</div>
<div id="footer">
<div id="footer-text">
Last updated 2021-10-16 14:13:57 +0900
</div>
</div>
<script type="text/x-mathjax-config">
MathJax.Hub.Config({
  messageStyle: "none",
  tex2jax: {
    inlineMath: [["\\(", "\\)"]],
    displayMath: [["\\[", "\\]"]],
    ignoreClass: "nostem|nolatexmath"
  },
  asciimath2jax: {
    delimiters: [["\\$", "\\$"]],
    ignoreClass: "nostem|noasciimath"
  },
  TeX: { equationNumbers: { autoNumber: "none" } }
})
MathJax.Hub.Register.StartupHook("AsciiMath Jax Ready", function () {
  MathJax.InputJax.AsciiMath.postfilterHooks.Add(function (data, node) {
    if ((node = data.script.parentNode) && (node = node.parentNode) && node.classList.contains('stemblock')) {
      data.math.root.display = "block"
    }
    return data
  })
})
</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.5/MathJax.js?config=TeX-MML-AM_HTMLorMML"></script>
</body>
</html>