
=== 室温設定値の指定（冷房期、中間期、暖房期）

ゾーンの設定は次の通りとする。ゾーンの名称は「ROOM1」とする。

.Zoneの設定
----
Zone,
    ROOM1,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1907.3599,               !- Volume {m3}
    366.8,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area
----

ZoneControl:Thermostatの設定を行う。 +
名称は「ROOM1 Thermostat」とし、
引用する年間スケジュールの名称を「Zone Control Type Sched」と決めて入力する。 +
オブジェクトタイプは「ThermostatSetpoint:DualSetpoint」を選択し、
室温設定値のスケジュールを「Dual Setpoint」と決めて入力する。

.ZoneControl:Thermostat の設定
----
ZoneControl:Thermostat,
    ROOM1 Thermostat,                   !- Name
    ROOM1,                              !- Zone or ZoneList Name
    Zone Control Type Sched,            !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint Sched;                !- Control 1 Name
----

ZoneControl:Thermostatにおいて、
名称を「Zone Control Type Sched」と決めた年間スケジュールを次のように設定する。

.Schedule:Year の設定
----
Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type Week Sch,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Week:Daily,
    Control Type Week Sch,  !- Name
    Control Type Day Sch,  !- Sunday Schedule:Day Name
    Control Type Day Sch,  !- Monday Schedule:Day Name
    Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Control Type Day Sch,  !- Thursday Schedule:Day Name
    Control Type Day Sch,  !- Friday Schedule:Day Name
    Control Type Day Sch,  !- Saturday Schedule:Day Name
    Control Type Day Sch,  !- Holiday Schedule:Day Name
    Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Day:Hourly,
    Control Type Day Sch,    !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24
----

ZoneControl:Thermostatにおいて、
名称を「Dual Setpoint Sched」と決めた室温設定値のスケジュールを次のように設定する。 +
暖房時の室温設定値スケジュール、冷房時の室温設定値スケジュールともに名称を「Room Temp Setpoint Schedule」とする。

.ThermostatSetpoint:DualSetpoint の設定
----
ThermostatSetpoint:DualSetpoint,
    Dual Setpoint Sched,                  !- Name
    Room Temp Setpoint Schedule,              !- Heating Setpoint Temperature Schedule Name
    Room Temp Setpoint Schedule;              !- Cooling Setpoint Temperature Schedule Name
----

スケジュール「Room Temp Setpoint Schedule」は次のように定義する。

.Schedule
----
Schedule:Compact,
    Room Temp Setpoint Schedule,    !- Name
    Temperature,                    !- Schedule Type Limits Name

    Through: 31 Mar,                !- Field 1
    For: Weekdays  WinterDesignDay, !- Field 2
    Until: 24:00,                   !- Field 10
    22,                             !- Field 11

    Through: 31 May,                !- Field 1
    For: Weekdays,                  !- Field 2
    Until: 24:00,                   !- Field 10
    24,                             !- Field 11

    Through: 30 Sep,                !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,                   !- Field 10
    26,                             !- Field 11

    Through: 30 Nov,                !- Field 1
    For: Weekdays,                  !- Field 2
    Until: 24:00,                   !- Field 10
    24,                             !- Field 11

    Through: 31 Dec,                !- Field 16
    For: Weekdays,                  !- Field 17
    Until: 24:00,                   !- Field 10
    22;                             !- Field 11
----

暖房、冷房の動く時間帯、期間を次のように設定する。 +
暖房、暖房ともON/OFFスケジュールの名称は「ROOM1 Availability Sch」とする。

.ZoneHVAC:IdealLoadsAirSystem
----
ZoneHVAC:IdealLoadsAirSystem,
    ROOM1 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node ROOM1 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    7.947333,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    ROOM1 Availability Sch,  !- Heating Availability Schedule Name
    ROOM1 Availability Sch,  !- Cooling Availability Schedule Name
    Humidistat,              !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    Humidistat,              !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    Sensible,                !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}
----

.Schedule
----
Schedule:Compact,
    ROOM1 Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11
----




