!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 7.0.0.091 2021/08/24 - 22:14:00
! Geometry convention template : Simple
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 1-Inner
Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    WholeBuildingTest,       !- Name
    0,                       !- North Axis {deg}
    Country,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    4.0000002E-03,           !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    1,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    1;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Tokyo.epw
Site:Location,
    Tokyo,                   !- Name
    35.7,                    !- Latitude {deg}
    139.8,                   !- Longitude {deg}
    9,                       !- Time Zone {hr}
    0;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day,       !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101325,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day,       !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.9,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    0.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101325,                  !- Barometric Pressure {Pa}
    9.3,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RunPeriod 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1988,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    1989,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    3,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Coming-of-Age Day,       !- Name
    9 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Vemal Equinox Day,       !- Name
    21 Mar,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Constitution Memorial Day,  !- Name
    3 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Greenery Day,            !- Name
    4 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Childrens Day,           !- Name
    5 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Marine Day,              !- Name
    17 Jul,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Respect for the Aged Day,!- Name
    18 Sep,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Health-Sports Day,       !- Name
    9 Oct,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Culture Day,             !- Name
    3 Nov,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labour Thanksgiving Day, !- Name
    23 Nov,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Winter holiday,          !- Name
    29 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.1,                     !- January Ground Reflectance {dimensionless}
    0.1,                     !- February Ground Reflectance {dimensionless}
    0.1,                     !- March Ground Reflectance {dimensionless}
    0.1,                     !- April Ground Reflectance {dimensionless}
    0.1,                     !- May Ground Reflectance {dimensionless}
    0.1,                     !- June Ground Reflectance {dimensionless}
    0.1,                     !- July Ground Reflectance {dimensionless}
    0.1,                     !- August Ground Reflectance {dimensionless}
    0.1,                     !- September Ground Reflectance {dimensionless}
    0.1,                     !- October Ground Reflectance {dimensionless}
    0.1,                     !- November Ground Reflectance {dimensionless}
    0.1;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Control Type Day Sch,    !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Control Type Week Sch,  !- Name
    Control Type Day Sch,  !- Sunday Schedule:Day Name
    Control Type Day Sch,  !- Monday Schedule:Day Name
    Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Control Type Day Sch,  !- Thursday Schedule:Day Name
    Control Type Day Sch,  !- Friday Schedule:Day Name
    Control Type Day Sch,  !- Saturday Schedule:Day Name
    Control Type Day Sch,  !- Holiday Schedule:Day Name
    Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type Week Sch,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0  ;                     !- Field 4

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370 ;                 !- Field 4

! Schedule: JP Office - corridor occupants
Schedule:Compact,
    JP Office - corridor occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    0     ;                  !- Field 14

! Schedule: JP Office - office equipments
Schedule:Compact,
    JP Office - office equipments,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.25,                    !- Field 4
    Until: 12:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0.8,                     !- Field 8
    Until: 19:00,            !- Field 9
    1,                       !- Field 10
    Until: 21:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 24:00,            !- Field 13
    0.25,                    !- Field 14
    For: Weekends,           !- Field 15
    Until: 24:00,            !- Field 16
    0.25,                    !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0.25     ;               !- Field 20

! Schedule: JP Office - locker/storage occ.
Schedule:Compact,
    JP Office - locker/storage occ.,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 19:00,            !- Field 9
    0.7,                     !- Field 10
    Until: 21:00,            !- Field 11
    0.4,                     !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: Weekends,           !- Field 15
    Until: 24:00,            !- Field 16
    0,                       !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0     ;                  !- Field 20

! Schedule: JP Office - office lighting
Schedule:Compact,
    JP Office - office lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 12:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 20:00,            !- Field 9
    1,                       !- Field 10
    Until: 21:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: Weekends,           !- Field 15
    Until: 24:00,            !- Field 16
    0,                       !- Field 17
    For: AllOtherDays,       !- Field 18
    Until: 24:00,            !- Field 19
    0     ;                  !- Field 20

! Schedule: JP Office - 8-21 Lighting
Schedule:Compact,
    JP Office - 8-21 Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    0     ;                  !- Field 14

! Schedule: JP Office - CMR occupants
Schedule:Compact,
    JP Office - CMR occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.5,                     !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    0.5     ;                !- Field 14

! Schedule: JP Office - CMR equipments
Schedule:Compact,
    JP Office - CMR equipments,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: Weekends,           !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    1     ;                  !- Field 10

! Schedule: JP Office - office occupants
Schedule:Compact,
    JP Office - office occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 12:00,            !- Field 5
    1,                       !- Field 6
    Until: 13:00,            !- Field 7
    0.6,                     !- Field 8
    Until: 18:00,            !- Field 9
    1,                       !- Field 10
    Until: 19:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 21:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: Weekends,           !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: AllOtherDays,       !- Field 22
    Until: 24:00,            !- Field 23
    0     ;                  !- Field 24

! Schedule: JP Office - CMR lighting
Schedule:Compact,
    JP Office - CMR lighting,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: Weekends,           !- Field 5
    Until: 24:00,            !- Field 6
    1,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    1     ;                  !- Field 10

Schedule:Compact,
    Activity Schedule 19336, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19336, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19357, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19357, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19365, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19365, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19390, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19390, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19469, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19469, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19491, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19491, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19625, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19625, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19640, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19640, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19657, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19657, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19664, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19664, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19678, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19678, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19803, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19803, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 19827, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 19827, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

!---------------------------------------------------------------------------------------
! room temperature setpoint schedule

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,  !- Field 2
    Until: 24:00,            !- Field 10
    22,                      !- Field 11

    Through: 31 May,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,            !- Field 10
    23,                      !- Field 11

    Through: 30 Sep,         !- Field 1
    For: AllDays,   !- Field 2
    Until: 24:00,            !- Field 10
    23,                      !- Field 11

    Through: 30 Nov,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,            !- Field 10
    23,                      !- Field 11

    Through: 31 Dec,         !- Field 16
    For: AllDays,           !- Field 17
    Until: 24:00,            !- Field 10
    23;                      !- Field 11

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,  !- Field 2
    Until: 24:00,            !- Field 10
    25,                      !- Field 11

    Through: 31 May,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,            !- Field 10
    25,                      !- Field 11

    Through: 30 Sep,         !- Field 1
    For: AllDays,   !- Field 2
    Until: 24:00,            !- Field 10
    26,                      !- Field 11

    Through: 30 Nov,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00,            !- Field 10
    25,                      !- Field 11

    Through: 31 Dec,         !- Field 16
    For: AllDays,           !- Field 17
    Until: 24:00,            !- Field 10
    25;                      !- Field 11

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    1F:01XCorridor Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    1F:01XCorridor Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:01XCorridor Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:01XCorridor Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12


!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    1F:02XLobby Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    1F:02XLobby Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:02XLobby Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:02XLobby Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    1F:03XEVHall Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    1F:03XEVHall Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11


! Modified schedule: On 24/7
Schedule:Compact,
    1F:03XEVHall Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:03XEVHall Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 24H Heating
Schedule:Compact,
    1F:04XCntrlMntrngRm Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: JP Office - 24H Cooling
Schedule:Compact,
    1F:04XCntrlMntrngRm Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:04XCntrlMntrngRm Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:04XCntrlMntrngRm Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12


!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    1F:05XDressing1 Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    1F:05XDressing1 Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:05XDressing1 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:05XDressing1 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    1F:06XDressing2 Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    1F:06XDressing2 Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:06XDressing2 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:06XDressing2 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    1F:07XBreakRoom Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    1F:07XBreakRoom Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:07XBreakRoom Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:07XBreakRoom Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12


!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    1F:08XVending Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    1F:08XVending Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:08XVending Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:08XVending Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    1F:09XOffice1 Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    1F:09XOffice1 Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:09XOffice1 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:09XOffice1 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12



!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    1F:10XOffice2 Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    1F:10XOffice2 Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    1F:10XOffice2 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    1F:10XOffice2 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 30 Nov,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    100;                     !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    2X6F:01XCorridor Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    2X6F:01XCorridor Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:01XCorridor Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:01XCorridor Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    2X6F:02XVending Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    2X6F:02XVending Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:02XVending Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:02XVending Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    2X6F:03XEVHall Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11


! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    2X6F:03XEVHall Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:03XEVHall Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:03XEVHall Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12


!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    2X6F:04X1XOfficeNP Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    2X6F:04X1XOfficeNP Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X1XOfficeNP Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X1XOfficeNP Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    2X6F:04X2XOfficeNEP Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    2X6F:04X2XOfficeNEP Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X2XOfficeNEP Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X2XOfficeNEP Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    2X6F:04X3XOfficeNWP Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    2X6F:04X3XOfficeNWP Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X3XOfficeNWP Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X3XOfficeNWP Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    2X6F:04X4XOfficeNI Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    2X6F:04X4XOfficeNI Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X4XOfficeNI Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:04X4XOfficeNI Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    2X6F:05X1XOfficeSP Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    2X6F:05X1XOfficeSP Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:05X1XOfficeSP Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:05X1XOfficeSP Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    2X6F:05X2XOfficeSWP Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    2X6F:05X2XOfficeSWP Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:05X2XOfficeSWP Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:05X2XOfficeSWP Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    2X6F:05X3XOfficeSI Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    2X6F:05X3XOfficeSI Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:05X3XOfficeSI Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    2X6F:05X3XOfficeSI Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    7F:01XCorridor Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    7F:01XCorridor Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    7F:01XCorridor Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    7F:01XCorridor Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12


!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    7F:02XVending Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    7F:02XVending Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    7F:02XVending Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    7F:02XVending Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12
!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
    7F:03XEVHall Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
    7F:03XEVHall Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    7F:03XEVHall Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    7F:03XEVHall Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    7F:04XOffice1 Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    7F:04XOffice1 Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: On 24/7
Schedule:Compact,
    7F:04XOffice1 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    7F:04XOffice1 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12


!---------------------------------------------------------------------------------------
! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
    7F:05XOffice2 Heating Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  WinterDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
    7F:05XOffice2 Cooling Availability Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays  SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11


! Modified schedule: On 24/7
Schedule:Compact,
    7F:05XOffice2 Humidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12

! Modified schedule: On 24/7
Schedule:Compact,
    7F:05XOffice2 Dehumidifying RH Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 24:00,            !- Field 3
    40,                      !- Field 4
    Through: 30 Nov,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 24:00,            !- Field 7
    50,                      !- Field 8
    Through: 31 Dec,         !- Field 9
    For: Weekdays,           !- Field 10
    Until: 24:00,            !- Field 11
    40;                      !- Field 12



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! JP- Concrete, cast - dense- thickness 0.15
Material,
    JP- Concrete cast - dense_.15,  !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.027
Material,
    JP-Cement/plaster/mortar - cement mortar_.027,  !- Name
    Rough,                   !- Roughness
    0.027,                   !- Thickness {m}
    1.5,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.022
Material,
    JP- Concrete cast - dense_.022,  !- Name
    Rough,                   !- Roughness
    0.022,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP Carpet- thickness 0.006
Material,
    JP Carpet_.006,          !- Name
    Rough,                   !- Roughness
    0.006,                   !- Thickness {m}
    0.08,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    320,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.012
Material,
    JP- Gypsum Plasterboard_.012,  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Ceramic/clay tiles - ceramic tiles Dry- thickness 0.01
Material,
    JP- Ceramic/clay tiles - ceramic tiles Dry_.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.025
Material,
    JP-Cement/plaster/mortar - cement mortar_.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.5,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! JP- XPS Extruded Polystyrene- thickness 0.025
Material,
    JP- XPS Extruded Polystyrene_.025,  !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.008
Material,
    JP- Gypsum Plasterboard_.008,  !- Name
    Rough,                   !- Roughness
    0.008,                   !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.65
Material,
    JP- Concrete cast - dense_.65,  !- Name
    Rough,                   !- Roughness
    0.65,                    !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 1
Material,
    JP- Concrete cast - dense_1,  !- Name
    Rough,                   !- Roughness
    1,                       !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Rockwool Board- thickness 0.012
Material,
    JP- Rockwool Board_.012, !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.064,                   !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    290,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.009
Material,
    JP- Gypsum Plasterboard_.009,  !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.06
Material,
    JP- Concrete cast - dense_.06,  !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- XPS Extruded Polystyrene- thickness 0.05
Material,
    JP- XPS Extruded Polystyrene_.05,  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.015
Material,
    JP-Cement/plaster/mortar - cement mortar_.015,  !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    1.5,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! JP- Asphalt- thickness 0.005
Material,
    JP- Asphalt_.005,        !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.01
Material,
    JP- Gypsum Plasterboard_.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.22,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.12
Material,
    JP- Concrete cast - dense_.12,  !- Name
    Rough,                   !- Roughness
    0.12,                    !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    1_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    2_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    7_RVAL_5,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    13_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    13_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    14_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    14_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    15_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    15_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    16_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    16_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    17_RVAL_7,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    18_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    10000,                   !- Name
    Spectral,                !- Optical Data Type
    Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>,  !- Window Glass Spectral Data Set Name
    0.007874,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    0.006;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    0.003;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    30000,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.0225,                  !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    90,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.66,                    !- Front Side Slat Beam Solar Reflectance
    0.66,                    !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.66,                    !- Front Side Slat Diffuse Solar Reflectance
    0.66,                    !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.66,                    !- Front Side Slat Beam Visible Reflectance
    0.66,                    !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.66,                    !- Front Side Slat Diffuse Visible Reflectance
    0.66,                    !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.025,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>,  !- Name
    0.305,                   !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.049,                   !- Front Reflectance 1
    0.049,                   !- Back Reflectance 1
    0.31,                    !- Wavelength 2 {micron}
    0,                       !- Transmittance 2
    0.049,                   !- Front Reflectance 2
    0.049,                   !- Back Reflectance 2
    0.315,                   !- Wavelength 3 {micron}
    0.002,                   !- Transmittance 3
    0.048,                   !- Front Reflectance 3
    0.048,                   !- Back Reflectance 3
    0.32,                    !- Wavelength 4 {micron}
    0.013,                   !- Transmittance 4
    0.048,                   !- Front Reflectance 4
    0.048,                   !- Back Reflectance 4
    0.325,                   !- Wavelength 5 {micron}
    0.05,                    !- Transmittance 5
    0.047,                   !- Front Reflectance 5
    0.047,                   !- Back Reflectance 5
    0.33,                    !- N21
    0.136,                   !- N22
    0.048,                   !- N23
    0.048,                   !- N24
    0.335,                   !- N25
    0.262,                   !- N26
    0.051,                   !- N27
    0.051,                   !- N28
    0.34,                    !- N29
    0.407,                   !- N30
    0.054,                   !- N31
    0.054,                   !- N32
    0.345,                   !- N33
    0.54,                    !- N34
    0.059,                   !- N35
    0.059,                   !- N36
    0.35,                    !- N37
    0.662,                   !- N38
    0.066,                   !- N39
    0.066,                   !- N40
    0.36,                    !- N41
    0.788,                   !- N42
    0.073,                   !- N43
    0.073,                   !- N44
    0.37,                    !- N45
    0.827,                   !- N46
    0.076,                   !- N47
    0.076,                   !- N48
    0.38,                    !- N49
    0.811,                   !- N50
    0.075,                   !- N51
    0.075,                   !- N52
    0.39,                    !- N53
    0.856,                   !- N54
    0.078,                   !- N55
    0.078,                   !- N56
    0.4,                     !- N57
    0.874,                   !- N58
    0.079,                   !- N59
    0.079,                   !- N60
    0.41,                    !- N61
    0.873,                   !- N62
    0.079,                   !- N63
    0.079,                   !- N64
    0.42,                    !- N65
    0.87,                    !- N66
    0.078,                   !- N67
    0.078,                   !- N68
    0.43,                    !- N69
    0.87,                    !- N70
    0.078,                   !- N71
    0.078,                   !- N72
    0.44,                    !- N73
    0.868,                   !- N74
    0.077,                   !- N75
    0.077,                   !- N76
    0.45,                    !- N77
    0.874,                   !- N78
    0.078,                   !- N79
    0.078,                   !- N80
    0.46,                    !- N81
    0.879,                   !- N82
    0.078,                   !- N83
    0.078,                   !- N84
    0.47,                    !- N85
    0.882,                   !- N86
    0.077,                   !- N87
    0.077,                   !- N88
    0.48,                    !- N89
    0.882,                   !- N90
    0.078,                   !- N91
    0.078,                   !- N92
    0.49,                    !- N93
    0.882,                   !- N94
    0.077,                   !- N95
    0.077,                   !- N96
    0.5,                     !- N97
    0.881,                   !- N98
    0.076,                   !- N99
    0.076,                   !- N100
    0.51,                    !- N101
    0.881,                   !- N102
    0.076,                   !- N103
    0.076,                   !- N104
    0.52,                    !- N105
    0.88,                    !- N106
    0.076,                   !- N107
    0.076,                   !- N108
    0.53,                    !- N109
    0.879,                   !- N110
    0.076,                   !- N111
    0.076,                   !- N112
    0.54,                    !- N113
    0.879,                   !- N114
    0.076,                   !- N115
    0.076,                   !- N116
    0.55,                    !- N117
    0.877,                   !- N118
    0.076,                   !- N119
    0.076,                   !- N120
    0.57,                    !- N121
    0.872,                   !- N122
    0.076,                   !- N123
    0.076,                   !- N124
    0.59,                    !- N125
    0.857,                   !- N126
    0.075,                   !- N127
    0.075,                   !- N128
    0.61,                    !- N129
    0.848,                   !- N130
    0.074,                   !- N131
    0.074,                   !- N132
    0.63,                    !- N133
    0.835,                   !- N134
    0.072,                   !- N135
    0.072,                   !- N136
    0.65,                    !- N137
    0.822,                   !- N138
    0.071,                   !- N139
    0.071,                   !- N140
    0.67,                    !- N141
    0.812,                   !- N142
    0.07,                    !- N143
    0.07,                    !- N144
    0.69,                    !- N145
    0.802,                   !- N146
    0.069,                   !- N147
    0.069,                   !- N148
    0.71,                    !- N149
    0.789,                   !- N150
    0.069,                   !- N151
    0.069,                   !- N152
    0.718,                   !- N153
    0.783,                   !- N154
    0.068,                   !- N155
    0.068,                   !- N156
    0.724,                   !- N157
    0.778,                   !- N158
    0.067,                   !- N159
    0.067,                   !- N160
    0.74,                    !- N161
    0.763,                   !- N162
    0.066,                   !- N163
    0.066,                   !- N164
    0.752,                   !- N165
    0.753,                   !- N166
    0.066,                   !- N167
    0.066,                   !- N168
    0.758,                   !- N169
    0.749,                   !- N170
    0.065,                   !- N171
    0.065,                   !- N172
    0.763,                   !- N173
    0.745,                   !- N174
    0.065,                   !- N175
    0.065,                   !- N176
    0.768,                   !- N177
    0.741,                   !- N178
    0.065,                   !- N179
    0.065,                   !- N180
    0.78,                    !- N181
    0.731,                   !- N182
    0.064,                   !- N183
    0.064,                   !- N184
    0.8,                     !- N185
    0.714,                   !- N186
    0.063,                   !- N187
    0.063,                   !- N188
    0.816,                   !- N189
    0.703,                   !- N190
    0.062,                   !- N191
    0.062,                   !- N192
    0.824,                   !- N193
    0.698,                   !- N194
    0.062,                   !- N195
    0.062,                   !- N196
    0.832,                   !- N197
    0.693,                   !- N198
    0.062,                   !- N199
    0.062,                   !- N200
    0.84,                    !- N201
    0.689,                   !- N202
    0.061,                   !- N203
    0.061,                   !- N204
    0.86,                    !- N205
    0.683,                   !- N206
    0.063,                   !- N207
    0.063,                   !- N208
    0.88,                    !- N209
    0.674,                   !- N210
    0.062,                   !- N211
    0.062,                   !- N212
    0.905,                   !- N213
    0.664,                   !- N214
    0.062,                   !- N215
    0.062,                   !- N216
    0.915,                   !- N217
    0.661,                   !- N218
    0.063,                   !- N219
    0.063,                   !- N220
    0.925,                   !- N221
    0.658,                   !- N222
    0.062,                   !- N223
    0.062,                   !- N224
    0.93,                    !- N225
    0.657,                   !- N226
    0.062,                   !- N227
    0.062,                   !- N228
    0.937,                   !- N229
    0.656,                   !- N230
    0.061,                   !- N231
    0.061,                   !- N232
    0.948,                   !- N233
    0.652,                   !- N234
    0.062,                   !- N235
    0.062,                   !- N236
    0.965,                   !- N237
    0.647,                   !- N238
    0.061,                   !- N239
    0.061,                   !- N240
    0.98,                    !- N241
    0.645,                   !- N242
    0.061,                   !- N243
    0.061,                   !- N244
    0.994,                   !- N245
    0.642,                   !- N246
    0.059,                   !- N247
    0.059,                   !- N248
    1.04,                    !- N249
    0.639,                   !- N250
    0.056,                   !- N251
    0.056,                   !- N252
    1.07,                    !- N253
    0.638,                   !- N254
    0.056,                   !- N255
    0.056,                   !- N256
    1.1,                     !- N257
    0.637,                   !- N258
    0.055,                   !- N259
    0.055,                   !- N260
    1.12,                    !- N261
    0.638,                   !- N262
    0.056,                   !- N263
    0.056,                   !- N264
    1.13,                    !- N265
    0.638,                   !- N266
    0.057,                   !- N267
    0.057,                   !- N268
    1.137,                   !- N269
    0.638,                   !- N270
    0.057,                   !- N271
    0.057,                   !- N272
    1.161,                   !- N273
    0.64,                    !- N274
    0.058,                   !- N275
    0.058,                   !- N276
    1.18,                    !- N277
    0.644,                   !- N278
    0.057,                   !- N279
    0.057,                   !- N280
    1.2,                     !- N281
    0.649,                   !- N282
    0.056,                   !- N283
    0.056,                   !- N284
    1.235,                   !- N285
    0.652,                   !- N286
    0.058,                   !- N287
    0.058,                   !- N288
    1.29,                    !- N289
    0.665,                   !- N290
    0.06,                    !- N291
    0.06,                    !- N292
    1.32,                    !- N293
    0.672,                   !- N294
    0.059,                   !- N295
    0.059,                   !- N296
    1.35,                    !- N297
    0.679,                   !- N298
    0.057,                   !- N299
    0.057,                   !- N300
    1.395,                   !- N301
    0.691,                   !- N302
    0.058,                   !- N303
    0.058,                   !- N304
    1.443,                   !- N305
    0.713,                   !- N306
    0.06,                    !- N307
    0.06,                    !- N308
    1.463,                   !- N309
    0.721,                   !- N310
    0.059,                   !- N311
    0.059,                   !- N312
    1.477,                   !- N313
    0.727,                   !- N314
    0.059,                   !- N315
    0.059,                   !- N316
    1.497,                   !- N317
    0.734,                   !- N318
    0.058,                   !- N319
    0.058,                   !- N320
    1.52,                    !- N321
    0.742,                   !- N322
    0.059,                   !- N323
    0.059,                   !- N324
    1.539,                   !- N325
    0.749,                   !- N326
    0.06,                    !- N327
    0.06,                    !- N328
    1.558,                   !- N329
    0.754,                   !- N330
    0.06,                    !- N331
    0.06,                    !- N332
    1.578,                   !- N333
    0.759,                   !- N334
    0.059,                   !- N335
    0.059,                   !- N336
    1.592,                   !- N337
    0.762,                   !- N338
    0.059,                   !- N339
    0.059,                   !- N340
    1.61,                    !- N341
    0.765,                   !- N342
    0.059,                   !- N343
    0.059,                   !- N344
    1.63,                    !- N345
    0.769,                   !- N346
    0.059,                   !- N347
    0.059,                   !- N348
    1.646,                   !- N349
    0.772,                   !- N350
    0.059,                   !- N351
    0.059,                   !- N352
    1.678,                   !- N353
    0.773,                   !- N354
    0.061,                   !- N355
    0.061,                   !- N356
    1.74,                    !- N357
    0.769,                   !- N358
    0.058,                   !- N359
    0.058,                   !- N360
    1.8,                     !- N361
    0.767,                   !- N362
    0.061,                   !- N363
    0.061,                   !- N364
    1.86,                    !- N365
    0.761,                   !- N366
    0.057,                   !- N367
    0.057,                   !- N368
    1.92,                    !- N369
    0.758,                   !- N370
    0.057,                   !- N371
    0.057,                   !- N372
    1.96,                    !- N373
    0.758,                   !- N374
    0.057,                   !- N375
    0.057,                   !- N376
    1.985,                   !- N377
    0.755,                   !- N378
    0.062,                   !- N379
    0.062,                   !- N380
    2.005,                   !- N381
    0.753,                   !- N382
    0.064,                   !- N383
    0.064,                   !- N384
    2.035,                   !- N385
    0.753,                   !- N386
    0.064,                   !- N387
    0.064,                   !- N388
    2.065,                   !- N389
    0.753,                   !- N390
    0.064,                   !- N391
    0.064,                   !- N392
    2.1,                     !- N393
    0.754,                   !- N394
    0.064,                   !- N395
    0.064,                   !- N396
    2.148,                   !- N397
    0.747,                   !- N398
    0.063,                   !- N399
    0.063,                   !- N400
    2.198,                   !- N401
    0.716,                   !- N402
    0.061,                   !- N403
    0.061,                   !- N404
    2.27,                    !- N405
    0.719,                   !- N406
    0.061,                   !- N407
    0.061,                   !- N408
    2.36,                    !- N409
    0.729,                   !- N410
    0.061,                   !- N411
    0.061,                   !- N412
    2.45,                    !- N413
    0.707,                   !- N414
    0.06,                    !- N415
    0.06,                    !- N416
    2.494,                   !- N417
    0.692,                   !- N418
    0.059,                   !- N419
    0.059,                   !- N420
    2.537,                   !- N421
    0.628,                   !- N422
    0.056,                   !- N423
    0.056,                   !- N424
    2.941,                   !- N425
    0.076,                   !- N426
    0.042,                   !- N427
    0.042,                   !- N428
    2.973,                   !- N429
    0.047,                   !- N430
    0.041,                   !- N431
    0.041,                   !- N432
    3.005,                   !- N433
    0.026,                   !- N434
    0.04,                    !- N435
    0.04,                    !- N436
    3.056,                   !- N437
    0.024,                   !- N438
    0.04,                    !- N439
    0.04,                    !- N440
    3.132,                   !- N441
    0.022,                   !- N442
    0.039,                   !- N443
    0.039,                   !- N444
    3.156,                   !- N445
    0.021,                   !- N446
    0.039,                   !- N447
    0.039,                   !- N448
    3.204,                   !- N449
    0.019,                   !- N450
    0.039,                   !- N451
    0.039,                   !- N452
    3.245,                   !- N453
    0.018,                   !- N454
    0.039,                   !- N455
    0.039,                   !- N456
    3.317,                   !- N457
    0.016,                   !- N458
    0.039,                   !- N459
    0.039,                   !- N460
    3.344,                   !- N461
    0.015,                   !- N462
    0.039,                   !- N463
    0.039,                   !- N464
    3.45,                    !- N465
    0.012,                   !- N466
    0.038,                   !- N467
    0.038,                   !- N468
    3.573,                   !- N469
    0.012,                   !- N470
    0.038,                   !- N471
    0.038,                   !- N472
    3.765,                   !- N473
    0.015,                   !- N474
    0.037,                   !- N475
    0.037;                   !- N476


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! FG1 - IBEC
Construction,
    FG1 - IBEC,              !- Name
    JP- Concrete cast - dense_.15,  !- Outside Layer
    JP-Cement/plaster/mortar - cement mortar_.027,  !- Layer 2
    1_RVAL_3,                !- Layer 3
    JP- Concrete cast - dense_.022,  !- Layer 4
    JP Carpet_.006;          !- Layer 5

! <Previous reversed>
Construction,
    FG1 - IBEC_Rev,          !- Name
    JP Carpet_.006,          !- Outside Layer
    JP- Concrete cast - dense_.022,  !- Layer 2
    2_RVAL_3,                !- Layer 3
    JP-Cement/plaster/mortar - cement mortar_.027,  !- Layer 4
    JP- Concrete cast - dense_.15;  !- Layer 5

! FG1 - IBEC_Reversed
Construction,
    FG1 - IBEC_Reversed,     !- Name
    JP Carpet_.006,          !- Outside Layer
    JP- Concrete cast - dense_.022,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    JP-Cement/plaster/mortar - cement mortar_.027,  !- Layer 4
    JP- Concrete cast - dense_.15;  !- Layer 5

! <Previous reversed>
Construction,
    FG1 - IBEC_Reversed_Rev, !- Name
    JP- Concrete cast - dense_.15,  !- Outside Layer
    JP-Cement/plaster/mortar - cement mortar_.027,  !- Layer 2
    4_RVAL_3,                !- Layer 3
    JP- Concrete cast - dense_.022,  !- Layer 4
    JP Carpet_.006;          !- Layer 5

! IW1 - IBEC
Construction,
    IW1 - IBEC,              !- Name
    JP- Gypsum Plasterboard_.012,  !- Outside Layer
    5_RVAL_2,                !- Layer 2
    JP- Gypsum Plasterboard_.012;  !- Layer 3

! <Previous reversed>
Construction,
    IW1 - IBEC_Rev,          !- Name
    JP- Gypsum Plasterboard_.012,  !- Outside Layer
    6_RVAL_2,                !- Layer 2
    JP- Gypsum Plasterboard_.012;  !- Layer 3

! W1 - IBEC
Construction,
    W1 - IBEC,               !- Name
    JP- Ceramic/clay tiles - ceramic tiles Dry_.01,  !- Outside Layer
    JP-Cement/plaster/mortar - cement mortar_.025,  !- Layer 2
    JP- Concrete cast - dense_.15,  !- Layer 3
    JP- XPS Extruded Polystyrene_.025,  !- Layer 4
    7_RVAL_5,                !- Layer 5
    JP- Gypsum Plasterboard_.008;  !- Layer 6

! <Previous reversed>
Construction,
    W1 - IBEC_Rev,           !- Name
    JP- Gypsum Plasterboard_.008,  !- Outside Layer
    8_RVAL_2,                !- Layer 2
    JP- XPS Extruded Polystyrene_.025,  !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    JP-Cement/plaster/mortar - cement mortar_.025,  !- Layer 5
    JP- Ceramic/clay tiles - ceramic tiles Dry_.01;  !- Layer 6

! W2 - IBEC
Construction,
    W2 - IBEC,               !- Name
    JP- Ceramic/clay tiles - ceramic tiles Dry_.01,  !- Outside Layer
    JP-Cement/plaster/mortar - cement mortar_.025,  !- Layer 2
    JP- Concrete cast - dense_.65,  !- Layer 3
    JP- XPS Extruded Polystyrene_.025;  !- Layer 4

! <Previous reversed>
Construction,
    W2 - IBEC_Rev,           !- Name
    JP- XPS Extruded Polystyrene_.025,  !- Outside Layer
    JP- Concrete cast - dense_.65,  !- Layer 2
    JP-Cement/plaster/mortar - cement mortar_.025,  !- Layer 3
    JP- Ceramic/clay tiles - ceramic tiles Dry_.01;  !- Layer 4

! IBEC internal mass
Construction,
    IBEC internal mass,      !- Name
    JP- Concrete cast - dense_1;  !- Outside Layer

! <Previous reversed>
Construction,
    IBEC internal mass_Rev,  !- Name
    JP- Concrete cast - dense_1;  !- Outside Layer

! CL1_FL1 - IBEC
Construction,
    CL1_FL1 - IBEC,          !- Name
    JP- Rockwool Board_.012, !- Outside Layer
    JP- Gypsum Plasterboard_.009,  !- Layer 2
    13_RVAL_3,               !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    13_RVAL_5,               !- Layer 5
    JP- Concrete cast - dense_.022,  !- Layer 6
    JP Carpet_.006;          !- Layer 7

! <Previous reversed>
Construction,
    CL1_FL1 - IBEC_Rev,      !- Name
    JP Carpet_.006,          !- Outside Layer
    JP- Concrete cast - dense_.022,  !- Layer 2
    14_RVAL_3,               !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    14_RVAL_5,               !- Layer 5
    JP- Gypsum Plasterboard_.009,  !- Layer 6
    JP- Rockwool Board_.012; !- Layer 7

! CL1_FL1 - IBEC_Reversed
Construction,
    CL1_FL1 - IBEC_Reversed, !- Name
    JP Carpet_.006,          !- Outside Layer
    JP- Concrete cast - dense_.022,  !- Layer 2
    15_RVAL_3,               !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    15_RVAL_5,               !- Layer 5
    JP- Gypsum Plasterboard_.009,  !- Layer 6
    JP- Rockwool Board_.012; !- Layer 7

! <Previous reversed>
Construction,
    CL1_FL1 - IBEC_Reversed_Rev,  !- Name
    JP- Rockwool Board_.012, !- Outside Layer
    JP- Gypsum Plasterboard_.009,  !- Layer 2
    16_RVAL_3,               !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    16_RVAL_5,               !- Layer 5
    JP- Concrete cast - dense_.022,  !- Layer 6
    JP Carpet_.006;          !- Layer 7

! R1 - IBEC
Construction,
    R1 - IBEC,               !- Name
    JP- Concrete cast - dense_.06,  !- Outside Layer
    JP- XPS Extruded Polystyrene_.05,  !- Layer 2
    JP-Cement/plaster/mortar - cement mortar_.015,  !- Layer 3
    JP- Asphalt_.005,        !- Layer 4
    JP-Cement/plaster/mortar - cement mortar_.015,  !- Layer 5
    JP- Concrete cast - dense_.15,  !- Layer 6
    17_RVAL_7,               !- Layer 7
    JP- Gypsum Plasterboard_.01,  !- Layer 8
    JP- Rockwool Board_.012; !- Layer 9

! <Previous reversed>
Construction,
    R1 - IBEC_Rev,           !- Name
    JP- Rockwool Board_.012, !- Outside Layer
    JP- Gypsum Plasterboard_.01,  !- Layer 2
    18_RVAL_3,               !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    JP-Cement/plaster/mortar - cement mortar_.015,  !- Layer 5
    JP- Asphalt_.005,        !- Layer 6
    JP-Cement/plaster/mortar - cement mortar_.015,  !- Layer 7
    JP- XPS Extruded Polystyrene_.05,  !- Layer 8
    JP- Concrete cast - dense_.06;  !- Layer 9

! Pit floor
Construction,
    Pit floor,               !- Name
    JP- Concrete cast - dense_.12;  !- Outside Layer

! <Previous reversed>
Construction,
    Pit floor_Rev,           !- Name
    JP- Concrete cast - dense_.12;  !- Outside Layer

Construction,
    Model Building external glazing - 1001,  !- Name
    10000;                   !- Outside Layer

Construction,
    Model Building external glazing - 2001,  !- Name
    10000,                   !- Outside Layer
    30000;                   !- Layer 2

Construction,
    Model Building external glazing - 1002,  !- Name
    10000;                   !- Outside Layer

Construction,
    Project internal glazing - 1003,  !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2,                       !- Layer 3
    1001,                    !- Layer 4
    2;                       !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! 1F - 10-Office 2
Zone,
    1F:10XOffice2,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1419.6,                  !- Volume {m3}
    273,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 02-Lobby
Zone,
    1F:02XLobby,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    541.424,                 !- Volume {m3}
    100,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 07-Break Room
Zone,
    1F:07XBreakRoom,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    135.2,                   !- Volume {m3}
    21.8,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 06-Dressing 2
Zone,
    1F:06XDressing2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    67.6,                    !- Volume {m3}
    10.9,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-WC
Zone,
    1F:NXWC,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    359.97,                  !- Volume {m3}
    69.225,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-Vestibule
Zone,
    1F:NXVestibule,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    113.152,                 !- Volume {m3}
    21.76,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 04-Central Monitoring Room
Zone,
    1F:04XCntrlMntrngRm,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    202.8,                   !- Volume {m3}
    39,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-Mech 2
Zone,
    1F:NXMech2,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    253.5,                   !- Volume {m3}
    48.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 01-Corridor
Zone,
    1F:01XCorridor,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    771.888,                 !- Volume {m3}
    163.5,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-Stair_ES1_Kitchenette
Zone,
    1F:NXStrXES1XKtchntt,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    133.536,                 !- Volume {m3}
    25.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-EV-DSPS
Zone,
    1F:NXEVXDSPS,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    136.032,                 !- Volume {m3}
    26.16,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 03-EV Hall
Zone,
    1F:03XEVHall,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    74.88,                   !- Volume {m3}
    12.0,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-EV
Zone,
    1F:NXEV,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    92.352,                  !- Volume {m3}
    17.76,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-DSPS-Stair
Zone,
    1F:NXDSPSXStair,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    280.488,                 !- Volume {m3}
    53.94,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 09-Office 1
Zone,
    1F:09XOffice1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1907.3599,               !- Volume {m3}
    366.8,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - N-ElecMech
Zone,
    1F:NXElecMech,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1101.4639,               !- Volume {m3}
    211.82,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 05-Dressing 1
Zone,
    1F:05XDressing1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    67.6,                    !- Volume {m3}
    10.9,                      !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 1F - 08-Vending
Zone,
    1F:08XVending,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    113.23,                  !- Volume {m3}
    21.8,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - N-Mech 2
Zone,
    2X6F:NXMech2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    195,                     !- Volume {m3}
    48.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 01-Corridor
Zone,
    2X6F:01XCorridor,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    528.24,                  !- Volume {m3}
    144.00,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - N-Stair_ES1_Kitchenette
Zone,
    2X6F:NXStrXES1XKtchntt,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    102.72,                  !- Volume {m3}
    25.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - N-EV-DSPS
Zone,
    2X6F:NXEVXDSPS,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    104.64,                  !- Volume {m3}
    26.16,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 03-EV Hall
Zone,
    2X6F:03XEVHall,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.6,                    !- Volume {m3}
    12.0,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - N-EV
Zone,
    2X6F:NXEV,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.04,                   !- Volume {m3}
    17.76,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - N-Stair_DSPS
Zone,
    2X6F:NXStairXDSPS,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    215.76,                  !- Volume {m3}
    53.94,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 05-1-Office SP
Zone,
    2X6F:05X1XOfficeSP,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    670,                     !- Volume {m3}
    167.5,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - N-WC
Zone,
    2X6F:NXWC,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    276.9,                   !- Volume {m3}
    69.225,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 05-3-Office SI
Zone,
    2X6F:05X3XOfficeSI,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1116,                    !- Volume {m3}
    279,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 02-Vending
Zone,
    2X6F:02XVending,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    87.1,                    !- Volume {m3}
    21.8,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 04-1-Office NP
Zone,
    2X6F:04X1XOfficeNP,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    750,                     !- Volume {m3}
    187.5,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 04-2-Office NEP
Zone,
    2X6F:04X2XOfficeNEP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 04-3-Office NWP
Zone,
    2X6F:04X3XOfficeNWP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 04-4-Office NI
Zone,
    2X6F:04X4XOfficeNI,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1169.9999,               !- Volume {m3}
    292.5,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 2-6F - 05-2-Office SWP
Zone,
    2X6F:05X2XOfficeSWP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - N-Mech 2
Zone,
    7F:NXMech2,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    195,                     !- Volume {m3}
    48.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - 01-Corridor
Zone,
    7F:01XCorridor,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    528.24,                  !- Volume {m3}
    144.0,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - N-Stair_ES1_Kitchenette
Zone,
    7F:NXStrXES1XKtchntt,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    102.72,                  !- Volume {m3}
    25.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - N-EV_DSPS
Zone,
    7F:NXEVXDSPS,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    104.64,                  !- Volume {m3}
    26.16,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - 03-EV Hall
Zone,
    7F:03XEVHall,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.6,                    !- Volume {m3}
    12.0,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - N-EV
Zone,
    7F:NXEV,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.04,                   !- Volume {m3}
    17.76,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - N-Stair_DSPS
Zone,
    7F:NXStairXDSPS,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    215.76,                  !- Volume {m3}
    53.94,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - 05-Office 2
Zone,
    7F:05XOffice2,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2016,                    !- Volume {m3}
    504,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - N-WC
Zone,
    7F:NXWC,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    276.9,                   !- Volume {m3}
    69.225,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - 02-Vending
Zone,
    7F:02XVending,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    87.1,                    !- Volume {m3}
    21.8,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! 7F - 04-Office 1
Zone,
    7F:04XOffice1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2379.9998,               !- Volume {m3}
    595,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PH-1 - N-Mech
Zone,
    PHX1:NXMech,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    195,                     !- Volume {m3}
    48.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PH-2 - N-Stair
Zone,
    PHX2:NXStair,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    83.85,                   !- Volume {m3}
    20.9625,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! PIT - pit
Zone,
    PIT:Pit,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1659.625,                !- Volume {m3}
    1508.75,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! 1F, 10-Office 2, Floor - 273.000 m2, Surface Area: 273
BuildingSurface:Detailed,
    1F:10XOffice2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Floor - 273.000 m2, Surface Area: 273 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10000,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:10XOffice2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Ceiling - 273.000 m2 (Adiabatic), Surface Area: 273.000m2
BuildingSurface:Detailed,
    1F:10XOffice2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:10XOffice2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Partition - 59.800 m2 (1F, 02-Lobby), Surface Area: 59.8
BuildingSurface:Detailed,
    1F:10XOffice2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9492969697,           !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.9492969697,           !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.9492969697,           !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.9492969697,           !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Partition - 59.800 m2 (1F, 02-Lobby), Surface Area: 59.8 <Other side>
BuildingSurface:Detailed,
    1F:02XLobby_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:10XOffice2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9492969697,           !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.9492969697,           !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.9492969697,           !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.9492969697,           !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Partition - 67.600 m2 (1F, 01-Corridor), Surface Area: 67.6
BuildingSurface:Detailed,
    1F:10XOffice2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_5_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Partition - 67.600 m2 (1F, 01-Corridor), Surface Area: 67.6 <Other side>
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_5_0_10003,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:10XOffice2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Partition - 33.800 m2 (1F, N-Mech 2), Surface Area: 33.8
BuildingSurface:Detailed,
    1F:10XOffice2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXMech2_Partition_5_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Partition - 33.800 m2 (1F, N-Mech 2), Surface Area: 33.8 <Other side>
BuildingSurface:Detailed,
    1F:NXMech2_Partition_5_0_10004,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXMech2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:10XOffice2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Wall - 72.800 m2 - 270.0°, Surface Area: 72.800m2
BuildingSurface:Detailed,
    1F:10XOffice2_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Wall - 101.400 m2 - 180.0°, Surface Area: 101.400m2
BuildingSurface:Detailed,
    1F:10XOffice2_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 10-Office 2, Wall - 13.000 m2 - 90.0°, Surface Area: 13.000m2
BuildingSurface:Detailed,
    1F:10XOffice2_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:10XOffice2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 3.06
BuildingSurface:Detailed,
    1F:02XLobby_Floor_0_0_0, !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -1.74929697,             !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -1.74929697,             !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 3.06 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10005,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Floor_0_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.74929697,             !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -1.74929697,             !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 80.36
BuildingSurface:Detailed,
    1F:02XLobby_Floor_0_0_1, !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -8.31659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.14929697,             !- Vertex 2 X-coordinate {m}
    -8.31659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.14929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 80.36 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10006,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Floor_0_0_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.14929697,             !- Vertex 1 X-coordinate {m}
    -8.31659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -8.31659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -8.14929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 20.7
BuildingSurface:Detailed,
    1F:02XLobby_Floor_0_0_2, !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.14929697,             !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -8.14929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 20.7 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Floor_0_0_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.14929697,             !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.14929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Ceiling - 104.120 m2 (Adiabatic), Surface Area: 3.060m2
BuildingSurface:Detailed,
    1F:02XLobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -8.14929697,             !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -8.14929697,             !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Ceiling - 104.120 m2 (Adiabatic), Surface Area: 80.360m2
BuildingSurface:Detailed,
    1F:02XLobby_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    -8.31659183,             !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -1.74929697,             !- Vertex 2 X-coordinate {m}
    -8.31659183,             !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -1.74929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Ceiling - 104.120 m2 (Adiabatic), Surface Area: 20.700m2
BuildingSurface:Detailed,
    1F:02XLobby_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.74929697,             !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -1.74929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 41.600 m2 (1F, 07-Break Room), Surface Area: 41.6
BuildingSurface:Detailed,
    1F:02XLobby_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:07XBreakRoom_Partition_5_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0507030303,            !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.0507030303,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.0507030303,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.0507030303,            !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 41.600 m2 (1F, 07-Break Room), Surface Area: 41.6 <Other side>
BuildingSurface:Detailed,
    1F:07XBreakRoom_Partition_5_0_10011,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:07XBreakRoom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0507030303,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.0507030303,            !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.0507030303,            !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.0507030303,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 52.000 m2 (1F, 01-Corridor), Surface Area: 28.0744
BuildingSurface:Detailed,
    1F:02XLobby_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_6_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -9.94929697,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -9.94929697,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 52.000 m2 (1F, 01-Corridor), Surface Area: 28.0744 <Other side>
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_6_0_10012,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.94929697,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.94929697,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Wall - 9.360 m2 - 180.0°, Surface Area: 9.360m2
BuildingSurface:Detailed,
    1F:02XLobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:02XLobby,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9492969699,           !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.1492969698,           !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.1492969698,           !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -9.9492969699,           !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802
BuildingSurface:Detailed,
    1F:02XLobby_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXVestibule_Partition_5_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.1492969697,           !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.1492969697,           !- Vertex 2 X-coordinate {m}
    -8.31659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.1492969697,           !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -8.1492969697,           !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802 <Other side>
BuildingSurface:Detailed,
    1F:NXVestibule_Partition_5_0_10014,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.1492969697,           !- Vertex 1 X-coordinate {m}
    -8.31659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.1492969697,           !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.1492969697,           !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -8.1492969697,           !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 33.280 m2 (1F, N-Vestibule), Surface Area: 1.3484
BuildingSurface:Detailed,
    1F:02XLobby_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXVestibule_Partition_4_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.14929697,             !- Vertex 1 X-coordinate {m}
    -8.31659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -1.74929697,             !- Vertex 2 X-coordinate {m}
    -8.31659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -1.74929697,             !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -8.14929697,             !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 33.280 m2 (1F, N-Vestibule), Surface Area: 1.3484 <Other side>
BuildingSurface:Detailed,
    1F:NXVestibule_Partition_4_0_10016,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.74929697,             !- Vertex 1 X-coordinate {m}
    -8.31659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.14929697,             !- Vertex 2 X-coordinate {m}
    -8.31659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.14929697,             !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -1.74929697,             !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802
BuildingSurface:Detailed,
    1F:02XLobby_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXVestibule_Partition_3_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7492969697,           !- Vertex 1 X-coordinate {m}
    -8.31659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -1.7492969697,           !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -1.7492969697,           !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -1.7492969697,           !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802 <Other side>
BuildingSurface:Detailed,
    1F:NXVestibule_Partition_3_0_10018,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7492969697,           !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -1.7492969697,           !- Vertex 2 X-coordinate {m}
    -8.31659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -1.7492969697,           !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -1.7492969697,           !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Wall - 9.360 m2 - 180.0°, Surface Area: 9.360m2
BuildingSurface:Detailed,
    1F:02XLobby_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:02XLobby,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7492969698,           !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.0507030301,            !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.0507030301,            !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -1.7492969698,           !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 18.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 18.2
BuildingSurface:Detailed,
    1F:02XLobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:02XLobby,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:04XCntrlMntrngRm_Partition_5_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0507030301,            !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.0507030301,            !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.0507030301,            !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.0507030301,            !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 02-Lobby, Partition - 18.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 18.2 <Other side>
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Partition_5_0_10020,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:02XLobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0507030301,            !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.0507030301,            !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.0507030301,            !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.0507030301,            !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Floor - 26.000 m2, Surface Area: 26
BuildingSurface:Detailed,
    1F:07XBreakRoom_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:07XBreakRoom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Floor - 26.000 m2, Surface Area: 26 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10021,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:07XBreakRoom_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Ceiling - 26.000 m2 (Adiabatic), Surface Area: 26.000m2
BuildingSurface:Detailed,
    1F:07XBreakRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:07XBreakRoom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:07XBreakRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 06-Dressing 2), Surface Area: 20.8
BuildingSurface:Detailed,
    1F:07XBreakRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:07XBreakRoom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:06XDressing2_Partition_4_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3007030304,            !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.3007030304,            !- Vertex 2 X-coordinate {m}
    -2.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.3007030304,            !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.3007030304,            !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 06-Dressing 2), Surface Area: 20.8 <Other side>
BuildingSurface:Detailed,
    1F:06XDressing2_Partition_4_0_10023,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:06XDressing2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:07XBreakRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3007030304,            !- Vertex 1 X-coordinate {m}
    -2.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.3007030304,            !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.3007030304,            !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.3007030304,            !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 05-Dressing 1), Surface Area: 20.8
BuildingSurface:Detailed,
    1F:07XBreakRoom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:07XBreakRoom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:05XDressing1_Partition_5_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3007030304,            !- Vertex 1 X-coordinate {m}
    -2.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.3007030304,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.3007030304,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.3007030304,            !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 05-Dressing 1), Surface Area: 20.8 <Other side>
BuildingSurface:Detailed,
    1F:05XDressing1_Partition_5_0_10024,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:05XDressing1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:07XBreakRoom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.3007030304,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.3007030304,            !- Vertex 2 X-coordinate {m}
    -2.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.3007030304,            !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.3007030304,            !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 01-Corridor), Surface Area: 16.9
BuildingSurface:Detailed,
    1F:07XBreakRoom_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:07XBreakRoom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_7_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 01-Corridor), Surface Area: 16.9 <Other side>
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_7_0_10025,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:07XBreakRoom_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9
BuildingSurface:Detailed,
    1F:07XBreakRoom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:07XBreakRoom,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:04XCntrlMntrngRm_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9 <Other side>
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:07XBreakRoom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Floor - 13.000 m2, Surface Area: 13
BuildingSurface:Detailed,
    1F:06XDressing2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:06XDressing2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Floor - 13.000 m2, Surface Area: 13 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10027,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:06XDressing2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Ceiling - 13.000 m2 (Adiabatic), Surface Area: 13.000m2
BuildingSurface:Detailed,
    1F:06XDressing2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:06XDressing2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:06XDressing2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Partition - 20.800 m2 (1F, N-WC), Surface Area: 20.8
BuildingSurface:Detailed,
    1F:06XDressing2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:06XDressing2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXWC_Partition_5_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -2.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Partition - 20.800 m2 (1F, N-WC), Surface Area: 20.8 <Other side>
BuildingSurface:Detailed,
    1F:NXWC_Partition_5_0_10029,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXWC,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:06XDressing2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -2.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9
BuildingSurface:Detailed,
    1F:06XDressing2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:06XDressing2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:05XDressing1_Partition_6_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -2.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    -2.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9 <Other side>
BuildingSurface:Detailed,
    1F:05XDressing1_Partition_6_0_10030,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:05XDressing1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:06XDressing2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    -2.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -2.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9
BuildingSurface:Detailed,
    1F:06XDressing2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:06XDressing2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:04XCntrlMntrngRm_Partition_3_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9 <Other side>
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Partition_3_0_10031,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:06XDressing2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Floor - 69.225 m2, Surface Area: 69.225
BuildingSurface:Detailed,
    1F:NXWC_Floor_0_0_0,     !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:NXWC,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Floor - 69.225 m2, Surface Area: 69.225 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10032,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXWC_Floor_0_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Ceiling - 69.225 m2 (Adiabatic), Surface Area: 69.225m2
BuildingSurface:Detailed,
    1F:NXWC_Ceiling_1_0_0,   !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:NXWC,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXWC_Ceiling_1_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Wall - 55.380 m2 - 90.0°, Surface Area: 55.380m2
BuildingSurface:Detailed,
    1F:NXWC_Wall_2_0_0,      !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:NXWC,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Partition - 33.800 m2 (1F, 08-Vending), Surface Area: 33.8
BuildingSurface:Detailed,
    1F:NXWC_Partition_3_0_0, !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXWC,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:08XVending_Partition_6_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,             !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    13.05070303,             !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Partition - 33.800 m2 (1F, 08-Vending), Surface Area: 33.8 <Other side>
BuildingSurface:Detailed,
    1F:08XVending_Partition_6_0_10034,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:08XVending,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXWC_Partition_3_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Partition - 3.380 m2 (1F, 05-Dressing 1), Surface Area: 3.38
BuildingSurface:Detailed,
    1F:NXWC_Partition_4_0_0, !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXWC,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:05XDressing1_Partition_2_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -1.86659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -2.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -2.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -1.86659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Partition - 3.380 m2 (1F, 05-Dressing 1), Surface Area: 3.38 <Other side>
BuildingSurface:Detailed,
    1F:05XDressing1_Partition_2_0_10035,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:05XDressing1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXWC_Partition_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -2.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -1.86659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -1.86659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -2.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Partition - 31.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 31.2
BuildingSurface:Detailed,
    1F:NXWC_Partition_6_0_0, !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXWC,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:04XCntrlMntrngRm_Partition_2_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -6.51659183,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Partition - 31.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 31.2 <Other side>
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Partition_2_0_10036,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXWC_Partition_6_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -6.51659183,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-WC, Wall - 33.800 m2 - 180.0°, Surface Area: 33.800m2
BuildingSurface:Detailed,
    1F:NXWC_Wall_7_0_0,      !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:NXWC,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,            !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    13.05070303,             !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    13.05070303,             !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.5507030304,            !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Vestibule, Floor - 21.760 m2, Surface Area: 21.76
BuildingSurface:Detailed,
    1F:NXVestibule_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.74929697,             !- Vertex 1 X-coordinate {m}
    -11.71659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.14929697,             !- Vertex 2 X-coordinate {m}
    -11.71659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.14929697,             !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -1.74929697,             !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-Vestibule, Floor - 21.760 m2, Surface Area: 21.76 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10037,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXVestibule_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.14929697,             !- Vertex 1 X-coordinate {m}
    -11.71659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -1.74929697,             !- Vertex 2 X-coordinate {m}
    -11.71659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -1.74929697,             !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -8.14929697,             !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-Vestibule, Ceiling - 21.760 m2 (Adiabatic), Surface Area: 21.760m2
BuildingSurface:Detailed,
    1F:NXVestibule_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXVestibule_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.14929697,             !- Vertex 1 X-coordinate {m}
    -11.71659183,            !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -1.74929697,             !- Vertex 2 X-coordinate {m}
    -11.71659183,            !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -1.74929697,             !- Vertex 3 X-coordinate {m}
    -8.31659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -8.14929697,             !- Vertex 4 X-coordinate {m}
    -8.31659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Vestibule, Wall - 8.840 m2 - 90.0°, Surface Area: 8.840m2
BuildingSurface:Detailed,
    1F:NXVestibule_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7492969699,           !- Vertex 1 X-coordinate {m}
    -11.71659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -1.7492969699,           !- Vertex 2 X-coordinate {m}
    -10.01659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -1.7492969699,           !- Vertex 3 X-coordinate {m}
    -10.01659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -1.7492969699,           !- Vertex 4 X-coordinate {m}
    -11.71659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Vestibule, Wall - 8.840 m2 - 270.0°, Surface Area: 8.840m2
BuildingSurface:Detailed,
    1F:NXVestibule_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.1492969699,           !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -8.1492969699,           !- Vertex 2 X-coordinate {m}
    -11.71659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -8.1492969699,           !- Vertex 3 X-coordinate {m}
    -11.71659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -8.1492969699,           !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Vestibule, Wall - 33.280 m2 - 180.0°, Surface Area: 33.280m2
BuildingSurface:Detailed,
    1F:NXVestibule_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:NXVestibule,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.14929697,             !- Vertex 1 X-coordinate {m}
    -11.71659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -1.74929697,             !- Vertex 2 X-coordinate {m}
    -11.71659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -1.74929697,             !- Vertex 3 X-coordinate {m}
    -11.71659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -8.14929697,             !- Vertex 4 X-coordinate {m}
    -11.71659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 04-Central Monitoring Room, Floor - 39.000 m2, Surface Area: 39
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 04-Central Monitoring Room, Floor - 39.000 m2, Surface Area: 39 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10039,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:04XCntrlMntrngRm_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 04-Central Monitoring Room, Ceiling - 39.000 m2 (Adiabatic), Surface Area: 39.000m2
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:04XCntrlMntrngRm_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    -6.51659183,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    -6.51659183,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 04-Central Monitoring Room, Wall - 13.000 m2 - 270.0°, Surface Area: 13.000m2
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -10.01659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.05070303,              !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.05070303,              !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    -10.01659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 04-Central Monitoring Room, Wall - 33.800 m2 - 180.0°, Surface Area: 33.800m2
BuildingSurface:Detailed,
    1F:04XCntrlMntrngRm_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:04XCntrlMntrngRm,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.05070303,              !- Vertex 1 X-coordinate {m}
    -12.51659183,            !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.5507030304,            !- Vertex 2 X-coordinate {m}
    -12.51659183,            !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.5507030304,            !- Vertex 3 X-coordinate {m}
    -12.51659183,            !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.05070303,              !- Vertex 4 X-coordinate {m}
    -12.51659183,            !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Floor - 48.750 m2, Surface Area: 48.75
BuildingSurface:Detailed,
    1F:NXMech2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:NXMech2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Floor - 48.750 m2, Surface Area: 48.75 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10041,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXMech2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Ceiling - 48.750 m2 (Adiabatic), Surface Area: 48.750m2
BuildingSurface:Detailed,
    1F:NXMech2_Ceiling_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:NXMech2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXMech2_Ceiling_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Partition - 39.000 m2 (1F, 01-Corridor), Surface Area: 39
BuildingSurface:Detailed,
    1F:NXMech2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXMech2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_4_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,          !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.9492969696,          !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.9492969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -22.9492969696,          !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Partition - 39.000 m2 (1F, 01-Corridor), Surface Area: 39 <Other side>
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_4_0_10043,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXMech2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,          !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.9492969696,          !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.9492969696,          !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -22.9492969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Partition - 33.800 m2 (1F, 09-Office 1), Surface Area: 33.8
BuildingSurface:Detailed,
    1F:NXMech2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXMech2,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:09XOffice1_Partition_6_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Partition - 33.800 m2 (1F, 09-Office 1), Surface Area: 33.8 <Other side>
BuildingSurface:Detailed,
    1F:09XOffice1_Partition_6_0_10044,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:09XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXMech2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Mech 2, Wall - 39.000 m2 - 270.0°, Surface Area: 39.000m2
BuildingSurface:Detailed,
    1F:NXMech2_Wall_4_0_0,   !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    1F:NXMech2,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -29.44929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -29.44929697,            !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -29.44929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48
BuildingSurface:Detailed,
    1F:01XCorridor_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10045,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 15.84
BuildingSurface:Detailed,
    1F:01XCorridor_Floor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 15.84 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10046,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Floor_0_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 63.18
BuildingSurface:Detailed,
    1F:01XCorridor_Floor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 63.18 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10047,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Floor_0_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48
BuildingSurface:Detailed,
    1F:01XCorridor_Floor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10048,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Floor_0_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 28.08
BuildingSurface:Detailed,
    1F:01XCorridor_Floor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 28.08 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10049,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Floor_0_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 16.38
BuildingSurface:Detailed,
    1F:01XCorridor_Floor_0_0_5,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 16.38 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10050,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Floor_0_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 9.620m2
BuildingSurface:Detailed,
    1F:01XCorridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 19.240m2
BuildingSurface:Detailed,
    1F:01XCorridor_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 12.480m2
BuildingSurface:Detailed,
    1F:01XCorridor_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 82.350m2
BuildingSurface:Detailed,
    1F:01XCorridor_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 24.750m2
BuildingSurface:Detailed,
    1F:01XCorridor_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXStrXES1XKtchntt_Partition_4_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,          !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -19.6492969696,          !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -19.6492969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -19.6492969696,          !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96 <Other side>
BuildingSurface:Detailed,
    1F:NXStrXES1XKtchntt_Partition_4_0_10056,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXStrXES1XKtchntt,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,          !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -19.6492969696,          !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -19.6492969696,          !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -19.6492969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 17.160 m2 (1F, 09-Office 1), Surface Area: 17.16
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:09XOffice1_Partition_7_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -22.94929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -22.94929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 17.160 m2 (1F, 09-Office 1), Surface Area: 17.16 <Other side>
BuildingSurface:Detailed,
    1F:09XOffice1_Partition_7_0_10057,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:09XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -22.94929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:05XDressing1_Partition_4_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.30070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.30070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9 <Other side>
BuildingSurface:Detailed,
    1F:05XDressing1_Partition_4_0_10058,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:05XDressing1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.30070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.30070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 22.360 m2 (1F, 08-Vending), Surface Area: 17.56
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:08XVending_Partition_4_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,              !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    6.55070303,              !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 22.360 m2 (1F, 08-Vending), Surface Area: 17.56 <Other side>
BuildingSurface:Detailed,
    1F:08XVending_Partition_4_0_10059,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:08XVending,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    6.55070303,              !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    6.55070303,              !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 14.040 m2 (1F, N-DSPS-Stair), Surface Area: 14.04
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXDSPSXStair_Partition_6_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    1.48340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    1.48340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 14.040 m2 (1F, N-DSPS-Stair), Surface Area: 14.04 <Other side>
BuildingSurface:Detailed,
    1F:NXDSPSXStair_Partition_6_0_10061,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXDSPSXStair,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    1.48340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    1.48340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 40.560 m2 (1F, N-DSPS-Stair), Surface Area: 40.56
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXDSPSXStair_Partition_5_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    10.85070303,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 40.560 m2 (1F, N-DSPS-Stair), Surface Area: 40.56 <Other side>
BuildingSurface:Detailed,
    1F:NXDSPSXStair_Partition_5_0_10062,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXDSPSXStair,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    10.85070303,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    10.85070303,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-DSPS-Stair), Surface Area: 24.96
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXDSPSXStair_Partition_4_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0507030304,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.0507030304,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.0507030304,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.0507030304,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-DSPS-Stair), Surface Area: 24.96 <Other side>
BuildingSurface:Detailed,
    1F:NXDSPSXStair_Partition_4_0_10063,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXDSPSXStair,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0507030304,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.0507030304,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.0507030304,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.0507030304,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 13.520 m2 (1F, N-ElecMech), Surface Area: 13.52
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXElecMech_Partition_6_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0507030304,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.0507030304,            !- Vertex 2 X-coordinate {m}
    11.58340817,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.0507030304,            !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.0507030304,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 13.520 m2 (1F, N-ElecMech), Surface Area: 13.52 <Other side>
BuildingSurface:Detailed,
    1F:NXElecMech_Partition_6_0_10064,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXElecMech,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0507030304,            !- Vertex 1 X-coordinate {m}
    11.58340817,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.0507030304,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.0507030304,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.0507030304,            !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 32.760 m2 (1F, N-ElecMech), Surface Area: 32.76
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXElecMech_Partition_5_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,              !- Vertex 1 X-coordinate {m}
    11.58340817,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    11.58340817,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    3.05070303,              !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 32.760 m2 (1F, N-ElecMech), Surface Area: 32.76 <Other side>
BuildingSurface:Detailed,
    1F:NXElecMech_Partition_5_0_10065,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXElecMech,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    11.58340817,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    3.05070303,              !- Vertex 2 X-coordinate {m}
    11.58340817,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    3.05070303,              !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:09XOffice1_Partition_2_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2492969696,           !- Vertex 1 X-coordinate {m}
    11.58340817,             !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -3.2492969696,           !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -3.2492969696,           !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -3.2492969696,           !- Vertex 4 X-coordinate {m}
    11.58340817,             !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52 <Other side>
BuildingSurface:Detailed,
    1F:09XOffice1_Partition_2_0_10066,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:09XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2492969696,           !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -3.2492969696,           !- Vertex 2 X-coordinate {m}
    11.58340817,             !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -3.2492969696,           !- Vertex 3 X-coordinate {m}
    11.58340817,             !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -3.2492969696,           !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEV_Partition_3_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24 <Other side>
BuildingSurface:Detailed,
    1F:NXEV_Partition_3_0_10067,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXEV,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV), Surface Area: 24.96
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEV_Partition_2_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4507030304,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.4507030304,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.4507030304,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.4507030304,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV), Surface Area: 24.96 <Other side>
BuildingSurface:Detailed,
    1F:NXEV_Partition_2_0_10068,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXEV,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.4507030304,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.4507030304,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.4507030304,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.4507030304,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEV_Partition_5_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.45070303,              !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    0.45070303,              !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24 <Other side>
BuildingSurface:Detailed,
    1F:NXEV_Partition_5_0_10069,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXEV,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    0.45070303,              !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    0.45070303,              !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 15.600 m2 (1F, 03-EV Hall), Surface Area: 8.4324
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_19_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:03XEVHall_Partition_5_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -3.24929697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 15.600 m2 (1F, 03-EV Hall), Surface Area: 8.4324 <Other side>
BuildingSurface:Detailed,
    1F:03XEVHall_Partition_5_0_10070,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:03XEVHall,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_19_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -3.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -3.24929697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -6.24929697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 28.340 m2 (1F, N-EV-DSPS), Surface Area: 28.34
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_20_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEVXDSPS_Partition_5_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -6.24929697,             !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 28.340 m2 (1F, N-EV-DSPS), Surface Area: 28.34 <Other side>
BuildingSurface:Detailed,
    1F:NXEVXDSPS_Partition_5_0_10072,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXEVXDSPS,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_20_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV-DSPS), Surface Area: 24.96
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_21_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEVXDSPS_Partition_4_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,          !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -11.6992969696,          !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -11.6992969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -11.6992969696,          !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV-DSPS), Surface Area: 24.96 <Other side>
BuildingSurface:Detailed,
    1F:NXEVXDSPS_Partition_4_0_10073,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXEVXDSPS,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_21_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,          !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -11.6992969696,          !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -11.6992969696,          !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -11.6992969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:09XOffice1_Partition_9_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52 <Other side>
BuildingSurface:Detailed,
    1F:09XOffice1_Partition_9_0_10074,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:09XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXStrXES1XKtchntt_Partition_2_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,          !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -14.2992969696,          !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -14.2992969696,          !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -14.2992969696,          !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96 <Other side>
BuildingSurface:Detailed,
    1F:NXStrXES1XKtchntt_Partition_2_0_10075,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXStrXES1XKtchntt,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,          !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -14.2992969696,          !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -14.2992969696,          !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -14.2992969696,          !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 27.820 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 27.82
BuildingSurface:Detailed,
    1F:01XCorridor_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:01XCorridor,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXStrXES1XKtchntt_Partition_5_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, 01-Corridor, Partition - 27.820 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 27.82 <Other side>
BuildingSurface:Detailed,
    1F:NXStrXES1XKtchntt_Partition_5_0_10076,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXStrXES1XKtchntt,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:01XCorridor_Partition_24_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Stair_ES1_Kitchenette, Floor - 25.680 m2, Surface Area: 25.68
BuildingSurface:Detailed,
    1F:NXStrXES1XKtchntt_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:NXStrXES1XKtchntt,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-Stair_ES1_Kitchenette, Floor - 25.680 m2, Surface Area: 25.68 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10077,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXStrXES1XKtchntt_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-Stair_ES1_Kitchenette, Ceiling - 25.680 m2 (Adiabatic), Surface Area: 25.680m2
BuildingSurface:Detailed,
    1F:NXStrXES1XKtchntt_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:NXStrXES1XKtchntt,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXStrXES1XKtchntt_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Stair_ES1_Kitchenette, Partition - 27.820 m2 (1F, 09-Office 1), Surface Area: 27.82
BuildingSurface:Detailed,
    1F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXStrXES1XKtchntt,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:09XOffice1_Partition_8_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -19.64929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -19.64929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -14.29929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-Stair_ES1_Kitchenette, Partition - 27.820 m2 (1F, 09-Office 1), Surface Area: 27.82 <Other side>
BuildingSurface:Detailed,
    1F:09XOffice1_Partition_8_0_10079,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:09XOffice1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,            !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -14.29929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -14.29929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -19.64929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-EV-DSPS, Floor - 26.160 m2, Surface Area: 26.16
BuildingSurface:Detailed,
    1F:NXEVXDSPS_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    FG1 - IBEC,              !- Construction Name
    1F:NXEVXDSPS,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PIT:Pit_Ceiling_1_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,             !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -6.24929697,             !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-EV-DSPS, Floor - 26.160 m2, Surface Area: 26.16 <Other side>
BuildingSurface:Detailed,
    PIT:Pit_Ceiling_1_0_10080,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Rev,          !- Construction Name
    PIT:Pit,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEVXDSPS_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

! 1F, N-EV-DSPS, Ceiling - 26.160 m2 (Adiabatic), Surface Area: 26.160m2
BuildingSurface:Detailed,
    1F:NXEVXDSPS_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    FG1 - IBEC_Reversed,     !- Construction Name
    1F:NXEVXDSPS,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEVXDSPS_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,            !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    15.2,                    !- Vertex 1 Z-coordinate {m}
    -6.24929697,             !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    15.2,                    !- Vertex 2 Z-coordinate {m}
    -6.24929697,             !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -11.69929697,            !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-EV-DSPS, Partition - 24.960 m2 (1F, 03-EV Hall), Surface Area: 24.96
BuildingSurface:Detailed,
    1F:NXEVXDSPS_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXEVXDSPS,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:03XEVHall_Partition_4_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,           !- Vertex 1 X-coordinate {m}
    4.18340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -6.2492969696,           !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -6.2492969696,           !- Vertex 3 X-coordinate {m}
    8.98340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -6.2492969696,           !- Vertex 4 X-coordinate {m}
    4.18340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-EV-DSPS, Partition - 24.960 m2 (1F, 03-EV Hall), Surface Area: 24.96 <Other side>
BuildingSurface:Detailed,
    1F:03XEVHall_Partition_4_0_10082,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    1F:03XEVHall,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:NXEVXDSPS_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,           !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -6.2492969696,           !- Vertex 2 X-coordinate {m}
    4.18340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -6.2492969696,           !- Vertex 3 X-coordinate {m}
    4.18340817,              !- Vertex 3 Y-coordinate {m}
    15.2,                    !- Vertex 3 Z-coordinate {m}
    -6.2492969696,           !- Vertex 4 X-coordinate {m}
    8.98340817,              !- Vertex 4 Y-coordinate {m}
    15.2;                    !- Vertex 4 Z-coordinate {m}

! 1F, N-EV-DSPS, Partition - 28.340 m2 (1F, 09-Office 1), Surface Area: 28.34
BuildingSurface:Detailed,
    1F:NXEVXDSPS_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    1F:NXEVXDSPS,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F:09XOffice1_Partition_10_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,             !- Vertex 1 X-coordinate {m}
    8.98340817,              !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    -11.69929697,            !- Vertex 2 X-coordinate {m}
    8.98340817,              !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    -11.69929697,            !- Vertex 3 X-coordinate {m}
