Time,1F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],1F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:02XLOBBY:WINTER DESIGN DAY:Des Heat Load [W],1F:02XLOBBY:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:02XLOBBY:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:02XLOBBY:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],1F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:04XCNTRLMNTRNGRM:WINTER DESIGN DAY:Des Heat Load [W],1F:04XCNTRLMNTRNGRM:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:04XCNTRLMNTRNGRM:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:04XCNTRLMNTRNGRM:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:05XDRESSING1:WINTER DESIGN DAY:Des Heat Load [W],1F:05XDRESSING1:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:05XDRESSING1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:05XDRESSING1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:06XDRESSING2:WINTER DESIGN DAY:Des Heat Load [W],1F:06XDRESSING2:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:06XDRESSING2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:06XDRESSING2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:07XBREAKROOM:WINTER DESIGN DAY:Des Heat Load [W],1F:07XBREAKROOM:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:07XBREAKROOM:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:07XBREAKROOM:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:08XVENDING:WINTER DESIGN DAY:Des Heat Load [W],1F:08XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:08XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:08XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:09XOFFICE1:WINTER DESIGN DAY:Des Heat Load [W],1F:09XOFFICE1:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:09XOFFICE1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:09XOFFICE1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:10XOFFICE2:WINTER DESIGN DAY:Des Heat Load [W],1F:10XOFFICE2:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:10XOFFICE2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:10XOFFICE2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],2X6F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:02XVENDING:WINTER DESIGN DAY:Des Heat Load [W],2X6F:02XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:02XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:02XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],2X6F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X1XOFFICENP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X1XOFFICENP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X1XOFFICENP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X1XOFFICENP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X2XOFFICENEP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X2XOFFICENEP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X2XOFFICENEP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X2XOFFICENEP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X3XOFFICENWP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X3XOFFICENWP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X3XOFFICENWP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X3XOFFICENWP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X4XOFFICENI:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X4XOFFICENI:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X4XOFFICENI:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X4XOFFICENI:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X1XOFFICESP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X1XOFFICESP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X1XOFFICESP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X1XOFFICESP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X2XOFFICESWP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X2XOFFICESWP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X2XOFFICESWP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X2XOFFICESWP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X3XOFFICESI:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X3XOFFICESI:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X3XOFFICESI:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X3XOFFICESI:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],7F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:02XVENDING:WINTER DESIGN DAY:Des Heat Load [W],7F:02XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:02XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:02XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],7F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:04XOFFICE1:WINTER DESIGN DAY:Des Heat Load [W],7F:04XOFFICE1:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:04XOFFICE1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:04XOFFICE1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:05XOFFICE2:WINTER DESIGN DAY:Des Heat Load [W],7F:05XOFFICE2:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:05XOFFICE2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:05XOFFICE2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s]
00:15:00,8.069979E+03,1.475696E+03,2.787750E-01,1.316338E-01,3.983385E+03,8.789796E+02,1.376053E-01,7.840596E-02,1.046965E+03,1.711099E+02,3.616705E-02,1.526320E-02,4.727124E+02,2.234586E+03,1.633008E-02,1.993325E-01,4.053020E+02,1.269319E+02,1.400125E-02,1.132249E-02,5.572081E+02,1.806903E+02,1.924883E-02,1.611781E-02,6.266486E+02,2.705259E+02,2.164773E-02,2.413127E-02,1.360384E+03,3.429752E+02,4.699403E-02,3.059387E-02,1.123741E+04,5.454953E+03,3.881969E-01,4.865884E-01,8.219056E+03,4.640411E+03,2.839264E-01,4.139313E-01,1.747398E+04,2.993527E+03,6.036322E-01,2.670257E-01,3.811856E+03,9.976119E+02,1.316786E-01,8.898840E-02,2.994566E+03,4.174772E+02,1.034455E-01,3.723942E-02,1.466679E+04,9.605923E+03,5.066457E-01,8.568624E-01,7.432673E+03,4.267971E+03,2.567454E-01,3.807108E-01,7.432847E+03,4.574724E+03,2.567514E-01,4.080741E-01,5.815760E+03,9.064328E+03,2.009046E-01,8.085484E-01,1.311529E+04,9.023614E+03,4.530484E-01,8.049204E-01,7.302034E+03,4.801718E+03,2.522309E-01,4.283229E-01,2.158779E+03,8.554181E+03,7.457522E-02,7.630430E-01,5.075187E+03,1.733932E+03,1.753207E-01,1.546691E-01,1.017471E+03,3.919424E+02,3.514812E-02,3.496188E-02,7.768386E+02,2.058286E+02,2.683553E-02,1.836018E-02,1.226931E+04,1.102962E+04,4.238411E-01,9.838609E-01,8.913679E+03,9.231581E+03,3.079218E-01,8.234726E-01
00:30:00,8.076516E+03,1.448039E+03,2.790008E-01,1.291668E-01,3.987448E+03,8.666808E+02,1.377457E-01,7.730889E-02,1.047528E+03,1.675507E+02,3.618651E-02,1.494571E-02,4.733160E+02,2.229439E+03,1.635093E-02,1.988733E-01,4.065432E+02,1.250711E+02,1.404411E-02,1.115650E-02,5.582442E+02,1.783455E+02,1.928460E-02,1.590865E-02,6.286994E+02,2.677488E+02,2.171855E-02,2.388353E-02,1.361448E+03,3.381642E+02,4.703079E-02,3.016472E-02,1.124526E+04,5.422889E+03,3.884679E-01,4.837283E-01,8.221358E+03,4.614414E+03,2.840059E-01,4.116123E-01,1.750443E+04,2.894474E+03,6.046844E-01,2.581901E-01,3.816598E+03,9.773737E+02,1.318425E-01,8.718314E-02,2.997662E+03,4.029205E+02,1.035525E-01,3.594096E-02,1.468543E+04,9.528039E+03,5.072898E-01,8.499150E-01,7.440273E+03,4.227127E+03,2.570082E-01,3.770674E-01,7.440448E+03,4.534674E+03,2.570143E-01,4.045016E-01,5.840021E+03,8.971957E+03,2.017427E-01,8.003089E-01,1.313001E+04,8.946898E+03,4.535569E-01,7.980773E-01,7.308398E+03,4.761870E+03,2.524510E-01,4.247684E-01,2.184870E+03,8.473928E+03,7.547654E-02,7.558844E-01,5.080710E+03,1.712400E+03,1.755115E-01,1.527485E-01,1.018354E+03,3.877633E+02,3.517862E-02,3.458910E-02,7.773939E+02,2.027027E+02,2.685472E-02,1.808135E-02,1.228146E+04,1.097887E+04,4.242607E-01,9.793338E-01,8.922004E+03,9.190814E+03,3.082092E-01,8.198362E-01
00:45:00,8.081794E+03,1.421974E+03,2.791832E-01,1.268418E-01,3.990868E+03,8.551219E+02,1.378638E-01,7.627784E-02,1.047972E+03,1.641697E+02,3.620184E-02,1.464412E-02,4.738153E+02,2.224372E+03,1.636818E-02,1.984213E-01,4.075069E+02,1.234753E+02,1.407738E-02,1.101415E-02,5.590548E+02,1.762247E+02,1.931258E-02,1.571946E-02,6.303264E+02,2.653721E+02,2.177474E-02,2.367153E-02,1.362300E+03,3.336071E+02,4.706023E-02,2.975824E-02,1.125220E+04,5.391500E+03,3.887073E-01,4.809282E-01,8.223029E+03,4.588679E+03,2.840635E-01,4.093167E-01,1.752801E+04,2.803364E+03,6.054991E-01,2.500630E-01,3.820280E+03,9.584585E+02,1.319697E-01,8.549590E-02,3.000066E+03,3.893268E+02,1.036356E-01,3.472838E-02,1.470147E+04,9.453123E+03,5.078444E-01,8.432324E-01,7.446706E+03,4.187869E+03,2.572308E-01,3.735655E-01,7.446882E+03,4.495558E+03,2.572368E-01,4.010123E-01,5.861027E+03,8.885034E+03,2.024684E-01,7.925552E-01,1.314255E+04,8.872904E+03,4.539904E-01,7.914769E-01,7.313740E+03,4.722789E+03,2.526358E-01,4.212823E-01,2.207138E+03,8.398667E+03,7.624580E-02,7.491710E-01,5.084973E+03,1.692445E+03,1.756588E-01,1.509685E-01,1.019037E+03,3.838376E+02,3.520224E-02,3.423894E-02,7.778226E+02,1.997634E+02,2.686954E-02,1.781916E-02,1.229220E+04,1.092996E+04,4.246313E-01,9.749710E-01,8.929112E+03,9.151458E+03,3.084546E-01,8.163255E-01
01:00:00,8.086230E+03,1.397085E+03,2.793365E-01,1.246216E-01,3.993836E+03,8.441155E+02,1.379664E-01,7.529606E-02,1.048336E+03,1.609231E+02,3.621444E-02,1.435452E-02,4.742386E+02,2.219358E+03,1.638280E-02,1.979741E-01,4.082780E+02,1.220661E+02,1.410401E-02,1.088845E-02,5.597073E+02,1.742655E+02,1.933511E-02,1.554469E-02,6.316594E+02,2.632732E+02,2.182077E-02,2.348429E-02,1.363008E+03,3.292351E+02,4.708470E-02,2.936825E-02,1.125842E+04,5.360516E+03,3.889220E-01,4.781645E-01,8.224235E+03,4.563255E+03,2.841051E-01,4.070488E-01,1.754699E+04,2.718102E+03,6.061551E-01,2.424576E-01,3.823253E+03,9.405106E+02,1.320725E-01,8.389495E-02,3.002005E+03,3.764616E+02,1.037026E-01,3.358080E-02,1.471565E+04,9.380476E+03,5.083344E-01,8.367523E-01,7.452313E+03,4.149864E+03,2.574247E-01,3.701755E-01,7.452489E+03,4.457486E+03,2.574308E-01,3.976163E-01,5.879714E+03,8.802347E+03,2.031140E-01,7.851794E-01,1.315352E+04,8.801046E+03,4.543698E-01,7.850671E-01,7.318361E+03,4.684635E+03,2.527957E-01,4.178790E-01,2.226688E+03,8.327129E+03,7.692115E-02,7.427897E-01,5.088407E+03,1.673613E+03,1.757775E-01,1.492887E-01,1.019589E+03,3.800911E+02,3.522131E-02,3.390475E-02,7.781676E+02,1.969613E+02,2.688147E-02,1.756922E-02,1.230179E+04,1.088240E+04,4.249626E-01,9.707288E-01,8.935298E+03,9.113174E+03,3.086681E-01,8.129105E-01
01:15:00,8.090071E+03,1.373260E+03,2.794692E-01,1.224965E-01,3.996469E+03,8.336526E+02,1.380573E-01,7.436277E-02,1.048646E+03,1.578031E+02,3.622515E-02,1.407622E-02,4.746051E+02,2.214209E+03,1.639546E-02,1.975147E-01,4.089110E+02,1.207938E+02,1.412586E-02,1.077495E-02,5.602459E+02,1.724345E+02,1.935370E-02,1.538137E-02,6.327808E+02,2.613761E+02,2.185949E-02,2.331508E-02,1.363614E+03,3.250245E+02,4.710564E-02,2.899266E-02,1.126395E+04,5.330064E+03,3.891131E-01,4.754481E-01,8.224980E+03,4.538284E+03,2.841307E-01,4.048214E-01,1.756278E+04,2.637863E+03,6.067005E-01,2.353002E-01,3.825728E+03,9.233940E+02,1.321580E-01,8.236814E-02,3.003615E+03,3.642526E+02,1.037583E-01,3.249174E-02,1.472812E+04,9.310696E+03,5.087657E-01,8.305278E-01,7.457240E+03,4.113226E+03,2.575952E-01,3.669073E-01,7.457417E+03,4.420613E+03,2.576013E-01,3.943272E-01,5.896450E+03,8.724064E+03,2.036921E-01,7.781966E-01,1.316306E+04,8.731871E+03,4.546997E-01,7.788966E-01,7.322374E+03,4.647611E+03,2.529346E-01,4.145763E-01,2.243911E+03,8.259425E+03,7.751613E-02,7.367504E-01,5.091270E+03,1.655741E+03,1.758764E-01,1.476944E-01,1.020049E+03,3.764972E+02,3.523721E-02,3.358418E-02,7.784539E+02,1.942830E+02,2.689136E-02,1.733031E-02,1.231028E+04,1.083627E+04,4.252555E-01,9.666135E-01,8.940583E+03,9.076120E+03,3.088506E-01,8.096052E-01
01:30:00,8.093473E+03,1.350507E+03,2.795868E-01,1.204668E-01,3.998844E+03,8.237008E+02,1.381394E-01,7.347506E-02,1.048916E+03,1.548161E+02,3.623449E-02,1.380978E-02,4.749287E+02,2.209228E+03,1.640664E-02,1.970704E-01,4.094438E+02,1.196245E+02,1.414426E-02,1.067065E-02,5.607012E+02,1.707140E+02,1.936942E-02,1.522789E-02,6.337468E+02,2.596287E+02,2.189284E-02,2.315920E-02,1.364145E+03,3.209706E+02,4.712398E-02,2.863106E-02,1.126886E+04,5.300484E+03,3.892824E-01,4.728095E-01,8.225295E+03,4.513924E+03,2.841416E-01,4.026484E-01,1.757626E+04,2.562314E+03,6.071665E-01,2.285611E-01,3.827842E+03,9.070603E+02,1.322311E-01,8.091117E-02,3.004985E+03,3.526916E+02,1.038056E-01,3.146049E-02,1.473906E+04,9.243797E+03,5.091440E-01,8.245603E-01,7.461592E+03,4.078022E+03,2.577458E-01,3.637670E-01,7.461769E+03,4.385109E+03,2.577519E-01,3.911601E-01,5.911514E+03,8.650005E+03,2.042126E-01,7.715904E-01,1.317130E+04,8.665433E+03,4.549845E-01,7.729702E-01,7.325862E+03,4.611940E+03,2.530553E-01,4.113944E-01,2.259149E+03,8.195268E+03,7.804254E-02,7.310275E-01,5.093723E+03,1.638781E+03,1.759612E-01,1.461816E-01,1.020443E+03,3.730495E+02,3.525082E-02,3.327663E-02,7.786974E+02,1.917303E+02,2.689978E-02,1.710261E-02,1.231772E+04,1.079221E+04,4.255126E-01,9.626830E-01,8.945030E+03,9.040660E+03,3.090041E-01,8.064422E-01
01:45:00,8.096538E+03,1.328859E+03,2.796927E-01,1.185358E-01,4.001013E+03,8.142365E+02,1.382143E-01,7.263084E-02,1.049156E+03,1.519710E+02,3.624278E-02,1.355599E-02,4.752193E+02,2.204524E+03,1.641668E-02,1.966508E-01,4.099025E+02,1.185373E+02,1.416010E-02,1.057367E-02,5.610944E+02,1.690934E+02,1.938299E-02,1.508334E-02,6.345959E+02,2.579978E+02,2.192216E-02,2.301372E-02,1.364619E+03,3.170760E+02,4.714036E-02,2.828365E-02,1.127328E+04,5.271533E+03,3.894352E-01,4.702271E-01,8.225303E+03,4.489941E+03,2.841418E-01,4.005091E-01,1.758803E+04,2.491348E+03,6.075733E-01,2.222309E-01,3.829684E+03,8.915011E+02,1.322948E-01,7.952328E-02,3.006172E+03,3.417892E+02,1.038467E-01,3.048798E-02,1.474880E+04,9.179429E+03,5.094806E-01,8.188187E-01,7.465476E+03,4.044111E+03,2.578803E-01,3.607421E-01,7.465653E+03,4.350765E+03,2.578864E-01,3.880966E-01,5.925220E+03,8.579819E+03,2.046861E-01,7.653297E-01,1.317853E+04,8.601441E+03,4.552346E-01,7.672621E-01,7.328934E+03,4.577374E+03,2.531617E-01,4.083111E-01,2.272859E+03,8.134180E+03,7.851615E-02,7.255785E-01,5.095868E+03,1.622734E+03,1.760353E-01,1.447503E-01,1.020787E+03,3.697491E+02,3.526270E-02,3.298224E-02,7.789084E+02,1.893089E+02,2.690707E-02,1.688662E-02,1.232437E+04,1.074944E+04,4.257420E-01,9.588681E-01,8.948861E+03,9.006161E+03,3.091363E-01,8.033648E-01
02:00:00,8.099371E+03,1.308345E+03,2.797906E-01,1.167059E-01,4.003033E+03,8.052488E+02,1.382841E-01,7.182914E-02,1.049376E+03,1.492756E+02,3.625039E-02,1.331556E-02,4.754873E+02,2.199713E+03,1.642594E-02,1.962217E-01,4.103111E+02,1.175175E+02,1.417420E-02,1.048270E-02,5.614453E+02,1.675650E+02,1.939511E-02,1.494700E-02,6.353646E+02,2.564605E+02,2.194871E-02,2.287659E-02,1.365054E+03,3.133429E+02,4.715540E-02,2.795066E-02,1.127736E+04,5.243303E+03,3.895758E-01,4.677089E-01,8.225099E+03,4.466367E+03,2.841347E-01,3.984063E-01,1.759868E+04,2.424880E+03,6.079413E-01,2.163019E-01,3.831351E+03,8.767159E+02,1.323524E-01,7.820443E-02,3.007243E+03,3.315638E+02,1.038837E-01,2.957587E-02,1.475782E+04,9.117519E+03,5.097928E-01,8.132962E-01,7.469071E+03,4.011528E+03,2.580047E-01,3.578357E-01,7.469248E+03,4.317616E+03,2.580108E-01,3.851397E-01,5.938091E+03,8.513407E+03,2.051307E-01,7.594057E-01,1.318517E+04,8.539819E+03,4.554644E-01,7.617653E-01,7.331753E+03,4.543934E+03,2.532593E-01,4.053281E-01,2.285583E+03,8.075967E+03,7.895570E-02,7.203858E-01,5.097810E+03,1.607597E+03,1.761024E-01,1.434000E-01,1.021098E+03,3.665979E+02,3.527344E-02,3.270115E-02,7.790985E+02,1.870245E+02,2.691365E-02,1.668285E-02,1.233046E+04,1.070844E+04,4.259524E-01,9.552110E-01,8.952284E+03,8.972823E+03,3.092545E-01,8.003909E-01
02:15:00,8.102262E+03,1.289117E+03,2.798905E-01,1.149908E-01,4.005086E+03,7.968252E+02,1.383550E-01,7.107774E-02,1.049613E+03,1.467437E+02,3.625858E-02,1.308971E-02,4.757375E+02,2.195107E+03,1.643458E-02,1.958108E-01,4.106788E+02,1.165570E+02,1.418690E-02,1.039702E-02,5.617607E+02,1.661235E+02,1.940600E-02,1.481841E-02,6.360707E+02,2.550097E+02,2.197309E-02,2.274718E-02,1.365458E+03,3.097790E+02,4.716935E-02,2.763276E-02,1.128748E+04,5.218439E+03,3.899257E-01,4.654910E-01,8.232691E+03,4.447898E+03,2.843969E-01,3.967588E-01,1.760942E+04,2.362984E+03,6.083122E-01,2.107807E-01,3.832987E+03,8.627448E+02,1.324089E-01,7.695821E-02,3.008308E+03,3.219918E+02,1.039205E-01,2.872203E-02,1.477783E+04,9.057743E+03,5.104841E-01,8.079641E-01,7.474758E+03,3.980936E+03,2.582014E-01,3.551068E-01,7.474935E+03,4.284688E+03,2.582075E-01,3.822024E-01,5.958145E+03,8.450249E+03,2.058235E-01,7.537719E-01,1.320262E+04,8.483291E+03,4.560672E-01,7.567230E-01,7.337494E+03,4.510732E+03,2.534578E-01,4.023665E-01,2.309012E+03,8.023497E+03,7.976505E-02,7.157054E-01,5.099878E+03,1.593542E+03,1.761738E-01,1.421463E-01,1.021416E+03,3.636256E+02,3.528444E-02,3.243602E-02,7.792963E+02,1.848858E+02,2.692048E-02,1.649207E-02,1.234426E+04,1.067072E+04,4.264290E-01,9.518463E-01,8.964134E+03,8.943990E+03,3.096638E-01,7.978190E-01
02:30:00,8.104997E+03,1.271027E+03,2.799850E-01,1.133771E-01,4.007034E+03,7.888495E+02,1.384223E-01,7.036631E-02,1.049838E+03,1.443653E+02,3.626633E-02,1.287755E-02,4.759730E+02,2.190646E+03,1.644272E-02,1.954129E-01,4.110166E+02,1.156492E+02,1.419857E-02,1.031605E-02,5.620507E+02,1.647659E+02,1.941601E-02,1.469731E-02,6.367262E+02,2.536297E+02,2.199572E-02,2.262407E-02,1.365837E+03,3.063773E+02,4.718243E-02,2.732932E-02,1.129721E+04,5.194399E+03,3.902616E-01,4.633466E-01,8.239996E+03,4.429952E+03,2.846492E-01,3.951580E-01,1.761943E+04,2.305434E+03,6.086582E-01,2.056472E-01,3.834510E+03,8.495366E+02,1.324615E-01,7.578003E-02,3.009300E+03,3.130878E+02,1.039548E-01,2.792779E-02,1.479706E+04,9.000426E+03,5.111489E-01,8.028514E-01,7.480193E+03,3.951636E+03,2.583894E-01,3.524932E-01,7.480370E+03,4.253033E+03,2.583955E-01,3.793788E-01,5.977366E+03,8.390923E+03,2.064876E-01,7.484800E-01,1.321939E+04,8.429100E+03,4.566467E-01,7.518890E-01,7.342992E+03,4.478796E+03,2.536480E-01,3.995178E-01,2.331368E+03,7.974088E+03,8.053735E-02,7.112981E-01,5.101809E+03,1.580389E+03,1.762405E-01,1.409730E-01,1.021713E+03,3.608032E+02,3.529469E-02,3.218426E-02,7.794807E+02,1.828857E+02,2.692685E-02,1.631367E-02,1.235740E+04,1.063456E+04,4.268830E-01,9.486209E-01,8.975449E+03,8.916449E+03,3.100546E-01,7.953623E-01
02:45:00,8.107592E+03,1.254048E+03,2.800746E-01,1.118626E-01,4.008886E+03,7.812979E+02,1.384863E-01,6.969270E-02,1.050051E+03,1.421390E+02,3.627369E-02,1.267897E-02,4.761957E+02,2.186319E+03,1.645041E-02,1.950269E-01,4.113292E+02,1.147870E+02,1.420936E-02,1.023914E-02,5.623192E+02,1.634862E+02,1.942529E-02,1.458316E-02,6.373380E+02,2.523083E+02,2.201685E-02,2.250621E-02,1.366193E+03,3.031328E+02,4.719475E-02,2.703991E-02,1.130655E+04,5.171106E+03,3.905842E-01,4.612688E-01,8.247019E+03,4.412487E+03,2.848918E-01,3.936001E-01,1.762879E+04,2.252048E+03,6.089815E-01,2.008851E-01,3.835930E+03,8.370609E+02,1.325106E-01,7.466718E-02,3.010228E+03,3.048400E+02,1.039869E-01,2.719208E-02,1.481552E+04,8.945975E+03,5.117868E-01,7.979943E-01,7.485382E+03,3.923669E+03,2.585689E-01,3.499985E-01,7.485559E+03,4.222672E+03,2.585750E-01,3.766705E-01,5.995749E+03,8.335306E+03,2.071226E-01,7.435189E-01,1.323547E+04,8.377574E+03,4.572027E-01,7.472929E-01,7.348252E+03,4.448129E+03,2.538299E-01,3.967822E-01,2.352676E+03,7.927612E+03,8.127344E-02,7.071524E-01,5.103614E+03,1.568100E+03,1.763029E-01,1.398768E-01,1.021989E+03,3.581248E+02,3.530426E-02,3.194534E-02,7.796530E+02,1.810225E+02,2.693281E-02,1.614747E-02,1.236989E+04,1.059979E+04,4.273144E-01,9.455193E-01,8.986232E+03,8.890049E+03,3.104270E-01,7.930074E-01
03:00:00,8.110061E+03,1.238135E+03,2.801599E-01,1.104432E-01,4.010653E+03,7.741460E+02,1.385474E-01,6.905475E-02,1.050253E+03,1.400578E+02,3.628069E-02,1.249332E-02,4.764073E+02,2.182123E+03,1.645772E-02,1.946526E-01,4.116204E+02,1.139647E+02,1.421941E-02,1.016578E-02,5.625697E+02,1.622799E+02,1.943394E-02,1.447556E-02,6.379120E+02,2.510370E+02,2.203667E-02,2.239280E-02,1.366531E+03,3.000380E+02,4.720641E-02,2.676385E-02,1.131553E+04,5.148557E+03,3.908943E-01,4.592575E-01,8.253774E+03,4.395474E+03,2.851252E-01,3.920825E-01,1.763756E+04,2.202645E+03,6.092847E-01,1.964784E-01,3.837260E+03,8.252743E+02,1.325566E-01,7.361581E-02,3.011099E+03,2.972063E+02,1.040170E-01,2.651114E-02,1.483322E+04,8.893534E+03,5.123986E-01,7.933165E-01,7.490338E+03,3.896765E+03,2.587403E-01,3.475986E-01,7.490514E+03,4.193368E+03,2.587464E-01,3.740565E-01,6.013320E+03,8.282954E+03,2.077296E-01,7.388490E-01,1.325090E+04,8.328019E+03,4.577356E-01,7.428725E-01,7.353281E+03,4.418527E+03,2.540038E-01,3.941417E-01,2.372983E+03,7.883744E+03,8.197497E-02,7.032393E-01,5.105304E+03,1.556640E+03,1.763613E-01,1.388546E-01,1.022248E+03,3.555820E+02,3.531320E-02,3.171852E-02,7.798144E+02,1.792878E+02,2.693838E-02,1.599273E-02,1.238177E+04,1.056647E+04,4.277245E-01,9.425470E-01,8.996507E+03,8.864737E+03,3.107819E-01,7.907496E-01
03:15:00,8.112418E+03,1.223175E+03,2.802414E-01,1.091088E-01,4.012344E+03,7.672930E+02,1.386058E-01,6.844346E-02,1.050447E+03,1.381094E+02,3.628738E-02,1.231952E-02,4.766091E+02,2.178239E+03,1.646469E-02,1.943061E-01,4.118932E+02,1.131791E+02,1.422884E-02,1.009571E-02,5.628047E+02,1.611390E+02,1.944205E-02,1.437379E-02,6.384531E+02,2.498101E+02,2.205536E-02,2.228336E-02,1.366851E+03,2.970800E+02,4.721748E-02,2.650000E-02,1.132427E+04,5.126529E+03,3.911962E-01,4.572925E-01,8.260374E+03,4.378717E+03,2.853531E-01,3.905878E-01,1.764581E+04,2.156798E+03,6.095697E-01,1.923887E-01,3.838508E+03,8.141264E+02,1.325997E-01,7.262142E-02,3.011918E+03,2.901433E+02,1.040453E-01,2.588111E-02,1.485042E+04,8.842869E+03,5.129928E-01,7.887971E-01,7.495112E+03,3.870857E+03,2.589055E-01,3.452876E-01,7.495288E+03,4.165040E+03,2.589116E-01,3.715296E-01,6.030252E+03,8.233147E+03,2.083146E-01,7.344062E-01,1.326588E+04,8.280153E+03,4.582536E-01,7.386028E-01,7.358144E+03,4.389868E+03,2.541720E-01,3.915852E-01,2.392615E+03,7.841726E+03,8.265313E-02,6.994912E-01,5.106891E+03,1.545921E+03,1.764161E-01,1.378984E-01,1.022491E+03,3.531645E+02,3.532158E-02,3.150288E-02,7.799659E+02,1.776726E+02,2.694362E-02,1.584865E-02,1.239322E+04,1.053431E+04,4.281200E-01,9.396787E-01,9.006460E+03,8.840155E+03,3.111257E-01,7.885568E-01
03:30:00,8.114675E+03,1.208984E+03,2.803193E-01,1.078429E-01,4.013966E+03,7.606904E+02,1.386618E-01,6.785450E-02,1.050632E+03,1.362685E+02,3.629379E-02,1.215531E-02,4.768023E+02,2.174351E+03,1.647136E-02,1.939593E-01,4.121503E+02,1.124256E+02,1.423772E-02,1.002849E-02,5.630264E+02,1.600510E+02,1.944971E-02,1.427674E-02,6.389653E+02,2.486214E+02,2.207305E-02,2.217733E-02,1.367156E+03,2.942331E+02,4.722803E-02,2.624606E-02,1.133277E+04,5.104758E+03,3.914899E-01,4.553505E-01,8.266814E+03,4.362097E+03,2.855756E-01,3.891053E-01,1.765360E+04,2.113898E+03,6.098387E-01,1.885620E-01,3.839684E+03,8.035095E+02,1.326403E-01,7.167438E-02,3.012691E+03,2.835507E+02,1.040720E-01,2.529305E-02,1.486710E+04,8.793652E+03,5.135694E-01,7.844069E-01,7.499712E+03,3.845604E+03,2.590646E-01,3.430350E-01,7.499888E+03,4.137309E+03,2.590707E-01,3.690560E-01,6.046574E+03,8.185609E+03,2.088784E-01,7.301658E-01,1.328044E+04,8.233673E+03,4.587566E-01,7.344567E-01,7.362847E+03,4.361770E+03,2.543347E-01,3.890789E-01,2.411579E+03,7.801450E+03,8.330825E-02,6.958986E-01,5.108385E+03,1.535795E+03,1.764678E-01,1.369952E-01,1.022719E+03,3.508479E+02,3.532946E-02,3.129624E-02,7.801085E+02,1.761536E+02,2.694855E-02,1.571316E-02,1.240426E+04,1.050259E+04,4.285014E-01,9.368490E-01,9.016093E+03,8.815888E+03,3.114584E-01,7.863921E-01
03:45:00,8.116841E+03,1.195357E+03,2.803942E-01,1.066273E-01,4.015526E+03,7.542694E+02,1.387157E-01,6.728174E-02,1.050810E+03,1.345056E+02,3.629994E-02,1.199806E-02,4.769878E+02,2.170342E+03,1.647777E-02,1.936017E-01,4.123936E+02,1.116942E+02,1.424612E-02,9.963254E-03,5.632367E+02,1.590014E+02,1.945697E-02,1.418311E-02,6.394521E+02,2.474573E+02,2.208986E-02,2.207348E-02,1.367449E+03,2.914653E+02,4.723812E-02,2.599917E-02,1.134104E+04,5.083360E+03,3.917754E-01,4.534417E-01,8.273085E+03,4.345698E+03,2.857922E-01,3.876424E-01,1.766096E+04,2.073261E+03,6.100932E-01,1.849372E-01,3.840794E+03,7.932797E+02,1.326787E-01,7.076187E-02,3.013421E+03,2.773057E+02,1.040973E-01,2.473598E-02,1.488326E+04,8.745017E+03,5.141277E-01,7.800686E-01,7.504142E+03,3.820982E+03,2.592179E-01,3.408387E-01,7.504318E+03,4.110182E+03,2.592240E-01,3.666362E-01,6.062292E+03,8.139718E+03,2.094215E-01,7.260723E-01,1.329454E+04,8.187846E+03,4.592440E-01,7.303689E-01,7.367387E+03,4.334274E+03,2.544917E-01,3.866262E-01,2.429865E+03,7.762512E+03,8.393996E-02,6.924254E-01,5.109796E+03,1.526099E+03,1.765165E-01,1.361303E-01,1.022934E+03,3.486004E+02,3.533689E-02,3.109576E-02,7.802430E+02,1.747025E+02,2.695319E-02,1.558371E-02,1.241489E+04,1.047170E+04,4.288686E-01,9.340938E-01,9.025397E+03,8.792237E+03,3.117798E-01,7.842824E-01
04:00:00,8.118927E+03,1.182229E+03,2.804662E-01,1.054563E-01,4.017030E+03,7.480196E+02,1.387677E-01,6.672426E-02,1.050982E+03,1.328121E+02,3.630585E-02,1.184700E-02,4.771665E+02,2.166601E+03,1.648395E-02,1.932680E-01,4.126249E+02,1.109837E+02,1.425411E-02,9.899876E-03,5.634368E+02,1.579860E+02,1.946389E-02,1.409254E-02,6.399162E+02,2.463173E+02,2.210589E-02,2.197180E-02,1.367729E+03,2.887692E+02,4.724780E-02,2.575867E-02,1.134908E+04,5.062199E+03,3.920532E-01,4.515542E-01,8.279194E+03,4.329398E+03,2.860032E-01,3.861884E-01,1.766795E+04,2.034675E+03,6.103347E-01,1.814952E-01,3.841845E+03,7.834118E+02,1.327150E-01,6.988165E-02,3.014114E+03,2.713750E+02,1.041212E-01,2.420696E-02,1.489891E+04,8.697716E+03,5.146686E-01,7.758493E-01,7.508412E+03,3.796846E+03,2.593656E-01,3.386857E-01,7.508588E+03,4.083531E+03,2.593717E-01,3.642589E-01,6.077430E+03,8.095471E+03,2.099444E-01,7.221254E-01,1.330821E+04,8.143260E+03,4.597164E-01,7.263918E-01,7.371774E+03,4.307257E+03,2.546435E-01,3.842162E-01,2.447506E+03,7.724942E+03,8.454937E-02,6.890740E-01,5.111131E+03,1.516789E+03,1.765626E-01,1.352998E-01,1.023137E+03,3.464170E+02,3.534392E-02,3.090100E-02,7.803701E+02,1.733121E+02,2.695759E-02,1.545969E-02,1.242514E+04,1.044105E+04,4.292226E-01,9.313598E-01,9.034387E+03,8.768883E+03,3.120903E-01,7.821992E-01
04:15:00,8.120938E+03,1.169539E+03,2.805357E-01,1.043243E-01,4.018484E+03,7.419238E+02,1.388179E-01,6.618050E-02,1.051147E+03,1.311802E+02,3.631156E-02,1.170143E-02,4.773392E+02,2.162830E+03,1.648991E-02,1.929316E-01,4.128456E+02,1.102905E+02,1.426173E-02,9.838041E-03,5.636282E+02,1.569995E+02,1.947050E-02,1.400454E-02,6.403604E+02,2.451964E+02,2.212123E-02,2.187181E-02,1.367998E+03,2.861356E+02,4.725711E-02,2.552375E-02,1.135691E+04,5.041350E+03,3.923238E-01,4.496944E-01,8.285149E+03,4.313302E+03,2.862090E-01,3.847527E-01,1.767460E+04,1.997913E+03,6.105644E-01,1.782161E-01,3.842843E+03,7.738682E+02,1.327495E-01,6.903036E-02,3.014772E+03,2.657285E+02,1.041439E-01,2.370329E-02,1.491407E+04,8.651194E+03,5.151927E-01,7.716995E-01,7.512531E+03,3.773225E+03,2.595081E-01,3.365787E-01,7.512707E+03,4.057419E+03,2.595142E-01,3.619297E-01,6.092013E+03,8.052809E+03,2.104482E-01,7.183199E-01,1.332146E+04,8.099434E+03,4.601743E-01,7.224825E-01,7.376015E+03,4.280791E+03,2.547902E-01,3.818554E-01,2.464533E+03,7.688690E+03,8.513758E-02,6.858403E-01,5.112398E+03,1.507813E+03,1.766064E-01,1.344991E-01,1.023330E+03,3.442893E+02,3.535057E-02,3.071120E-02,7.804905E+02,1.719759E+02,2.696175E-02,1.534050E-02,1.243502E+04,1.041127E+04,4.295640E-01,9.287028E-01,9.043080E+03,8.746084E+03,3.123906E-01,7.801655E-01
04:30:00,8.122883E+03,1.157227E+03,2.806029E-01,1.032261E-01,4.019892E+03,7.359591E+02,1.388665E-01,6.564845E-02,1.051306E+03,1.296007E+02,3.631708E-02,1.156054E-02,4.775063E+02,2.159075E+03,1.649569E-02,1.925967E-01,4.130569E+02,1.096100E+02,1.426903E-02,9.777339E-03,5.638116E+02,1.560369E+02,1.947683E-02,1.391868E-02,6.407866E+02,2.440879E+02,2.213595E-02,2.177293E-02,1.368258E+03,2.835550E+02,4.726609E-02,2.529356E-02,1.136455E+04,5.020695E+03,3.925876E-01,4.478520E-01,8.290957E+03,4.297341E+03,2.864096E-01,3.833289E-01,1.768094E+04,1.962736E+03,6.107834E-01,1.750782E-01,3.843793E+03,7.645994E+02,1.327823E-01,6.820357E-02,3.015398E+03,2.603222E+02,1.041656E-01,2.322104E-02,1.492877E+04,8.605779E+03,5.157006E-01,7.676484E-01,7.516507E+03,3.750077E+03,2.596456E-01,3.345138E-01,7.516682E+03,4.031763E+03,2.596517E-01,3.596411E-01,6.106061E+03,8.011481E+03,2.109335E-01,7.146334E-01,1.333431E+04,8.056659E+03,4.606184E-01,7.186669E-01,7.380117E+03,4.254787E+03,2.549321E-01,3.795358E-01,2.480975E+03,7.653563E+03,8.570556E-02,6.827069E-01,5.113603E+03,1.499118E+03,1.766480E-01,1.337236E-01,1.023512E+03,3.422074E+02,3.535688E-02,3.052549E-02,7.806048E+02,1.706844E+02,2.696570E-02,1.522529E-02,1.244457E+04,1.038178E+04,4.298937E-01,9.260720E-01,9.051490E+03,8.723551E+03,3.126811E-01,7.781556E-01
04:45:00,8.124768E+03,1.145303E+03,2.806680E-01,1.021624E-01,4.021257E+03,7.301352E+02,1.389137E-01,6.512895E-02,1.051461E+03,1.280755E+02,3.632242E-02,1.142449E-02,4.776686E+02,2.155353E+03,1.650129E-02,1.922646E-01,4.132598E+02,1.089438E+02,1.427604E-02,9.717912E-03,5.639882E+02,1.550996E+02,1.948293E-02,1.383507E-02,6.411968E+02,2.429953E+02,2.215012E-02,2.167547E-02,1.368509E+03,2.810313E+02,4.727476E-02,2.506844E-02,1.137200E+04,5.000302E+03,3.928448E-01,4.460329E-01,8.296622E+03,4.281546E+03,2.866053E-01,3.819200E-01,1.768699E+04,1.929172E+03,6.109926E-01,1.720843E-01,3.844698E+03,7.556256E+02,1.328136E-01,6.740310E-02,3.015994E+03,2.551640E+02,1.041862E-01,2.276092E-02,1.494301E+04,8.561192E+03,5.161930E-01,7.636712E-01,7.520347E+03,3.727381E+03,2.597785E-01,3.324893E-01,7.520523E+03,4.006591E+03,2.597845E-01,3.573957E-01,6.119593E+03,7.971630E+03,2.114010E-01,7.110787E-01,1.334677E+04,8.014681E+03,4.610490E-01,7.149224E-01,7.384086E+03,4.229285E+03,2.550693E-01,3.772610E-01,2.496856E+03,7.619681E+03,8.625419E-02,6.796847E-01,5.114751E+03,1.490720E+03,1.766877E-01,1.329745E-01,1.023686E+03,3.401763E+02,3.536289E-02,3.034432E-02,7.807135E+02,1.694402E+02,2.696945E-02,1.511431E-02,1.245379E+04,1.035276E+04,4.302122E-01,9.234841E-01,9.059630E+03,8.701401E+03,3.129623E-01,7.761797E-01
05:00:00,8.126596E+03,1.133288E+03,2.807312E-01,1.010907E-01,4.022585E+03,7.244697E+02,1.389596E-01,6.462358E-02,1.051611E+03,1.265266E+02,3.632759E-02,1.128632E-02,4.778263E+02,2.152141E+03,1.650674E-02,1.919781E-01,4.134553E+02,1.082689E+02,1.428279E-02,9.657714E-03,5.641585E+02,1.541622E+02,1.948881E-02,1.375145E-02,6.415925E+02,2.418901E+02,2.216378E-02,2.157688E-02,1.368752E+03,2.784596E+02,4.728316E-02,2.483905E-02,1.137926E+04,4.985028E+03,3.930959E-01,4.446704E-01,8.302150E+03,4.266220E+03,2.867962E-01,3.805529E-01,1.769279E+04,1.896009E+03,6.111928E-01,1.691261E-01,3.845562E+03,7.465338E+02,1.328435E-01,6.659210E-02,3.016564E+03,2.499312E+02,1.042059E-01,2.229415E-02,1.495683E+04,8.567376E+03,5.166704E-01,7.642229E-01,7.524059E+03,3.743532E+03,2.599069E-01,3.339301E-01,7.524234E+03,3.983557E+03,2.599129E-01,3.553410E-01,6.132627E+03,7.948397E+03,2.118513E-01,7.090063E-01,1.335885E+04,7.975685E+03,4.614667E-01,7.114439E-01,7.387927E+03,4.204448E+03,2.552022E-01,3.750455E-01,2.512201E+03,7.585040E+03,8.678426E-02,6.765947E-01,5.115847E+03,1.482465E+03,1.767255E-01,1.322382E-01,1.023852E+03,3.381052E+02,3.536862E-02,3.015957E-02,7.808170E+02,1.681810E+02,2.697302E-02,1.500198E-02,1.246270E+04,1.034436E+04,4.305202E-01,9.227343E-01,9.067511E+03,8.680621E+03,3.132345E-01,7.743261E-01
05:15:00,8.128373E+03,1.122250E+03,2.807926E-01,1.001061E-01,4.023877E+03,7.206284E+02,1.390042E-01,6.428094E-02,1.051756E+03,1.251030E+02,3.633262E-02,1.115934E-02,4.779799E+02,2.150292E+03,1.651204E-02,1.918132E-01,4.136441E+02,1.076122E+02,1.428931E-02,9.599133E-03,5.643232E+02,1.532822E+02,1.949450E-02,1.367295E-02,6.419752E+02,2.408657E+02,2.217700E-02,2.148551E-02,1.368988E+03,2.759835E+02,4.729131E-02,2.461817E-02,1.138636E+04,4.992551E+03,3.933410E-01,4.453415E-01,8.307545E+03,4.255056E+03,2.869826E-01,3.795571E-01,1.769835E+04,1.865557E+03,6.113848E-01,1.664098E-01,3.846390E+03,7.378744E+02,1.328721E-01,6.581968E-02,3.017109E+03,2.451166E+02,1.042247E-01,2.186468E-02,1.497022E+04,8.797010E+03,5.171334E-01,7.847066E-01,7.527648E+03,3.959796E+03,2.600310E-01,3.532212E-01,7.527823E+03,3.977552E+03,2.600371E-01,3.548054E-01,6.145175E+03,8.009083E+03,2.122848E-01,7.144196E-01,1.337057E+04,7.963153E+03,4.618717E-01,7.103260E-01,7.391645E+03,4.190456E+03,2.553308E-01,3.737974E-01,2.527029E+03,7.556098E+03,8.729649E-02,6.740130E-01,5.116896E+03,1.475448E+03,1.767618E-01,1.316122E-01,1.024010E+03,3.361305E+02,3.537409E-02,2.998343E-02,7.809157E+02,1.670804E+02,2.697644E-02,1.490382E-02,1.247133E+04,1.042427E+04,4.308182E-01,9.298624E-01,9.075144E+03,8.668274E+03,3.134982E-01,7.732248E-01
05:30:00,8.130104E+03,1.112745E+03,2.808524E-01,9.925823E-02,4.025136E+03,7.194538E+02,1.390477E-01,6.417616E-02,1.051898E+03,1.238840E+02,3.633751E-02,1.105060E-02,4.781298E+02,2.150516E+03,1.651722E-02,1.918331E-01,4.138268E+02,1.069812E+02,1.429562E-02,9.542846E-03,5.644828E+02,1.524999E+02,1.950002E-02,1.360317E-02,6.423462E+02,2.400048E+02,2.218982E-02,2.140871E-02,1.369217E+03,2.736515E+02,4.729923E-02,2.441015E-02,1.139335E+04,5.023929E+03,3.935824E-01,4.481405E-01,8.312869E+03,4.249573E+03,2.871665E-01,3.790680E-01,1.770369E+04,1.839046E+03,6.115693E-01,1.640449E-01,3.847183E+03,7.298426E+02,1.328995E-01,6.510323E-02,3.017631E+03,2.409704E+02,1.042427E-01,2.149484E-02,1.498334E+04,9.249016E+03,5.175869E-01,8.250266E-01,7.531144E+03,4.417354E+03,2.601520E-01,3.940369E-01,7.531319E+03,3.993289E+03,2.601581E-01,3.562092E-01,6.157322E+03,8.146778E+03,2.127044E-01,7.267022E-01,1.338206E+04,7.987770E+03,4.622689E-01,7.125219E-01,7.395277E+03,4.192421E+03,2.554565E-01,3.739727E-01,2.541516E+03,7.534422E+03,8.779696E-02,6.720795E-01,5.117901E+03,1.470284E+03,1.767965E-01,1.311515E-01,1.024162E+03,3.343097E+02,3.537932E-02,2.982101E-02,7.810101E+02,1.662560E+02,2.697970E-02,1.483028E-02,1.247977E+04,1.059875E+04,4.311097E-01,9.454271E-01,9.082633E+03,8.667107E+03,3.137568E-01,7.731206E-01
05:45:00,8.131791E+03,1.105103E+03,2.809107E-01,9.857658E-02,4.026366E+03,7.210540E+02,1.390902E-01,6.431892E-02,1.052036E+03,1.229147E+02,3.634227E-02,1.096414E-02,4.782762E+02,2.152566E+03,1.652228E-02,1.920160E-01,4.140041E+02,1.063896E+02,1.430175E-02,9.490072E-03,5.646380E+02,1.518504E+02,1.950538E-02,1.354524E-02,6.427065E+02,2.393786E+02,2.220226E-02,2.135285E-02,1.369440E+03,2.715091E+02,4.730694E-02,2.421905E-02,1.140023E+04,5.071329E+03,3.938200E-01,4.523687E-01,8.318112E+03,4.249165E+03,2.873476E-01,3.790315E-01,1.770883E+04,1.817462E+03,6.117470E-01,1.621196E-01,3.847946E+03,7.226261E+02,1.329258E-01,6.445952E-02,3.018132E+03,2.376796E+02,1.042601E-01,2.120129E-02,1.499618E+04,9.841938E+03,5.180305E-01,8.779169E-01,7.534550E+03,5.077615E+03,2.602699E-01,4.529348E-01,7.534725E+03,4.026772E+03,2.602759E-01,3.591961E-01,6.169072E+03,8.344749E+03,2.131104E-01,7.443615E-01,1.339331E+04,8.045400E+03,4.626577E-01,7.176627E-01,7.398824E+03,4.208765E+03,2.555791E-01,3.754307E-01,2.555650E+03,7.520062E+03,8.828521E-02,6.707986E-01,5.118867E+03,1.466945E+03,1.768299E-01,1.308537E-01,1.024307E+03,3.326919E+02,3.538434E-02,2.967670E-02,7.811005E+02,1.657668E+02,2.698282E-02,1.478663E-02,1.248802E+04,1.084008E+04,4.313946E-01,9.669544E-01,9.089965E+03,8.675737E+03,3.140101E-01,7.738905E-01
06:00:00,8.133440E+03,1.099413E+03,2.809676E-01,9.806901E-02,4.027569E+03,7.253305E+02,1.391318E-01,6.470039E-02,1.052170E+03,1.221982E+02,3.634692E-02,1.090023E-02,4.784195E+02,2.156390E+03,1.652723E-02,1.923572E-01,4.141765E+02,1.058440E+02,1.430770E-02,9.441404E-03,5.647889E+02,1.513501E+02,1.951059E-02,1.350061E-02,6.430571E+02,2.390178E+02,2.221437E-02,2.132067E-02,1.369658E+03,2.695745E+02,4.731446E-02,2.404648E-02,1.140698E+04,5.128007E+03,3.940534E-01,4.574244E-01,8.323264E+03,4.253304E+03,2.875256E-01,3.794008E-01,1.771379E+04,1.801181E+03,6.119184E-01,1.606674E-01,3.848680E+03,7.162909E+02,1.329512E-01,6.389441E-02,3.018615E+03,2.353044E+02,1.042767E-01,2.098943E-02,1.500872E+04,1.050040E+04,5.184638E-01,9.366541E-01,7.537867E+03,5.903471E+03,2.603846E-01,5.266051E-01,7.538042E+03,4.074260E+03,2.603906E-01,3.634321E-01,6.180412E+03,8.575479E+03,2.135021E-01,7.649431E-01,1.340431E+04,8.131316E+03,4.630376E-01,7.253267E-01,7.402282E+03,4.237946E+03,2.556988E-01,3.780337E-01,2.569413E+03,7.512428E+03,8.876068E-02,6.701176E-01,5.119798E+03,1.465179E+03,1.768621E-01,1.306962E-01,1.024447E+03,3.312920E+02,3.538917E-02,2.955183E-02,7.811873E+02,1.656076E+02,2.698582E-02,1.477244E-02,1.249606E+04,1.112551E+04,4.316725E-01,9.924153E-01,9.097127E+03,8.692842E+03,3.142575E-01,7.754163E-01
06:15:00,8.135052E+03,1.096104E+03,2.810233E-01,9.777386E-02,4.028747E+03,7.324055E+02,1.391725E-01,6.533149E-02,1.052302E+03,1.217829E+02,3.635146E-02,1.086319E-02,4.785599E+02,2.161914E+03,1.653208E-02,1.928500E-01,4.143443E+02,1.053643E+02,1.431350E-02,9.398617E-03,5.649361E+02,1.510325E+02,1.951568E-02,1.347228E-02,6.433988E+02,2.389503E+02,2.222617E-02,2.131465E-02,1.369871E+03,2.679228E+02,4.732181E-02,2.389915E-02,1.141362E+04,5.187098E+03,3.942827E-01,4.626954E-01,8.328327E+03,4.261714E+03,2.877005E-01,3.801510E-01,1.771859E+04,1.791677E+03,6.120842E-01,1.598196E-01,3.849389E+03,7.111443E+02,1.329757E-01,6.343533E-02,3.019079E+03,2.340511E+02,1.042928E-01,2.087763E-02,1.502097E+04,1.116597E+04,5.188871E-01,9.960242E-01,7.541099E+03,6.860377E+03,2.604964E-01,6.119657E-01,7.541273E+03,4.133998E+03,2.605024E-01,3.687609E-01,6.191282E+03,8.803569E+03,2.138777E-01,7.852892E-01,1.341505E+04,8.243706E+03,4.634089E-01,7.353522E-01,7.405656E+03,4.278858E+03,2.558155E-01,3.816832E-01,2.582820E+03,7.512457E+03,8.922381E-02,6.701203E-01,5.120697E+03,1.465244E+03,1.768931E-01,1.307020E-01,1.024582E+03,3.301776E+02,3.539382E-02,2.945242E-02,7.812708E+02,1.658034E+02,2.698870E-02,1.478990E-02,1.250391E+04,1.143825E+04,4.319437E-01,1.020312E+00,9.104123E+03,8.718187E+03,3.144992E-01,7.776772E-01
06:30:00,8.136631E+03,1.095497E+03,2.810778E-01,9.771977E-02,4.029902E+03,7.421850E+02,1.392124E-01,6.620385E-02,1.052430E+03,1.217097E+02,3.635590E-02,1.085665E-02,4.786977E+02,2.168981E+03,1.653684E-02,1.934803E-01,4.145080E+02,1.049599E+02,1.431915E-02,9.362548E-03,5.650798E+02,1.509201E+02,1.952064E-02,1.346225E-02,6.437324E+02,2.391733E+02,2.223770E-02,2.133454E-02,1.370079E+03,2.666130E+02,4.732899E-02,2.378232E-02,1.142015E+04,5.244902E+03,3.945081E-01,4.678517E-01,8.333303E+03,4.274140E+03,2.878724E-01,3.812594E-01,1.772324E+04,1.789940E+03,6.122447E-01,1.596647E-01,3.850074E+03,7.074048E+02,1.329994E-01,6.310177E-02,3.019528E+03,2.340692E+02,1.043083E-01,2.087925E-02,1.503293E+04,1.180229E+04,5.193007E-01,1.052786E+00,7.544249E+03,7.923483E+03,2.606054E-01,7.068002E-01,7.544424E+03,4.204282E+03,2.606114E-01,3.750305E-01,6.201845E+03,9.015681E+03,2.142426E-01,8.042100E-01,1.342555E+04,8.379294E+03,4.637718E-01,7.474470E-01,7.408950E+03,4.330715E+03,2.559294E-01,3.863091E-01,2.595882E+03,7.519749E+03,8.967505E-02,6.707708E-01,5.121566E+03,1.467395E+03,1.769231E-01,1.308939E-01,1.024712E+03,3.293967E+02,3.539831E-02,2.938277E-02,7.813512E+02,1.663716E+02,2.699148E-02,1.484059E-02,1.251158E+04,1.176687E+04,4.322085E-01,1.049626E+00,9.110960E+03,8.750925E+03,3.147354E-01,7.805974E-01
06:45:00,8.138178E+03,1.097822E+03,2.811313E-01,9.792709E-02,4.031035E+03,7.545900E+02,1.392515E-01,6.731040E-02,1.052556E+03,1.220078E+02,3.636025E-02,1.088324E-02,4.788329E+02,2.177491E+03,1.654151E-02,1.942395E-01,4.146680E+02,1.046403E+02,1.432468E-02,9.334038E-03,5.652204E+02,1.510293E+02,1.952550E-02,1.347200E-02,6.440585E+02,2.396842E+02,2.224896E-02,2.138011E-02,1.370282E+03,2.656923E+02,4.733603E-02,2.370019E-02,1.142656E+04,5.299805E+03,3.947298E-01,4.727492E-01,8.338195E+03,4.290237E+03,2.880414E-01,3.826953E-01,1.772774E+04,1.796719E+03,6.124004E-01,1.602694E-01,3.850737E+03,7.052536E+02,1.330223E-01,6.290989E-02,3.019962E+03,2.354665E+02,1.043233E-01,2.100389E-02,1.504463E+04,1.239309E+04,5.197050E-01,1.105487E+00,7.547322E+03,9.073396E+03,2.607117E-01,8.093784E-01,7.547497E+03,4.283496E+03,2.607177E-01,3.820967E-01,6.212105E+03,9.205837E+03,2.145970E-01,8.211723E-01,1.343582E+04,8.535850E+03,4.641267E-01,7.614123E-01,7.412165E+03,4.392437E+03,2.560406E-01,3.918150E-01,2.608612E+03,7.533978E+03,9.011482E-02,6.720400E-01,5.122407E+03,1.471813E+03,1.769522E-01,1.312880E-01,1.024837E+03,3.289882E+02,3.540265E-02,2.934633E-02,7.814289E+02,1.673214E+02,2.699417E-02,1.492531E-02,1.251906E+04,1.210486E+04,4.324670E-01,1.079775E+00,9.117642E+03,8.790390E+03,3.149662E-01,7.841178E-01
07:00:00,8.139696E+03,1.103689E+03,2.811837E-01,9.845046E-02,4.032148E+03,7.695055E+02,1.392899E-01,6.864090E-02,1.052679E+03,1.227736E+02,3.636451E-02,1.095156E-02,4.789658E+02,2.186873E+03,1.654610E-02,1.950764E-01,4.148245E+02,1.044364E+02,1.433008E-02,9.315849E-03,5.653580E+02,1.513944E+02,1.953025E-02,1.350457E-02,6.443778E+02,2.405044E+02,2.225999E-02,2.145328E-02,1.370482E+03,2.653031E+02,4.734292E-02,2.366548E-02,1.143287E+04,5.346388E+03,3.949478E-01,4.769045E-01,8.343003E+03,4.309432E+03,2.882075E-01,3.844076E-01,1.773212E+04,1.813664E+03,6.125516E-01,1.617809E-01,3.851380E+03,7.052444E+02,1.330445E-01,6.290909E-02,3.020382E+03,2.386304E+02,1.043378E-01,2.128612E-02,1.505607E+04,1.288278E+04,5.201002E-01,1.149169E+00,7.550322E+03,1.025598E+04,2.608155E-01,9.148714E-01,7.550497E+03,4.368835E+03,2.608215E-01,3.897092E-01,6.222114E+03,9.357967E+03,2.149428E-01,8.347426E-01,1.344586E+04,8.709505E+03,4.644737E-01,7.769028E-01,7.415306E+03,4.463015E+03,2.561493E-01,3.981108E-01,2.621021E+03,7.556905E+03,9.054348E-02,6.740851E-01,5.123224E+03,1.478731E+03,1.769804E-01,1.319051E-01,1.024959E+03,3.290725E+02,3.540686E-02,2.935386E-02,7.815039E+02,1.687146E+02,2.699676E-02,1.504960E-02,1.252637E+04,1.242829E+04,4.327196E-01,1.108626E+00,9.124175E+03,8.835023E+03,3.151918E-01,7.880992E-01
07:15:00,8.141204E+03,1.112965E+03,2.812358E-01,9.927790E-02,4.033252E+03,7.857685E+02,1.393281E-01,7.009160E-02,1.052803E+03,1.239800E+02,3.636877E-02,1.105917E-02,4.501959E+02,2.226062E+03,1.555223E-02,1.985722E-01,4.149793E+02,1.043484E+02,1.433543E-02,9.307997E-03,5.654627E+02,1.520525E+02,1.953387E-02,1.356327E-02,6.446644E+02,2.416013E+02,2.226989E-02,2.155112E-02,1.370680E+03,2.654501E+02,4.734976E-02,2.367859E-02,1.143910E+04,5.368391E+03,3.951631E-01,4.788671E-01,8.347750E+03,4.328620E+03,2.883715E-01,3.861192E-01,1.773645E+04,1.841585E+03,6.127013E-01,1.642715E-01,3.852016E+03,7.074199E+02,1.330665E-01,6.310316E-02,3.020799E+03,2.435158E+02,1.043522E-01,2.172190E-02,1.506750E+04,1.310401E+04,5.204955E-01,1.168904E+00,7.553336E+03,1.129550E+04,2.609197E-01,1.007603E+00,7.553510E+03,4.446039E+03,2.609258E-01,3.965961E-01,6.232163E+03,9.422044E+03,2.152900E-01,8.404583E-01,1.345588E+04,8.877963E+03,4.648202E-01,7.919298E-01,7.418455E+03,4.532860E+03,2.562582E-01,4.043413E-01,2.633314E+03,7.584300E+03,9.096816E-02,6.765289E-01,5.124030E+03,1.487755E+03,1.770082E-01,1.327100E-01,1.025079E+03,3.296439E+02,3.541101E-02,2.940482E-02,7.815783E+02,1.704680E+02,2.699933E-02,1.520600E-02,1.253358E+04,1.266875E+04,4.329685E-01,1.130076E+00,9.130613E+03,8.878783E+03,3.154142E-01,7.920027E-01
07:30:00,8.142697E+03,1.125247E+03,2.812874E-01,1.003735E-01,4.034344E+03,8.027468E+02,1.393658E-01,7.160610E-02,1.052925E+03,1.255677E+02,3.637299E-02,1.120080E-02,4.204438E+02,2.265778E+03,1.452443E-02,2.021151E-01,4.151309E+02,1.043790E+02,1.434067E-02,9.310725E-03,5.655082E+02,1.529757E+02,1.953544E-02,1.364562E-02,6.448931E+02,2.428835E+02,2.227779E-02,2.166550E-02,1.370876E+03,2.661400E+02,4.735653E-02,2.374013E-02,1.144525E+04,5.368026E+03,3.953752E-01,4.788345E-01,8.352425E+03,4.347883E+03,2.885329E-01,3.878374E-01,1.774072E+04,1.879608E+03,6.128486E-01,1.676632E-01,3.852643E+03,7.117402E+02,1.330881E-01,6.348855E-02,3.021212E+03,2.499167E+02,1.043664E-01,2.229288E-02,1.507885E+04,1.308001E+04,5.208878E-01,1.166763E+00,7.556341E+03,1.213331E+04,2.610237E-01,1.082341E+00,7.556515E+03,4.514528E+03,2.610297E-01,4.027055E-01,6.242198E+03,9.418123E+03,2.156366E-01,8.401086E-01,1.346583E+04,9.037942E+03,4.651639E-01,8.062005E-01,7.421590E+03,4.600360E+03,2.563666E-01,4.103625E-01,2.645416E+03,7.614813E+03,9.138622E-02,6.792507E-01,5.124822E+03,1.498354E+03,1.770356E-01,1.336555E-01,1.025197E+03,3.306846E+02,3.541509E-02,2.949766E-02,7.816518E+02,1.724649E+02,2.700186E-02,1.538413E-02,1.254064E+04,1.282278E+04,4.332125E-01,1.143815E+00,9.136923E+03,8.921427E+03,3.156322E-01,7.958067E-01
07:45:00,8.144171E+03,1.141670E+03,2.813383E-01,1.018385E-01,4.035420E+03,8.206372E+02,1.394030E-01,7.320197E-02,1.053046E+03,1.276972E+02,3.637717E-02,1.139075E-02,3.901689E+02,2.305824E+03,1.347857E-02,2.056875E-01,4.152772E+02,1.045464E+02,1.434572E-02,9.325662E-03,5.654974E+02,1.542323E+02,1.953507E-02,1.375771E-02,6.450658E+02,2.443451E+02,2.228376E-02,2.179588E-02,1.371069E+03,2.675347E+02,4.736321E-02,2.386454E-02,1.145133E+04,5.353017E+03,3.955853E-01,4.774957E-01,8.357061E+03,4.366323E+03,2.886931E-01,3.894823E-01,1.774490E+04,1.931309E+03,6.129932E-01,1.722750E-01,3.853257E+03,7.188786E+02,1.331094E-01,6.412532E-02,3.021618E+03,2.584592E+02,1.043805E-01,2.305488E-02,1.509014E+04,1.289304E+04,5.212779E-01,1.150085E+00,7.559330E+03,1.279750E+04,2.611271E-01,1.141591E+00,7.559504E+03,4.575348E+03,2.611331E-01,4.081307E-01,6.252230E+03,9.362971E+03,2.159832E-01,8.351888E-01,1.347571E+04,9.187175E+03,4.655055E-01,8.195125E-01,7.424708E+03,4.664327E+03,2.564745E-01,4.160686E-01,2.657389E+03,7.649125E+03,9.179983E-02,6.823114E-01,5.125597E+03,1.511649E+03,1.770624E-01,1.348415E-01,1.025313E+03,3.323404E+02,3.541908E-02,2.964536E-02,7.817237E+02,1.748284E+02,2.700435E-02,1.559496E-02,1.254761E+04,1.291606E+04,4.334532E-01,1.152136E+00,9.143159E+03,8.962076E+03,3.158476E-01,7.994326E-01
08:00:00,8.145614E+03,1.162619E+03,2.813882E-01,1.037072E-01,4.036474E+03,8.394033E+02,1.394394E-01,7.487595E-02,1.053164E+03,1.304394E+02,3.638126E-02,1.163536E-02,3.596459E+02,2.345991E+03,1.242413E-02,2.092710E-01,4.154168E+02,1.048606E+02,1.435054E-02,9.353690E-03,5.654457E+02,1.558209E+02,1.953328E-02,1.389941E-02,6.451952E+02,2.459400E+02,2.228823E-02,2.193814E-02,1.371258E+03,2.697090E+02,4.736975E-02,2.405850E-02,1.145733E+04,5.331910E+03,3.957925E-01,4.756129E-01,8.361633E+03,4.384333E+03,2.888510E-01,3.910889E-01,1.774897E+04,1.997914E+03,6.131338E-01,1.782164E-01,3.853854E+03,7.291222E+02,1.331300E-01,6.503910E-02,3.022012E+03,2.693766E+02,1.043941E-01,2.402874E-02,1.510121E+04,1.263138E+04,5.216604E-01,1.126743E+00,7.562257E+03,1.331260E+04,2.612283E-01,1.187541E+00,7.562430E+03,4.631343E+03,2.612343E-01,4.131256E-01,6.262153E+03,9.284102E+03,2.163260E-01,8.281535E-01,1.348541E+04,9.327467E+03,4.658405E-01,8.320270E-01,7.427764E+03,4.725324E+03,2.565802E-01,4.215098E-01,2.669101E+03,7.687686E+03,9.220442E-02,6.857511E-01,5.126349E+03,1.528206E+03,1.770884E-01,1.363184E-01,1.025425E+03,3.346701E+02,3.542295E-02,2.985318E-02,7.817934E+02,1.776172E+02,2.700676E-02,1.584372E-02,1.255443E+04,1.297209E+04,4.336889E-01,1.157134E+00,9.149272E+03,9.001490E+03,3.160588E-01,8.029484E-01
08:15:00,7.989759E+03,1.337616E+03,2.760042E-01,1.193172E-01,3.944019E+03,9.505487E+02,1.362456E-01,8.479030E-02,1.041135E+03,1.452374E+02,3.596571E-02,1.295536E-02,3.285944E+02,2.387455E+03,1.135144E-02,2.129702E-01,3.806187E+02,1.395829E+02,1.314845E-02,1.245096E-02,5.304551E+02,1.920827E+02,1.832453E-02,1.713401E-02,5.761126E+02,3.161426E+02,1.990177E-02,2.820030E-02,1.350010E+03,2.931072E+02,4.663573E-02,2.614566E-02,1.073290E+04,6.037112E+03,3.707672E-01,5.385177E-01,7.825885E+03,4.940182E+03,2.703437E-01,4.406714E-01,1.703960E+04,2.745708E+03,5.886287E-01,2.449206E-01,3.742260E+03,8.477962E+02,1.292750E-01,7.562508E-02,2.959046E+03,3.408440E+02,1.022190E-01,3.040375E-02,1.321844E+04,1.438898E+04,4.566215E-01,1.283524E+00,6.922504E+03,1.431290E+04,2.391290E-01,1.276772E+00,6.922690E+03,5.323457E+03,2.391354E-01,4.748636E-01,5.483792E+03,1.223256E+04,1.894376E-01,1.091160E+00,1.180401E+04,1.125154E+04,4.077582E-01,1.003658E+00,6.798025E+03,5.414959E+03,2.348270E-01,4.830270E-01,2.340640E+03,1.054792E+04,8.085770E-02,9.408879E-01,4.980185E+03,1.688305E+03,1.720391E-01,1.505995E-01,1.002606E+03,3.595760E+02,3.463467E-02,3.207483E-02,7.689377E+02,1.930621E+02,2.656266E-02,1.722143E-02,1.130133E+04,1.425967E+04,3.904008E-01,1.271988E+00,8.108842E+03,1.008817E+04,2.801175E-01,8.998819E-01
08:30:00,7.821744E+03,1.524794E+03,2.702002E-01,1.360140E-01,3.845621E+03,1.067927E+03,1.328464E-01,9.526082E-02,1.027932E+03,1.613565E+02,3.550961E-02,1.439323E-02,2.970685E+02,2.430859E+03,1.026236E-02,2.168427E-01,3.439662E+02,1.758874E+02,1.188229E-02,1.568944E-02,4.938186E+02,2.298852E+02,1.705893E-02,2.050611E-02,5.038859E+02,3.890136E+02,1.740671E-02,3.470063E-02,1.326971E+03,3.185036E+02,4.583986E-02,2.841111E-02,9.993962E+03,6.760301E+03,3.452408E-01,6.030280E-01,7.279238E+03,5.506241E+03,2.514600E-01,4.911657E-01,1.626733E+04,3.550251E+03,5.619510E-01,3.166891E-01,3.620664E+03,9.765855E+02,1.250746E-01,8.711374E-02,2.889679E+03,4.186270E+02,9.982276E-02,3.734227E-02,1.133431E+04,1.624829E+04,3.915355E-01,1.449382E+00,6.251770E+03,1.522609E+04,2.159597E-01,1.358236E+00,6.251965E+03,6.038804E+03,2.159664E-01,5.386760E-01,4.704204E+03,1.527191E+04,1.625067E-01,1.362280E+00,1.012141E+04,1.323897E+04,3.496346E-01,1.180947E+00,6.139179E+03,6.124176E+03,2.120686E-01,5.462933E-01,2.010706E+03,1.346394E+04,6.946010E-02,1.201008E+00,4.820607E+03,1.862082E+03,1.665266E-01,1.661010E-01,9.777060E+02,3.867875E+02,3.377453E-02,3.450219E-02,7.547772E+02,2.098968E+02,2.607350E-02,1.872314E-02,1.001376E+04,1.556635E+04,3.459221E-01,1.388548E+00,7.041613E+03,1.119969E+04,2.432504E-01,9.990342E-01
08:45:00,7.642805E+03,1.726342E+03,2.640189E-01,1.539927E-01,3.742044E+03,1.193428E+03,1.292684E-01,1.064558E-01,1.013644E+03,1.790675E+02,3.501606E-02,1.597310E-02,2.649887E+02,2.477272E+03,9.154147E-03,2.209835E-01,3.055271E+02,2.140405E+02,1.055442E-02,1.909286E-02,4.556034E+02,2.694527E+02,1.573880E-02,2.403569E-02,4.287947E+02,4.649371E+02,1.481269E-02,4.147333E-02,1.302293E+03,3.461988E+02,4.498739E-02,3.088162E-02,9.244010E+03,7.502940E+03,3.193339E-01,6.692737E-01,6.725754E+03,6.084083E+03,2.323402E-01,5.427112E-01,1.543898E+04,4.423783E+03,5.333361E-01,3.946115E-01,3.490214E+03,1.117188E+03,1.205683E-01,9.965614E-02,2.814483E+03,5.042267E+02,9.722519E-02,4.497808E-02,9.448823E+03,1.821708E+04,3.264029E-01,1.625007E+00,5.566985E+03,1.602746E+04,1.923050E-01,1.429725E+00,5.567187E+03,6.775120E+03,1.923120E-01,6.043592E-01,3.923428E+03,1.841000E+04,1.355348E-01,1.642209E+00,8.437629E+03,1.529982E+04,2.914700E-01,1.364785E+00,5.468901E+03,6.852119E+03,1.889153E-01,6.112303E-01,1.679319E+03,1.644353E+04,5.801228E-02,1.466799E+00,4.648983E+03,2.050940E+03,1.605980E-01,1.829477E-01,9.509548E+02,4.165148E+02,3.285043E-02,3.715397E-02,7.394279E+02,2.283487E+02,2.554327E-02,2.036911E-02,8.708768E+03,1.688544E+04,3.008419E-01,1.506217E+00,5.960946E+03,1.233703E+04,2.059191E-01,1.100490E+00
09:00:00,7.457167E+03,1.938929E+03,2.576062E-01,1.729560E-01,3.635153E+03,1.326434E+03,1.255759E-01,1.183204E-01,9.986863E+02,1.980712E+02,3.449936E-02,1.766828E-02,2.324739E+02,2.527350E+03,8.030904E-03,2.254512E-01,2.658518E+02,2.535209E+02,9.183843E-03,2.261473E-02,4.163182E+02,3.103231E+02,1.438171E-02,2.768156E-02,3.517415E+02,5.429881E+02,1.215089E-02,4.843590E-02,1.276601E+03,3.756882E+02,4.409986E-02,3.351217E-02,8.487342E+03,8.262178E+03,2.931950E-01,7.370004E-01,6.167613E+03,6.672290E+03,2.130594E-01,5.951817E-01,1.457521E+04,5.347307E+03,5.034977E-01,4.769932E-01,3.354345E+03,1.266518E+03,1.158748E-01,1.129771E-01,2.735592E+03,5.959904E+02,9.449997E-02,5.316374E-02,7.562003E+03,2.028577E+04,2.612241E-01,1.809544E+00,4.871940E+03,1.669680E+04,1.682959E-01,1.489437E+00,4.872144E+03,7.526993E+03,1.683029E-01,6.714302E-01,3.141451E+03,2.161814E+04,1.085214E-01,1.928386E+00,6.752672E+03,1.742868E+04,2.332648E-01,1.554691E+00,4.789451E+03,7.593484E+03,1.654451E-01,6.773647E-01,1.346495E+03,1.946258E+04,4.651483E-02,1.736111E+00,4.470107E+03,2.250490E+03,1.544188E-01,2.007481E-01,9.231092E+02,4.480778E+02,3.188853E-02,3.996949E-02,7.233537E+02,2.480476E+02,2.498800E-02,2.212631E-02,7.393302E+03,1.820734E+04,2.553997E-01,1.624138E+00,4.871696E+03,1.349471E+04,1.682914E-01,1.203762E+00
