Time,1F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],1F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:02XLOBBY:WINTER DESIGN DAY:Des Heat Load [W],1F:02XLOBBY:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:02XLOBBY:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:02XLOBBY:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],1F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:04XCNTRLMNTRNGRM:WINTER DESIGN DAY:Des Heat Load [W],1F:04XCNTRLMNTRNGRM:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:04XCNTRLMNTRNGRM:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:04XCNTRLMNTRNGRM:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:05XDRESSING1:WINTER DESIGN DAY:Des Heat Load [W],1F:05XDRESSING1:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:05XDRESSING1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:05XDRESSING1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:06XDRESSING2:WINTER DESIGN DAY:Des Heat Load [W],1F:06XDRESSING2:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:06XDRESSING2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:06XDRESSING2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:07XBREAKROOM:WINTER DESIGN DAY:Des Heat Load [W],1F:07XBREAKROOM:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:07XBREAKROOM:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:07XBREAKROOM:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:08XVENDING:WINTER DESIGN DAY:Des Heat Load [W],1F:08XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:08XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:08XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:09XOFFICE1:WINTER DESIGN DAY:Des Heat Load [W],1F:09XOFFICE1:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:09XOFFICE1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:09XOFFICE1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:10XOFFICE2:WINTER DESIGN DAY:Des Heat Load [W],1F:10XOFFICE2:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:10XOFFICE2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:10XOFFICE2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],2X6F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:02XVENDING:WINTER DESIGN DAY:Des Heat Load [W],2X6F:02XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:02XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:02XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],2X6F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X1XOFFICENP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X1XOFFICENP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X1XOFFICENP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X1XOFFICENP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X2XOFFICENEP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X2XOFFICENEP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X2XOFFICENEP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X2XOFFICENEP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X3XOFFICENWP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X3XOFFICENWP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X3XOFFICENWP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X3XOFFICENWP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X4XOFFICENI:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X4XOFFICENI:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X4XOFFICENI:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X4XOFFICENI:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X1XOFFICESP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X1XOFFICESP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X1XOFFICESP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X1XOFFICESP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X2XOFFICESWP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X2XOFFICESWP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X2XOFFICESWP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X2XOFFICESWP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X3XOFFICESI:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X3XOFFICESI:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X3XOFFICESI:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X3XOFFICESI:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],7F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:02XVENDING:WINTER DESIGN DAY:Des Heat Load [W],7F:02XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:02XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:02XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],7F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:04XOFFICE1:WINTER DESIGN DAY:Des Heat Load [W],7F:04XOFFICE1:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:04XOFFICE1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:04XOFFICE1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:05XOFFICE2:WINTER DESIGN DAY:Des Heat Load [W],7F:05XOFFICE2:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:05XOFFICE2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:05XOFFICE2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s]
09:15:00,7.267350E+03,2.159603E+03,2.510490E-01,1.926408E-01,3.526163E+03,1.465777E+03,1.218109E-01,1.307502E-01,9.833067E+02,2.180475E+02,3.396808E-02,1.945022E-02,2.285987E+02,2.551133E+03,7.897033E-03,2.275734E-01,2.398284E+02,2.795267E+02,8.284879E-03,2.493462E-02,3.908844E+02,3.376416E+02,1.350312E-02,3.011858E-02,3.022425E+02,5.937062E+02,1.044096E-02,5.296033E-02,1.250289E+03,4.065136E+02,4.319091E-02,3.626189E-02,7.726275E+03,9.033378E+03,2.669042E-01,8.057946E-01,5.606528E+03,7.268618E+03,1.936770E-01,6.483768E-01,1.368849E+04,6.306806E+03,4.728664E-01,5.625840E-01,3.215046E+03,1.422298E+03,1.110628E-01,1.268734E-01,2.654320E+03,6.924034E+02,9.169250E-02,6.176412E-02,5.673604E+03,2.243025E+04,1.959907E-01,2.000842E+00,4.170967E+03,1.724699E+04,1.440820E-01,1.538519E+00,4.171173E+03,8.286412E+03,1.440891E-01,7.391745E-01,2.358024E+03,2.486612E+04,8.145793E-02,2.218118E+00,5.066344E+03,1.961701E+04,1.750122E-01,1.749902E+00,4.104813E+03,8.341025E+03,1.417957E-01,7.440501E-01,1.012054E+03,2.250805E+04,3.496152E-02,2.007780E+00,4.286728E+03,2.457444E+03,1.480841E-01,2.192090E-01,8.945907E+02,4.809613E+02,3.090337E-02,4.290279E-02,7.068282E+02,2.686485E+02,2.441714E-02,2.396396E-02,6.071609E+03,1.952491E+04,2.097423E-01,1.741674E+00,3.777374E+03,1.466765E+04,1.304884E-01,1.308394E+00
09:30:00,7.074855E+03,2.386887E+03,2.443994E-01,2.129152E-01,3.415817E+03,1.611057E+03,1.179990E-01,1.437095E-01,9.676548E+02,2.388412E+02,3.342739E-02,2.130506E-02,2.255800E+02,2.577176E+03,7.792748E-03,2.298971E-01,2.137921E+02,3.057376E+02,7.385472E-03,2.727279E-02,3.656080E+02,3.651317E+02,1.262999E-02,3.257088E-02,2.528336E+02,6.446750E+02,8.734150E-03,5.750705E-02,1.223601E+03,4.384163E+02,4.226901E-02,3.910771E-02,6.961916E+03,9.811715E+03,2.404997E-01,8.752256E-01,5.043324E+03,7.870609E+03,1.742214E-01,7.020773E-01,1.278651E+04,7.294628E+03,4.417078E-01,6.507010E-01,3.073516E+03,1.583304E+03,1.061737E-01,1.412358E-01,2.571493E+03,7.926755E+02,8.883128E-02,7.070873E-02,3.783728E+03,2.461959E+04,1.307063E-01,2.196142E+00,3.466147E+03,1.768733E+04,1.197351E-01,1.577803E+00,3.466353E+03,9.045346E+03,1.197422E-01,8.068757E-01,1.573241E+03,2.813292E+04,5.434763E-02,2.509529E+00,3.378724E+03,2.185429E+04,1.167149E-01,1.949480E+00,3.416850E+03,9.087817E+03,1.180314E-01,8.106687E-01,6.760948E+02,2.557316E+04,2.335578E-02,2.281200E+00,4.100484E+03,2.670093E+03,1.416504E-01,2.381778E-01,8.656463E+02,5.148957E+02,2.990351E-02,4.592984E-02,6.900174E+02,2.899839E+02,2.383642E-02,2.586713E-02,4.745487E+03,2.083463E+04,1.639320E-01,1.858511E+00,2.679543E+03,1.585185E+04,9.256416E-02,1.414033E+00
09:45:00,6.880511E+03,2.618550E+03,2.376859E-01,2.335801E-01,3.304494E+03,1.762103E+03,1.141534E-01,1.571832E-01,9.518163E+02,2.601629E+02,3.288026E-02,2.320701E-02,2.230112E+02,2.605886E+03,7.704009E-03,2.324586E-01,1.877235E+02,3.321150E+02,6.484950E-03,2.962580E-02,3.404380E+02,3.927416E+02,1.176053E-02,3.503386E-02,2.033998E+02,6.959093E+02,7.026479E-03,6.207745E-02,1.196664E+03,4.710870E+02,4.133847E-02,4.202203E-02,6.194870E+03,1.059659E+04,2.140024E-01,9.452397E-01,4.478454E+03,8.479420E+03,1.547083E-01,7.563862E-01,1.187387E+04,8.301610E+03,4.101814E-01,7.405271E-01,2.930438E+03,1.748040E+03,1.012312E-01,1.559309E-01,2.487582E+03,8.955150E+02,8.593263E-02,7.988235E-02,1.892456E+03,2.684935E+04,6.537359E-02,2.395048E+00,2.758519E+03,1.801812E+04,9.529124E-02,1.607313E+00,2.758724E+03,9.804850E+03,9.529831E-02,8.746278E-01,7.871747E+02,3.141391E+04,2.719295E-02,2.802206E+00,1.689883E+03,2.414550E+04,5.837545E-02,2.153868E+00,2.726482E+03,9.834995E+03,9.418406E-02,8.773218E-01,3.386777E+02,2.865331E+04,1.169967E-02,2.555962E+00,3.912317E+03,2.886364E+03,1.351503E-01,2.574697E-01,8.364140E+02,5.495555E+02,2.889370E-02,4.902158E-02,6.730136E+02,3.117684E+02,2.324904E-02,2.781035E-02,3.415851E+03,2.213390E+04,1.180003E-01,1.974415E+00,1.579030E+03,1.704862E+04,5.454728E-02,1.520792E+00
10:00:00,6.684827E+03,2.853627E+03,2.309261E-01,2.545496E-01,3.192418E+03,1.919317E+03,1.102818E-01,1.712072E-01,9.358466E+02,2.818790E+02,3.232859E-02,2.514414E-02,2.206331E+02,2.637414E+03,7.621857E-03,2.352712E-01,1.616053E+02,3.586740E+02,5.582715E-03,3.199500E-02,3.153046E+02,4.205114E+02,1.089234E-02,3.751109E-02,1.538858E+02,7.475174E+02,5.316038E-03,6.668118E-02,1.169546E+03,5.043733E+02,4.040170E-02,4.499125E-02,5.425567E+03,1.138572E+04,1.874271E-01,1.015634E+00,3.912241E+03,9.094751E+03,1.351487E-01,8.112768E-01,1.095377E+04,9.323052E+03,3.783969E-01,8.316428E-01,2.786277E+03,1.915711E+03,9.625127E-02,1.708877E-01,2.402913E+03,1.000280E+03,8.300782E-02,8.922767E-02,0.000000E+00,2.910300E+04,0.000000E+00,2.596084E+00,2.048808E+03,1.824857E+04,7.077542E-02,1.627873E+00,2.049012E+03,1.056468E+04,7.078245E-02,9.424088E-01,0.000000E+00,3.470588E+04,0.000000E+00,3.095862E+00,0.000000E+00,2.648975E+04,0.000000E+00,2.362989E+00,2.034351E+03,1.058254E+04,7.027574E-02,9.440079E-01,0.000000E+00,3.174588E+04,0.000000E+00,2.831832E+00,3.722833E+03,3.105298E+03,1.286046E-01,2.769990E-01,8.069838E+02,5.847777E+02,2.787705E-02,5.216348E-02,6.558777E+02,3.338746E+02,2.265709E-02,2.978228E-02,2.083370E+03,2.342043E+04,7.197027E-02,2.089182E+00,4.764346E+02,1.825744E+04,1.645850E-02,1.628627E+00
10:15:00,6.645357E+03,2.941712E+03,2.295626E-01,2.624071E-01,3.173197E+03,1.991236E+03,1.096178E-01,1.776225E-01,9.319224E+02,2.924416E+02,3.219304E-02,2.608635E-02,2.187308E+02,2.670392E+03,7.556139E-03,2.382131E-01,1.703629E+02,3.511217E+02,5.885259E-03,3.132143E-02,3.250870E+02,4.140642E+02,1.123030E-02,3.693611E-02,1.734568E+02,7.309946E+02,5.992131E-03,6.520753E-02,1.163720E+03,5.177043E+02,4.020044E-02,4.618043E-02,5.383932E+03,1.145368E+04,1.859891E-01,1.021698E+00,3.884470E+03,9.178503E+03,1.341896E-01,8.187497E-01,1.074139E+04,9.688616E+03,3.710605E-01,8.642532E-01,2.753471E+03,1.980335E+03,9.511800E-02,1.766526E-01,2.381023E+03,1.048296E+03,8.225165E-02,9.351092E-02,0.000000E+00,2.934422E+04,0.000000E+00,2.617609E+00,1.979761E+03,1.777319E+04,6.839051E-02,1.585469E+00,1.979950E+03,1.068476E+04,6.839705E-02,9.531231E-01,0.000000E+00,3.499262E+04,0.000000E+00,3.121449E+00,0.000000E+00,2.709366E+04,0.000000E+00,2.416868E+00,1.973181E+03,1.069931E+04,6.816300E-02,9.544271E-01,0.000000E+00,3.203316E+04,0.000000E+00,2.857468E+00,3.679265E+03,3.185819E+03,1.270996E-01,2.841818E-01,8.003332E+02,5.985238E+02,2.764731E-02,5.338966E-02,6.515673E+02,3.439853E+02,2.250819E-02,3.068417E-02,2.007164E+03,2.344110E+04,6.933791E-02,2.091033E+00,4.174626E+02,1.843000E+04,1.442135E-02,1.644026E+00
10:30:00,6.617134E+03,3.023924E+03,2.285877E-01,2.697404E-01,3.159342E+03,2.064594E+03,1.091392E-01,1.841662E-01,9.290884E+02,3.024855E+02,3.209513E-02,2.698229E-02,2.172523E+02,2.704021E+03,7.505065E-03,2.412130E-01,1.809112E+02,3.422648E+02,6.249662E-03,3.053139E-02,3.364802E+02,4.064970E+02,1.162391E-02,3.626115E-02,1.960431E+02,7.122822E+02,6.772390E-03,6.353840E-02,1.159561E+03,5.301938E+02,4.005678E-02,4.729449E-02,5.353978E+03,1.151237E+04,1.849545E-01,1.026935E+00,3.865596E+03,9.258061E+03,1.335377E-01,8.258478E-01,1.058737E+04,1.001964E+04,3.657398E-01,8.937804E-01,2.729995E+03,2.039698E+03,9.430701E-02,1.819477E-01,2.365069E+03,1.093362E+03,8.170049E-02,9.753092E-02,0.000000E+00,2.952580E+04,0.000000E+00,2.633808E+00,1.939787E+03,1.718619E+04,6.700962E-02,1.533105E+00,1.939965E+03,1.077905E+04,6.701576E-02,9.615352E-01,0.000000E+00,3.522280E+04,0.000000E+00,3.141983E+00,0.000000E+00,2.767631E+04,0.000000E+00,2.468845E+00,1.939325E+03,1.079461E+04,6.699347E-02,9.629287E-01,0.000000E+00,3.228100E+04,0.000000E+00,2.879576E+00,3.648315E+03,3.257076E+03,1.260305E-01,2.905378E-01,7.956415E+02,6.109515E+02,2.748523E-02,5.449820E-02,6.484818E+02,3.532867E+02,2.240159E-02,3.151386E-02,1.961637E+03,2.341895E+04,6.776520E-02,2.089061E+00,3.821787E+02,1.858867E+04,1.320247E-02,1.658182E+00
10:45:00,6.599037E+03,3.097526E+03,2.279624E-01,2.763057E-01,3.150141E+03,2.137632E+03,1.088213E-01,1.906813E-01,9.272669E+02,3.116676E+02,3.203220E-02,2.780134E-02,2.162788E+02,2.736971E+03,7.471432E-03,2.441523E-01,1.931833E+02,3.318187E+02,6.673612E-03,2.959956E-02,3.494111E+02,3.975556E+02,1.207063E-02,3.546355E-02,2.213684E+02,6.909939E+02,7.647263E-03,6.163943E-02,1.156934E+03,5.414575E+02,3.996602E-02,4.829920E-02,5.332337E+03,1.156171E+04,1.842071E-01,1.031339E+00,3.851629E+03,9.331385E+03,1.330553E-01,8.323894E-01,1.048569E+04,1.030164E+04,3.622273E-01,9.189346E-01,2.714815E+03,2.091702E+03,9.378259E-02,1.865863E-01,2.354555E+03,1.133659E+03,8.133728E-02,1.011254E-01,0.000000E+00,2.965517E+04,0.000000E+00,2.645350E+00,1.912096E+03,1.653151E+04,6.605302E-02,1.474702E+00,1.912266E+03,1.085096E+04,6.605889E-02,9.679503E-01,0.000000E+00,3.539337E+04,0.000000E+00,3.157200E+00,0.000000E+00,2.822337E+04,0.000000E+00,2.517647E+00,1.915219E+03,1.086987E+04,6.616070E-02,9.696427E-01,0.000000E+00,3.248062E+04,0.000000E+00,2.897384E+00,3.628751E+03,3.317158E+03,1.253546E-01,2.958971E-01,7.927003E+02,6.217666E+02,2.738362E-02,5.546288E-02,6.465185E+02,3.614966E+02,2.233376E-02,3.224618E-02,1.929904E+03,2.336667E+04,6.666899E-02,2.084401E+00,3.573542E+02,1.873167E+04,1.234490E-02,1.670941E+00
11:00:00,6.586920E+03,3.165499E+03,2.275439E-01,2.823689E-01,3.143771E+03,2.210773E+03,1.086013E-01,1.972055E-01,9.260519E+02,3.202431E+02,3.199022E-02,2.856627E-02,2.156927E+02,2.768288E+03,7.451185E-03,2.469460E-01,2.066307E+02,3.202898E+02,7.138163E-03,2.857108E-02,3.633682E+02,3.876812E+02,1.255280E-02,3.458267E-02,2.485346E+02,6.680471E+02,8.585734E-03,5.959239E-02,1.155226E+03,5.519414E+02,3.990702E-02,4.923436E-02,5.314815E+03,1.160500E+04,1.836019E-01,1.035201E+00,3.840451E+03,9.399325E+03,1.326692E-01,8.384505E-01,1.041626E+04,1.055217E+04,3.598287E-01,9.412814E-01,2.704576E+03,2.139150E+03,9.342889E-02,1.908185E-01,2.347405E+03,1.170637E+03,8.109025E-02,1.044238E-01,0.000000E+00,2.974758E+04,0.000000E+00,2.653594E+00,1.893012E+03,1.585102E+04,6.539373E-02,1.413997E+00,1.893177E+03,1.090686E+04,6.539943E-02,9.729374E-01,0.000000E+00,3.553326E+04,0.000000E+00,3.169680E+00,0.000000E+00,2.873518E+04,0.000000E+00,2.563304E+00,1.898693E+03,1.093097E+04,6.558978E-02,9.750928E-01,0.000000E+00,3.265527E+04,0.000000E+00,2.912963E+00,3.615870E+03,3.370151E+03,1.249096E-01,3.006239E-01,7.907664E+02,6.315912E+02,2.731680E-02,5.633921E-02,6.452228E+02,3.689580E+02,2.228900E-02,3.291173E-02,1.905194E+03,2.329851E+04,6.581538E-02,2.078323E+00,3.382504E+02,1.886353E+04,1.168495E-02,1.682705E+00
11:15:00,6.578310E+03,3.229246E+03,2.272464E-01,2.880551E-01,3.139039E+03,2.283884E+03,1.084378E-01,2.037271E-01,9.251995E+02,3.283341E+02,3.196077E-02,2.928799E-02,2.153216E+02,2.797551E+03,7.438366E-03,2.495564E-01,2.063661E+02,3.224312E+02,7.129029E-03,2.876204E-02,3.634600E+02,3.915947E+02,1.255598E-02,3.493169E-02,2.480569E+02,6.727922E+02,8.569236E-03,6.001553E-02,1.154049E+03,5.618786E+02,3.986633E-02,5.012075E-02,5.299162E+03,1.164484E+04,1.830613E-01,1.038755E+00,3.830383E+03,9.462155E+03,1.323215E-01,8.440555E-01,1.036694E+04,1.077983E+04,3.581250E-01,9.615880E-01,2.697337E+03,2.183344E+03,9.317878E-02,1.947604E-01,2.342335E+03,1.205036E+03,8.091505E-02,1.074921E-01,0.000000E+00,2.981928E+04,0.000000E+00,2.659990E+00,1.878207E+03,1.515606E+04,6.488227E-02,1.352001E+00,1.878369E+03,1.095301E+04,6.488785E-02,9.770541E-01,0.000000E+00,3.565336E+04,0.000000E+00,3.180394E+00,0.000000E+00,2.920880E+04,0.000000E+00,2.605555E+00,1.885754E+03,1.098334E+04,6.514281E-02,9.797650E-01,0.000000E+00,3.281321E+04,0.000000E+00,2.927053E+00,3.606977E+03,3.418139E+03,1.246023E-01,3.049044E-01,7.894265E+02,6.407287E+02,2.727051E-02,5.715426E-02,6.443264E+02,3.758564E+02,2.225802E-02,3.352706E-02,1.883335E+03,2.322320E+04,6.506028E-02,2.071605E+00,3.214078E+02,1.898586E+04,1.110312E-02,1.693618E+00
11:30:00,6.571757E+03,3.289463E+03,2.270200E-01,2.934264E-01,3.135234E+03,2.356582E+03,1.083064E-01,2.102118E-01,9.245652E+02,3.359955E+02,3.193885E-02,2.997139E-02,2.150298E+02,2.824293E+03,7.428287E-03,2.519419E-01,2.060592E+02,3.245391E+02,7.118428E-03,2.895003E-02,3.634071E+02,3.955191E+02,1.255415E-02,3.528170E-02,2.474305E+02,6.776154E+02,8.547596E-03,6.044569E-02,1.153164E+03,5.713953E+02,3.983575E-02,5.096962E-02,5.284367E+03,1.168252E+04,1.825503E-01,1.042117E+00,3.820658E+03,9.519717E+03,1.319856E-01,8.491905E-01,1.033038E+04,1.098978E+04,3.568619E-01,9.803150E-01,2.691949E+03,2.224997E+03,9.299263E-02,1.984757E-01,2.338553E+03,1.237254E+03,8.078438E-02,1.103660E-01,0.000000E+00,2.987940E+04,0.000000E+00,2.665354E+00,1.865701E+03,1.447215E+04,6.445023E-02,1.290991E+00,1.865861E+03,1.099309E+04,6.445575E-02,9.806301E-01,0.000000E+00,3.576087E+04,0.000000E+00,3.189985E+00,0.000000E+00,2.963920E+04,0.000000E+00,2.643948E+00,1.874626E+03,1.103006E+04,6.475836E-02,9.839325E-01,0.000000E+00,3.295955E+04,0.000000E+00,2.940107E+00,3.600489E+03,3.462274E+03,1.243782E-01,3.088412E-01,7.884423E+02,6.493329E+02,2.723651E-02,5.792174E-02,6.436690E+02,3.822875E+02,2.223531E-02,3.410071E-02,1.862695E+03,2.314453E+04,6.434729E-02,2.064588E+00,3.053830E+02,1.909829E+04,1.054954E-02,1.703648E+00
11:45:00,6.566475E+03,3.346353E+03,2.268375E-01,2.985010E-01,3.132004E+03,2.427919E+03,1.081948E-01,2.165751E-01,9.240678E+02,3.432404E+02,3.192166E-02,3.061764E-02,2.147661E+02,2.848072E+03,7.419177E-03,2.540631E-01,2.057343E+02,3.266099E+02,7.107206E-03,2.913472E-02,3.632586E+02,3.993702E+02,1.254902E-02,3.562518E-02,2.467736E+02,6.823966E+02,8.524906E-03,6.087212E-02,1.152453E+03,5.805281E+02,3.981119E-02,5.178426E-02,5.269899E+03,1.171872E+04,1.820506E-01,1.045346E+00,3.810866E+03,9.571510E+03,1.316474E-01,8.538107E-01,1.030221E+04,1.118491E+04,3.558888E-01,9.977198E-01,2.687766E+03,2.264437E+03,9.284808E-02,2.019936E-01,2.335616E+03,1.267457E+03,8.068288E-02,1.130600E-01,0.000000E+00,2.993390E+04,0.000000E+00,2.670216E+00,1.854546E+03,1.383881E+04,6.406487E-02,1.234492E+00,1.854705E+03,1.102903E+04,6.407034E-02,9.838362E-01,0.000000E+00,3.586101E+04,0.000000E+00,3.198918E+00,0.000000E+00,3.001976E+04,0.000000E+00,2.677897E+00,1.864463E+03,1.107253E+04,6.440724E-02,9.877209E-01,0.000000E+00,3.309669E+04,0.000000E+00,2.952340E+00,3.595507E+03,3.503171E+03,1.242061E-01,3.124892E-01,7.876825E+02,6.574709E+02,2.721025E-02,5.864764E-02,6.431629E+02,3.882942E+02,2.221782E-02,3.463650E-02,1.842482E+03,2.307252E+04,6.364904E-02,2.058164E+00,2.894361E+02,1.920013E+04,9.998649E-03,1.712732E+00
12:00:00,6.562001E+03,3.399917E+03,2.266829E-01,3.032789E-01,3.129154E+03,2.492532E+03,1.080963E-01,2.223387E-01,9.236560E+02,3.500711E+02,3.190743E-02,3.122694E-02,2.145168E+02,2.868524E+03,7.410565E-03,2.558875E-01,2.054127E+02,3.285920E+02,7.096094E-03,2.931150E-02,3.630708E+02,4.030593E+02,1.254252E-02,3.595422E-02,2.461339E+02,6.869525E+02,8.502808E-03,6.127846E-02,1.151852E+03,5.892735E+02,3.979043E-02,5.256434E-02,5.255438E+03,1.175653E+04,1.815512E-01,1.048719E+00,3.800762E+03,9.619770E+03,1.312984E-01,8.581157E-01,1.027949E+04,1.136681E+04,3.551039E-01,1.013945E+00,2.684358E+03,2.301787E+03,9.273035E-02,2.053250E-01,2.333223E+03,1.295716E+03,8.060019E-02,1.155807E-01,0.000000E+00,2.998742E+04,0.000000E+00,2.674991E+00,1.844128E+03,1.328796E+04,6.370495E-02,1.185351E+00,1.844286E+03,1.107596E+04,6.371040E-02,9.880231E-01,0.000000E+00,3.595732E+04,0.000000E+00,3.207510E+00,0.000000E+00,3.034553E+04,0.000000E+00,2.706958E+00,1.854726E+03,1.112539E+04,6.407088E-02,9.924365E-01,0.000000E+00,3.322611E+04,0.000000E+00,2.963885E+00,3.591467E+03,3.541176E+03,1.240665E-01,3.158792E-01,7.870637E+02,6.651659E+02,2.718887E-02,5.933402E-02,6.427515E+02,3.939015E+02,2.220360E-02,3.513667E-02,1.822207E+03,2.301763E+04,6.294863E-02,2.053268E+00,2.731091E+02,1.929367E+04,9.434629E-03,1.721076E+00
12:15:00,6.558544E+03,3.450875E+03,2.265635E-01,3.078243E-01,3.126755E+03,2.547425E+03,1.080134E-01,2.272351E-01,9.233840E+02,3.566111E+02,3.189803E-02,3.181030E-02,2.142723E+02,2.885517E+03,7.402118E-03,2.574034E-01,2.050940E+02,3.305258E+02,7.085084E-03,2.948398E-02,3.628567E+02,4.066282E+02,1.253512E-02,3.627256E-02,2.455049E+02,6.912356E+02,8.481076E-03,6.166049E-02,1.151307E+03,5.978586E+02,3.977160E-02,5.333012E-02,5.533429E+03,1.151188E+04,1.911545E-01,1.026896E+00,4.007149E+03,9.454324E+03,1.384282E-01,8.433574E-01,1.026546E+04,1.153512E+04,3.546191E-01,1.028957E+00,2.681867E+03,2.337667E+03,9.264427E-02,2.085254E-01,2.331620E+03,1.322499E+03,8.054480E-02,1.179697E-01,4.900082E+02,2.923350E+04,1.692741E-02,2.607738E+00,2.087627E+03,1.257144E+04,7.211655E-02,1.121433E+00,2.087781E+03,1.091278E+04,7.212184E-02,9.734672E-01,0.000000E+00,3.483741E+04,0.000000E+00,3.107610E+00,4.607316E+02,2.989392E+04,1.591606E-02,2.666673E+00,2.095236E+03,1.096995E+04,7.237917E-02,9.785702E-01,0.000000E+00,3.221436E+04,0.000000E+00,2.873632E+00,3.589273E+03,3.576051E+03,1.239907E-01,3.189900E-01,7.866344E+02,6.725233E+02,2.717404E-02,5.999031E-02,6.425009E+02,3.991965E+02,2.219494E-02,3.560899E-02,2.303762E+03,2.248495E+04,7.958411E-02,2.005750E+00,6.729713E+02,1.896386E+04,2.324798E-02,1.691656E+00
12:30:00,6.556257E+03,3.496871E+03,2.264844E-01,3.119270E-01,3.124938E+03,2.591143E+03,1.079507E-01,2.311348E-01,9.232716E+02,3.625318E+02,3.189415E-02,3.233842E-02,2.140438E+02,2.898588E+03,7.394224E-03,2.585693E-01,2.047983E+02,3.323203E+02,7.074872E-03,2.964404E-02,3.626426E+02,4.099052E+02,1.252772E-02,3.656486E-02,2.449256E+02,6.950213E+02,8.461066E-03,6.199815E-02,1.150831E+03,6.058512E+02,3.975515E-02,5.404305E-02,5.817224E+03,1.127249E+04,2.009585E-01,1.005541E+00,4.217453E+03,9.289886E+03,1.456933E-01,8.286885E-01,1.026102E+04,1.168247E+04,3.544657E-01,1.042101E+00,2.680430E+03,2.370290E+03,9.259461E-02,2.114353E-01,2.330982E+03,1.346424E+03,8.052273E-02,1.201037E-01,1.003073E+03,2.845957E+04,3.465116E-02,2.538700E+00,2.344168E+03,1.194212E+04,8.097833E-02,1.065293E+00,2.344319E+03,1.080288E+04,8.098353E-02,9.636628E-01,0.000000E+00,3.368909E+04,0.000000E+00,3.005175E+00,9.434403E+02,2.935826E+04,3.259113E-02,2.618888E+00,2.348167E+03,1.086682E+04,8.111620E-02,9.693696E-01,0.000000E+00,3.117224E+04,0.000000E+00,2.780670E+00,3.589059E+03,3.606376E+03,1.239833E-01,3.216949E-01,7.864159E+02,6.791878E+02,2.716648E-02,6.058478E-02,6.424363E+02,4.039184E+02,2.219270E-02,3.603018E-02,2.796603E+03,2.197025E+04,9.660950E-02,1.959836E+00,1.082887E+03,1.862404E+04,3.740864E-02,1.661341E+00
12:45:00,6.555024E+03,3.539007E+03,2.264418E-01,3.156855E-01,3.123629E+03,2.623024E+03,1.079054E-01,2.339786E-01,9.233118E+02,3.679974E+02,3.189553E-02,3.282595E-02,2.138253E+02,2.907769E+03,7.386676E-03,2.593882E-01,2.045205E+02,3.340150E+02,7.065274E-03,2.979520E-02,3.624299E+02,4.129527E+02,1.252037E-02,3.683670E-02,2.443857E+02,6.982936E+02,8.442412E-03,6.229003E-02,1.150402E+03,6.134541E+02,3.974032E-02,5.472122E-02,6.106916E+03,1.104269E+04,2.109662E-01,9.850411E-01,4.431436E+03,9.130220E+03,1.530855E-01,8.144452E-01,1.026614E+04,1.181252E+04,3.546423E-01,1.053700E+00,2.679995E+03,2.400466E+03,9.257957E-02,2.141268E-01,2.331299E+03,1.368108E+03,8.053367E-02,1.220379E-01,1.529715E+03,2.767254E+04,5.284394E-02,2.468492E+00,2.608009E+03,1.140260E+04,9.009228E-02,1.017163E+00,2.608159E+03,1.077178E+04,9.009745E-02,9.608881E-01,0.000000E+00,3.251664E+04,0.000000E+00,2.900586E+00,1.436374E+03,2.874262E+04,4.961940E-02,2.563967E+00,2.607236E+03,1.084040E+04,9.006525E-02,9.670121E-01,0.000000E+00,3.010217E+04,0.000000E+00,2.685213E+00,3.590788E+03,3.633018E+03,1.240430E-01,3.240714E-01,7.863959E+02,6.853314E+02,2.716579E-02,6.113279E-02,6.425544E+02,4.082053E+02,2.219678E-02,3.641257E-02,3.299929E+03,2.148035E+04,1.139971E-01,1.916133E+00,1.499991E+03,1.827927E+04,5.181761E-02,1.630584E+00
13:00:00,6.554552E+03,3.577477E+03,2.264255E-01,3.191170E-01,3.122695E+03,2.642758E+03,1.078731E-01,2.357388E-01,9.234601E+02,3.730444E+02,3.190065E-02,3.327614E-02,2.136172E+02,2.912995E+03,7.379489E-03,2.598544E-01,2.042618E+02,3.356041E+02,7.056338E-03,2.993695E-02,3.622234E+02,4.157554E+02,1.251324E-02,3.708669E-02,2.438866E+02,7.010012E+02,8.425174E-03,6.253154E-02,1.150012E+03,6.206431E+02,3.972686E-02,5.536248E-02,6.400088E+03,1.082561E+04,2.210941E-01,9.656764E-01,4.647697E+03,8.977367E+03,1.605563E-01,8.008095E-01,1.027842E+04,1.192739E+04,3.550666E-01,1.063947E+00,2.680327E+03,2.428299E+03,9.259099E-02,2.166095E-01,2.332341E+03,1.387734E+03,8.056964E-02,1.237886E-01,2.064091E+03,2.688400E+04,7.130386E-02,2.398149E+00,2.877038E+03,1.095191E+04,9.938544E-02,9.769576E-01,2.877188E+03,1.083156E+04,9.939061E-02,9.662203E-01,0.000000E+00,3.133341E+04,0.000000E+00,2.795036E+00,1.935532E+03,2.805401E+04,6.686271E-02,2.502537E+00,2.870981E+03,1.090176E+04,9.917580E-02,9.724850E-01,0.000000E+00,2.901472E+04,0.000000E+00,2.588206E+00,3.593885E+03,3.656588E+03,1.241500E-01,3.261738E-01,7.865205E+02,6.909896E+02,2.717009E-02,6.163749E-02,6.428044E+02,4.121106E+02,2.220541E-02,3.676093E-02,3.808647E+03,2.102076E+04,1.315709E-01,1.875134E+00,1.921168E+03,1.793393E+04,6.636732E-02,1.599777E+00
13:15:00,6.554005E+03,3.613893E+03,2.264066E-01,3.223652E-01,3.121730E+03,2.649996E+03,1.078398E-01,2.363844E-01,9.235912E+02,3.779212E+02,3.190518E-02,3.371115E-02,2.134142E+02,2.914018E+03,7.372474E-03,2.599456E-01,2.040151E+02,3.371173E+02,7.047815E-03,3.007192E-02,3.620198E+02,4.183584E+02,1.250620E-02,3.731889E-02,2.434134E+02,7.031264E+02,8.408824E-03,6.272110E-02,1.149646E+03,6.275657E+02,3.971421E-02,5.597996E-02,6.403564E+03,1.091476E+04,2.212142E-01,9.736279E-01,4.649120E+03,9.049565E+03,1.606055E-01,8.072491E-01,1.029123E+04,1.203703E+04,3.555091E-01,1.073726E+00,2.680824E+03,2.454996E+03,9.260815E-02,2.189907E-01,2.333522E+03,1.406449E+03,8.061041E-02,1.254579E-01,2.064091E+03,2.691309E+04,7.130386E-02,2.400742E+00,2.895856E+03,1.084027E+04,1.000353E-01,9.669981E-01,2.896011E+03,1.125958E+04,1.000406E-01,1.004402E+00,0.000000E+00,3.136532E+04,0.000000E+00,2.797880E+00,1.935532E+03,2.801948E+04,6.686271E-02,2.499454E+00,2.887571E+03,1.132322E+04,9.974869E-02,1.010081E+00,0.000000E+00,2.905236E+04,0.000000E+00,2.591560E+00,3.596757E+03,3.679482E+03,1.242492E-01,3.282159E-01,7.866485E+02,6.964373E+02,2.717451E-02,6.212343E-02,6.430533E+02,4.158979E+02,2.221401E-02,3.709875E-02,3.819466E+03,2.109857E+04,1.319447E-01,1.882072E+00,1.928269E+03,1.801253E+04,6.661263E-02,1.606786E+00
13:30:00,6.553174E+03,3.647129E+03,2.263779E-01,3.253298E-01,3.120684E+03,2.645982E+03,1.078037E-01,2.360262E-01,9.236590E+02,3.824570E+02,3.190752E-02,3.411574E-02,2.132250E+02,2.911363E+03,7.365940E-03,2.597087E-01,2.037888E+02,3.384951E+02,7.039996E-03,3.019483E-02,3.618296E+02,4.206719E+02,1.249963E-02,3.752525E-02,2.429794E+02,7.046888E+02,8.393833E-03,6.286046E-02,1.149314E+03,6.339276E+02,3.970272E-02,5.654744E-02,6.404351E+03,1.102195E+04,2.212415E-01,9.831889E-01,4.648782E+03,9.133197E+03,1.605938E-01,8.147090E-01,1.030068E+04,1.213960E+04,3.558354E-01,1.082874E+00,2.681116E+03,2.479669E+03,9.261824E-02,2.211916E-01,2.334409E+03,1.423740E+03,8.064103E-02,1.270002E-01,2.064091E+03,2.696915E+04,7.130386E-02,2.405743E+00,2.904024E+03,1.080252E+04,1.003175E-01,9.636296E-01,2.904182E+03,1.179067E+04,1.003229E-01,1.051779E+00,0.000000E+00,3.141900E+04,0.000000E+00,2.802668E+00,1.935532E+03,2.794387E+04,6.686271E-02,2.492708E+00,2.893880E+03,1.184328E+04,9.996660E-02,1.056474E+00,0.000000E+00,2.909852E+04,0.000000E+00,2.595676E+00,3.598721E+03,3.701266E+03,1.243170E-01,3.301591E-01,7.867142E+02,7.014948E+02,2.717677E-02,6.257456E-02,6.432276E+02,4.194531E+02,2.222002E-02,3.741588E-02,3.823459E+03,2.121373E+04,1.320826E-01,1.892344E+00,1.930117E+03,1.810102E+04,6.667644E-02,1.614679E+00
13:45:00,6.551918E+03,3.678403E+03,2.263344E-01,3.281195E-01,3.119481E+03,2.630522E+03,1.077621E-01,2.346470E-01,9.236467E+02,3.868296E+02,3.190709E-02,3.450578E-02,2.130442E+02,2.905228E+03,7.359692E-03,2.591614E-01,2.035745E+02,3.397756E+02,7.032592E-03,3.030905E-02,3.616476E+02,4.227550E+02,1.249334E-02,3.771106E-02,2.425671E+02,7.057078E+02,8.379589E-03,6.295135E-02,1.149001E+03,6.399141E+02,3.969194E-02,5.708143E-02,6.402349E+03,1.114831E+04,2.211723E-01,9.944611E-01,4.646956E+03,9.229020E+03,1.605308E-01,8.232565E-01,1.030551E+04,1.223955E+04,3.560023E-01,1.091790E+00,2.681060E+03,2.503163E+03,9.261629E-02,2.232871E-01,2.334877E+03,1.440337E+03,8.065719E-02,1.284806E-01,2.064091E+03,2.704828E+04,7.130386E-02,2.412801E+00,2.908101E+03,1.080805E+04,1.004582E-01,9.641234E-01,2.908261E+03,1.243196E+04,1.004638E-01,1.108987E+00,0.000000E+00,3.149605E+04,0.000000E+00,2.809541E+00,1.935532E+03,2.782482E+04,6.686271E-02,2.482086E+00,2.896944E+03,1.246850E+04,1.000724E-01,1.112248E+00,0.000000E+00,2.915615E+04,0.000000E+00,2.600816E+00,3.599570E+03,3.722926E+03,1.243463E-01,3.320912E-01,7.866930E+02,7.063401E+02,2.717604E-02,6.300676E-02,6.433065E+02,4.229300E+02,2.222275E-02,3.772602E-02,3.821720E+03,2.136100E+04,1.320226E-01,1.905481E+00,1.928170E+03,1.820007E+04,6.660920E-02,1.623514E+00
14:00:00,6.550423E+03,3.707775E+03,2.262828E-01,3.307394E-01,3.118207E+03,2.608449E+03,1.077181E-01,2.326780E-01,9.235852E+02,3.910377E+02,3.190496E-02,3.488114E-02,2.128715E+02,2.895647E+03,7.353727E-03,2.583067E-01,2.033717E+02,3.409676E+02,7.025586E-03,3.041537E-02,3.614742E+02,4.246165E+02,1.248735E-02,3.787712E-02,2.421742E+02,7.062550E+02,8.366018E-03,6.300015E-02,1.148708E+03,6.455367E+02,3.968179E-02,5.758296E-02,6.399650E+03,1.128810E+04,2.210790E-01,1.006930E+00,4.644846E+03,9.332521E+03,1.604578E-01,8.324890E-01,1.030714E+04,1.233588E+04,3.560586E-01,1.100382E+00,2.680769E+03,2.525424E+03,9.260622E-02,2.252728E-01,2.335057E+03,1.456228E+03,8.066341E-02,1.298981E-01,2.064091E+03,2.713802E+04,7.130386E-02,2.420807E+00,2.909563E+03,1.082377E+04,1.005088E-01,9.655255E-01,2.909725E+03,1.315997E+04,1.005144E-01,1.173931E+00,0.000000E+00,3.158417E+04,0.000000E+00,2.817401E+00,1.935532E+03,2.765832E+04,6.686271E-02,2.467232E+00,2.897708E+03,1.317607E+04,1.000988E-01,1.175368E+00,0.000000E+00,2.921657E+04,0.000000E+00,2.606206E+00,3.599710E+03,3.744141E+03,1.243512E-01,3.339836E-01,7.866184E+02,7.109551E+02,2.717346E-02,6.341842E-02,6.433248E+02,4.263131E+02,2.222338E-02,3.802780E-02,3.818666E+03,2.152531E+04,1.319171E-01,1.920138E+00,1.925407E+03,1.830305E+04,6.651374E-02,1.632699E+00
14:15:00,6.548349E+03,3.734230E+03,2.262111E-01,3.330992E-01,3.116741E+03,2.582163E+03,1.076675E-01,2.303332E-01,9.234129E+02,3.949148E+02,3.189901E-02,3.522698E-02,2.127125E+02,2.882704E+03,7.348235E-03,2.571521E-01,2.031872E+02,3.420239E+02,7.019213E-03,3.050959E-02,3.613159E+02,4.261732E+02,1.248188E-02,3.801597E-02,2.418132E+02,7.063504E+02,8.353543E-03,6.300865E-02,1.148450E+03,6.505246E+02,3.967287E-02,5.802787E-02,6.104910E+03,1.172281E+04,2.108971E-01,1.045707E+00,4.426569E+03,9.651679E+03,1.529174E-01,8.609590E-01,1.030167E+04,1.242797E+04,3.558697E-01,1.108596E+00,2.679944E+03,2.545643E+03,9.257770E-02,2.270762E-01,2.334629E+03,1.470798E+03,8.064860E-02,1.311977E-01,1.574082E+03,2.803904E+04,5.437646E-02,2.501181E+00,2.656659E+03,1.110043E+04,9.177225E-02,9.902049E-01,2.656826E+03,1.418820E+04,9.177801E-02,1.265658E+00,0.000000E+00,3.289021E+04,0.000000E+00,2.933904E+00,1.474801E+03,2.816187E+04,5.094664E-02,2.512151E+00,2.647819E+03,1.417700E+04,9.146647E-02,1.264659E+00,0.000000E+00,3.040754E+04,0.000000E+00,2.712444E+00,3.598201E+03,3.764885E+03,1.242990E-01,3.358339E-01,7.864187E+02,7.151884E+02,2.716656E-02,6.379603E-02,6.432087E+02,4.294827E+02,2.221937E-02,3.831053E-02,3.314353E+03,2.219893E+04,1.144954E-01,1.980227E+00,1.506925E+03,1.882166E+04,5.205718E-02,1.678962E+00
14:30:00,6.545470E+03,3.759747E+03,2.261117E-01,3.353753E-01,3.114923E+03,2.552589E+03,1.076047E-01,2.276951E-01,9.231067E+02,3.987354E+02,3.188843E-02,3.556777E-02,2.125545E+02,2.867060E+03,7.342778E-03,2.557565E-01,2.030034E+02,3.430286E+02,7.012863E-03,3.059922E-02,3.611589E+02,4.275609E+02,1.247645E-02,3.813975E-02,2.414484E+02,7.061990E+02,8.340941E-03,6.299514E-02,1.148192E+03,6.552506E+02,3.966398E-02,5.844943E-02,5.805196E+03,1.216304E+04,2.005433E-01,1.084978E+00,4.205043E+03,9.971091E+03,1.452647E-01,8.894521E-01,1.028793E+04,1.252197E+04,3.553947E-01,1.116981E+00,2.678360E+03,2.565357E+03,9.252299E-02,2.288347E-01,2.333386E+03,1.485221E+03,8.060564E-02,1.324843E-01,1.061018E+03,2.896228E+04,3.665270E-02,2.583539E+00,2.390778E+03,1.138667E+04,8.258778E-02,1.015739E+00,2.390947E+03,1.524611E+04,8.259364E-02,1.360032E+00,0.000000E+00,3.422386E+04,0.000000E+00,3.052874E+00,9.920920E+02,2.864667E+04,3.427158E-02,2.555397E+00,2.385625E+03,1.520357E+04,8.240945E-02,1.356237E+00,0.000000E+00,3.161607E+04,0.000000E+00,2.820251E+00,3.594912E+03,3.786288E+03,1.241854E-01,3.377431E-01,7.860608E+02,7.193403E+02,2.715420E-02,6.416639E-02,6.429309E+02,4.326558E+02,2.220977E-02,3.859358E-02,2.800046E+03,2.288420E+04,9.672851E-02,2.041358E+00,1.079486E+03,1.934140E+04,3.729116E-02,1.725326E+00
14:45:00,6.541873E+03,3.782944E+03,2.259874E-01,3.374444E-01,3.112813E+03,2.520525E+03,1.075318E-01,2.248349E-01,9.226744E+02,4.022917E+02,3.187350E-02,3.588499E-02,2.124037E+02,2.849134E+03,7.337565E-03,2.541574E-01,2.028273E+02,3.439358E+02,7.006781E-03,3.068014E-02,3.610097E+02,4.286934E+02,1.247130E-02,3.824078E-02,2.410928E+02,7.058054E+02,8.328659E-03,6.296002E-02,1.147945E+03,6.594598E+02,3.965544E-02,5.882489E-02,5.500308E+03,1.260340E+04,1.900107E-01,1.124261E+00,3.980376E+03,1.028709E+04,1.375035E-01,9.176409E-01,1.026597E+04,1.261326E+04,3.546362E-01,1.125125E+00,2.676042E+03,2.583546E+03,9.244288E-02,2.304571E-01,2.331337E+03,1.498717E+03,8.053486E-02,1.336881E-01,5.343756E+02,2.990020E+04,1.845992E-02,2.667208E+00,2.117911E+03,1.167919E+04,7.316201E-02,1.041835E+00,2.118082E+03,1.630149E+04,7.316791E-02,1.454181E+00,0.000000E+00,3.558058E+04,0.000000E+00,3.173899E+00,4.991587E+02,2.911688E+04,1.724331E-02,2.597343E+00,2.117605E+03,1.622512E+04,7.315119E-02,1.447369E+00,0.000000E+00,3.284039E+04,0.000000E+00,2.929466E+00,3.589914E+03,3.807270E+03,1.240127E-01,3.396147E-01,7.855533E+02,7.231939E+02,2.713666E-02,6.451013E-02,6.424965E+02,4.356607E+02,2.219476E-02,3.886162E-02,2.276452E+03,2.357334E+04,7.864075E-02,2.102834E+00,6.458098E+02,1.985829E+04,2.230969E-02,1.771436E+00
15:00:00,6.537807E+03,3.803436E+03,2.258469E-01,3.392723E-01,3.110522E+03,2.486591E+03,1.074526E-01,2.218078E-01,9.221579E+02,4.055191E+02,3.185565E-02,3.617288E-02,2.122584E+02,2.829485E+03,7.332547E-03,2.524046E-01,2.026567E+02,3.447462E+02,7.000888E-03,3.075243E-02,3.608667E+02,4.295727E+02,1.246636E-02,3.831921E-02,2.407427E+02,7.052156E+02,8.316564E-03,6.290741E-02,1.147705E+03,6.631373E+02,3.964715E-02,5.915292E-02,5.192574E+03,1.304075E+04,1.793799E-01,1.163274E+00,3.753888E+03,1.059967E+04,1.296794E-01,9.455242E-01,1.023804E+04,1.269909E+04,3.536713E-01,1.132780E+00,2.673183E+03,2.599948E+03,9.234411E-02,2.319202E-01,2.328701E+03,1.510995E+03,8.044378E-02,1.347833E-01,0.000000E+00,3.082874E+04,0.000000E+00,2.750039E+00,1.840236E+03,1.196766E+04,6.357014E-02,1.067568E+00,1.840406E+03,1.734993E+04,6.357604E-02,1.547711E+00,0.000000E+00,3.694636E+04,0.000000E+00,3.295735E+00,0.000000E+00,2.957257E+04,0.000000E+00,2.637994E+00,1.845266E+03,1.723831E+04,6.374373E-02,1.537755E+00,0.000000E+00,3.407079E+04,0.000000E+00,3.039224E+00,3.583769E+03,3.827116E+03,1.238005E-01,3.413850E-01,7.849437E+02,7.266851E+02,2.711560E-02,6.482155E-02,6.419546E+02,4.384217E+02,2.217604E-02,3.910790E-02,1.748502E+03,2.425774E+04,6.040252E-02,2.163887E+00,2.088667E+02,2.037072E+04,7.215362E-03,1.817149E+00
15:15:00,6.534070E+03,3.819482E+03,2.257179E-01,3.407036E-01,3.108432E+03,2.452326E+03,1.073804E-01,2.187512E-01,9.216797E+02,4.081341E+02,3.183913E-02,3.640614E-02,2.121230E+02,2.809472E+03,7.327870E-03,2.506193E-01,2.024969E+02,3.454244E+02,6.995367E-03,3.081292E-02,3.607344E+02,4.301446E+02,1.246179E-02,3.837022E-02,2.404095E+02,7.044584E+02,8.305054E-03,6.283986E-02,1.147481E+03,6.660927E+02,3.963940E-02,5.941654E-02,5.175134E+03,1.317460E+04,1.787773E-01,1.175215E+00,3.742671E+03,1.068524E+04,1.292919E-01,9.531588E-01,1.021062E+04,1.276879E+04,3.527241E-01,1.138997E+00,2.670348E+03,2.613188E+03,9.224619E-02,2.331012E-01,2.326045E+03,1.520781E+03,8.035201E-02,1.356562E-01,0.000000E+00,3.093495E+04,0.000000E+00,2.759517E+00,1.813159E+03,1.199399E+04,6.263497E-02,1.069918E+00,1.813325E+03,1.807104E+04,6.264071E-02,1.612042E+00,0.000000E+00,3.709293E+04,0.000000E+00,3.308812E+00,0.000000E+00,2.930512E+04,0.000000E+00,2.614138E+00,1.820448E+03,1.792878E+04,6.288658E-02,1.599352E+00,0.000000E+00,3.416440E+04,0.000000E+00,3.047577E+00,3.578049E+03,3.843287E+03,1.236029E-01,3.428275E-01,7.843673E+02,7.295065E+02,2.709569E-02,6.507323E-02,6.414353E+02,4.406466E+02,2.215810E-02,3.930636E-02,1.719408E+03,2.442171E+04,5.939749E-02,2.178517E+00,1.867541E+02,2.044993E+04,6.451473E-03,1.824217E+00
15:30:00,6.530842E+03,3.831927E+03,2.256063E-01,3.418137E-01,3.106574E+03,2.417296E+03,1.073162E-01,2.156265E-01,9.212836E+02,4.102683E+02,3.182545E-02,3.659651E-02,2.119874E+02,2.789646E+03,7.323184E-03,2.488507E-01,2.023372E+02,3.460320E+02,6.989850E-03,3.086712E-02,3.606020E+02,4.304815E+02,1.245722E-02,3.840027E-02,2.400760E+02,7.035222E+02,8.293532E-03,6.275635E-02,1.147257E+03,6.685808E+02,3.963165E-02,5.963847E-02,5.160947E+03,1.329453E+04,1.782873E-01,1.185913E+00,3.733629E+03,1.076070E+04,1.289795E-01,9.598899E-01,1.018749E+04,1.282317E+04,3.519252E-01,1.143849E+00,2.667884E+03,2.623975E+03,9.216107E-02,2.340634E-01,2.323788E+03,1.528385E+03,8.027407E-02,1.363345E-01,0.000000E+00,3.101485E+04,0.000000E+00,2.766644E+00,1.797123E+03,1.200502E+04,6.208099E-02,1.070902E+00,1.797285E+03,1.874705E+04,6.208659E-02,1.672349E+00,0.000000E+00,3.721689E+04,0.000000E+00,3.319870E+00,0.000000E+00,2.902914E+04,0.000000E+00,2.589518E+00,1.806280E+03,1.857339E+04,6.239716E-02,1.656858E+00,0.000000E+00,3.424146E+04,0.000000E+00,3.054451E+00,3.573418E+03,3.856089E+03,1.234429E-01,3.439694E-01,7.838853E+02,7.318108E+02,2.707904E-02,6.527877E-02,6.410104E+02,4.424115E+02,2.214342E-02,3.946380E-02,1.698048E+03,2.456465E+04,5.865961E-02,2.191269E+00,1.706164E+02,2.051600E+04,5.893994E-03,1.830111E+00
15:45:00,6.528238E+03,3.839742E+03,2.255164E-01,3.425108E-01,3.105010E+03,2.384321E+03,1.072622E-01,2.126850E-01,9.209844E+02,4.117342E+02,3.181511E-02,3.672727E-02,2.118560E+02,2.771344E+03,7.318648E-03,2.472181E-01,2.021838E+02,3.465209E+02,6.984551E-03,3.091073E-02,3.604745E+02,4.305503E+02,1.245281E-02,3.840641E-02,2.397562E+02,7.024929E+02,8.282486E-03,6.266453E-02,1.147041E+03,6.703832E+02,3.962420E-02,5.979924E-02,5.150085E+03,1.339249E+04,1.779121E-01,1.194652E+00,3.726472E+03,1.082002E+04,1.287323E-01,9.651815E-01,1.016982E+04,1.285753E+04,3.513149E-01,1.146913E+00,2.665915E+03,2.631376E+03,9.209303E-02,2.347235E-01,2.322046E+03,1.533078E+03,8.021388E-02,1.367531E-01,0.000000E+00,3.108603E+04,0.000000E+00,2.772993E+00,1.785558E+03,1.200198E+04,6.168149E-02,1.070631E+00,1.785717E+03,1.932817E+04,6.168699E-02,1.724191E+00,0.000000E+00,3.731359E+04,0.000000E+00,3.328496E+00,0.000000E+00,2.877278E+04,0.000000E+00,2.566649E+00,1.795720E+03,1.912364E+04,6.203237E-02,1.705946E+00,0.000000E+00,3.429971E+04,0.000000E+00,3.059647E+00,3.570070E+03,3.864558E+03,1.233272E-01,3.447249E-01,7.835187E+02,7.334120E+02,2.706638E-02,6.542160E-02,6.406982E+02,4.435609E+02,2.213264E-02,3.956632E-02,1.683279E+03,2.468039E+04,5.814940E-02,2.201594E+00,1.589628E+02,2.056508E+04,5.491416E-03,1.834490E+00
16:00:00,6.526050E+03,3.843062E+03,2.254408E-01,3.428069E-01,3.103637E+03,2.353857E+03,1.072148E-01,2.099676E-01,9.207495E+02,4.125428E+02,3.180700E-02,3.679939E-02,2.117280E+02,2.755044E+03,7.314226E-03,2.457641E-01,2.020357E+02,3.468897E+02,6.979435E-03,3.094363E-02,3.603505E+02,4.303643E+02,1.244852E-02,3.838981E-02,2.394492E+02,7.014057E+02,8.271879E-03,6.256754E-02,1.146832E+03,6.714930E+02,3.961700E-02,5.989823E-02,5.140428E+03,1.346991E+04,1.775786E-01,1.201558E+00,3.719980E+03,1.086214E+04,1.285081E-01,9.689389E-01,1.015613E+04,1.287307E+04,3.508417E-01,1.148299E+00,2.664311E+03,2.635499E+03,9.203762E-02,2.350912E-01,2.320677E+03,1.534928E+03,8.016657E-02,1.369181E-01,0.000000E+00,3.118043E+04,0.000000E+00,2.781414E+00,1.776972E+03,1.198912E+04,6.138489E-02,1.069483E+00,1.777130E+03,1.981326E+04,6.139035E-02,1.767465E+00,0.000000E+00,3.739490E+04,0.000000E+00,3.335749E+00,0.000000E+00,2.854840E+04,0.000000E+00,2.546632E+00,1.787813E+03,1.956581E+04,6.175922E-02,1.745392E+00,0.000000E+00,3.434808E+04,0.000000E+00,3.063962E+00,3.567583E+03,3.869104E+03,1.232413E-01,3.451304E-01,7.832309E+02,7.343464E+02,2.705644E-02,6.550494E-02,6.404625E+02,4.441190E+02,2.212450E-02,3.961610E-02,1.670638E+03,2.477456E+04,5.771274E-02,2.209994E+00,1.487869E+02,2.059825E+04,5.139885E-03,1.837449E+00
16:15:00,6.524135E+03,3.842115E+03,2.253746E-01,3.427224E-01,3.102388E+03,2.325496E+03,1.071716E-01,2.074376E-01,9.205560E+02,4.127332E+02,3.180031E-02,3.681637E-02,2.116031E+02,2.740262E+03,7.309911E-03,2.444455E-01,2.018927E+02,3.471439E+02,6.974495E-03,3.096630E-02,3.602298E+02,4.299416E+02,1.244435E-02,3.835210E-02,2.391544E+02,7.002739E+02,8.261695E-03,6.246658E-02,1.146631E+03,6.719372E+02,3.961003E-02,5.993785E-02,5.131322E+03,1.353399E+04,1.772641E-01,1.207275E+00,3.713721E+03,1.089210E+04,1.282919E-01,9.716114E-01,1.014527E+04,1.287170E+04,3.504665E-01,1.148177E+00,2.662977E+03,2.636580E+03,9.199154E-02,2.351876E-01,2.319576E+03,1.534123E+03,8.012854E-02,1.368462E-01,0.000000E+00,3.131033E+04,0.000000E+00,2.793001E+00,1.769849E+03,1.196201E+04,6.113880E-02,1.067065E+00,1.770005E+03,2.019764E+04,6.114423E-02,1.801756E+00,0.000000E+00,3.746485E+04,0.000000E+00,3.341989E+00,0.000000E+00,2.834912E+04,0.000000E+00,2.528854E+00,1.781132E+03,1.993157E+04,6.152843E-02,1.778020E+00,0.000000E+00,3.438946E+04,0.000000E+00,3.067654E+00,3.565665E+03,3.870192E+03,1.231751E-01,3.452274E-01,7.829970E+02,7.346699E+02,2.704835E-02,6.553379E-02,6.402780E+02,4.441316E+02,2.211812E-02,3.961722E-02,1.658887E+03,2.485452E+04,5.730677E-02,2.217127E+00,1.391725E+02,2.062019E+04,4.807753E-03,1.839406E+00
16:30:00,6.522401E+03,3.837302E+03,2.253147E-01,3.422931E-01,3.101224E+03,2.299717E+03,1.071314E-01,2.051381E-01,9.203896E+02,4.123560E+02,3.179456E-02,3.678272E-02,2.114812E+02,2.727760E+03,7.305698E-03,2.433301E-01,2.017546E+02,3.472875E+02,6.969725E-03,3.097912E-02,3.601123E+02,4.293051E+02,1.244030E-02,3.829532E-02,2.388711E+02,6.991062E+02,8.251909E-03,6.236242E-02,1.146436E+03,6.717579E+02,3.960330E-02,5.992186E-02,5.122443E+03,1.358407E+04,1.769573E-01,1.211742E+00,3.707492E+03,1.090728E+04,1.280767E-01,9.729661E-01,1.013642E+04,1.285520E+04,3.501609E-01,1.146705E+00,2.661844E+03,2.634877E+03,9.195238E-02,2.350357E-01,2.318670E+03,1.530895E+03,8.009722E-02,1.365583E-01,0.000000E+00,3.150524E+04,0.000000E+00,2.810388E+00,1.763594E+03,1.192735E+04,6.092275E-02,1.063973E+00,1.763751E+03,2.048344E+04,6.092815E-02,1.827252E+00,0.000000E+00,3.752820E+04,0.000000E+00,3.347639E+00,0.000000E+00,2.818401E+04,0.000000E+00,2.514126E+00,1.775137E+03,2.019764E+04,6.132134E-02,1.801757E+00,0.000000E+00,3.442827E+04,0.000000E+00,3.071115E+00,3.564121E+03,3.868223E+03,1.231217E-01,3.450518E-01,7.828002E+02,7.344378E+02,2.704155E-02,6.551310E-02,6.401282E+02,4.436522E+02,2.211294E-02,3.957446E-02,1.647489E+03,2.492339E+04,5.691303E-02,2.223270E+00,1.297156E+02,2.062943E+04,4.481062E-03,1.840231E+00
16:45:00,6.520772E+03,3.828909E+03,2.252585E-01,3.415444E-01,3.100108E+03,2.276271E+03,1.070929E-01,2.030467E-01,9.202384E+02,4.114545E+02,3.178934E-02,3.670231E-02,2.113611E+02,2.717158E+03,7.301550E-03,2.423844E-01,2.016197E+02,3.473263E+02,6.965065E-03,3.098257E-02,3.599968E+02,4.284781E+02,1.243631E-02,3.822155E-02,2.385953E+02,6.979195E+02,8.242382E-03,6.225656E-02,1.146246E+03,6.709983E+02,3.959672E-02,5.985409E-02,5.113799E+03,1.361977E+04,1.766588E-01,1.214926E+00,3.701363E+03,1.090584E+04,1.278650E-01,9.728374E-01,1.012881E+04,1.282526E+04,3.498980E-01,1.144034E+00,2.660835E+03,2.630644E+03,9.191752E-02,2.346581E-01,2.317883E+03,1.525466E+03,8.007002E-02,1.360740E-01,0.000000E+00,3.177495E+04,0.000000E+00,2.834447E+00,1.757846E+03,1.188571E+04,6.072418E-02,1.060258E+00,1.758002E+03,2.066943E+04,6.072957E-02,1.843844E+00,0.000000E+00,3.759449E+04,0.000000E+00,3.353553E+00,0.000000E+00,2.804938E+04,0.000000E+00,2.502115E+00,1.769545E+03,2.035561E+04,6.112817E-02,1.815849E+00,0.000000E+00,3.448846E+04,0.000000E+00,3.076484E+00,3.562792E+03,3.863484E+03,1.230758E-01,3.446290E-01,7.826250E+02,7.336961E+02,2.703550E-02,6.544693E-02,6.399985E+02,4.427266E+02,2.210846E-02,3.949189E-02,1.636404E+03,2.498078E+04,5.653012E-02,2.228390E+00,1.204537E+02,2.062289E+04,4.161107E-03,1.839648E+00
17:00:00,6.519215E+03,3.817072E+03,2.252047E-01,3.404885E-01,3.099028E+03,2.254988E+03,1.070556E-01,2.011482E-01,9.200972E+02,4.100484E+02,3.178446E-02,3.657689E-02,2.112429E+02,2.708376E+03,7.297466E-03,2.416011E-01,2.014876E+02,3.472645E+02,6.960500E-03,3.097706E-02,3.598833E+02,4.274733E+02,1.243238E-02,3.813192E-02,2.383260E+02,6.967272E+02,8.233077E-03,6.215020E-02,1.146059E+03,6.696827E+02,3.959028E-02,5.973673E-02,5.105505E+03,1.364025E+04,1.763723E-01,1.216753E+00,3.695433E+03,1.088524E+04,1.276602E-01,9.709992E-01,1.012206E+04,1.278301E+04,3.496648E-01,1.140265E+00,2.659916E+03,2.624039E+03,9.188577E-02,2.340689E-01,2.317178E+03,1.517962E+03,8.004569E-02,1.354046E-01,0.000000E+00,3.213018E+04,0.000000E+00,2.866136E+00,1.752474E+03,1.184169E+04,6.053860E-02,1.056331E+00,1.752630E+03,2.072032E+04,6.054398E-02,1.848383E+00,0.000000E+00,3.766714E+04,0.000000E+00,3.360033E+00,0.000000E+00,2.794141E+04,0.000000E+00,2.492483E+00,1.764274E+03,2.038639E+04,6.094606E-02,1.818595E+00,0.000000E+00,3.457267E+04,0.000000E+00,3.083996E+00,3.561606E+03,3.856071E+03,1.230349E-01,3.439677E-01,7.824647E+02,7.324643E+02,2.702996E-02,6.533705E-02,6.398823E+02,4.413779E+02,2.210445E-02,3.937158E-02,1.625767E+03,2.502746E+04,5.616265E-02,2.232554E+00,1.115397E+02,2.059703E+04,3.853171E-03,1.837340E+00
17:15:00,6.517665E+03,3.802118E+03,2.251511E-01,3.391546E-01,3.097926E+03,2.235157E+03,1.070175E-01,1.993792E-01,9.199612E+02,4.081886E+02,3.177976E-02,3.641098E-02,2.110942E+02,2.700751E+03,7.292331E-03,2.409209E-01,1.941151E+02,3.544419E+02,6.705814E-03,3.161731E-02,3.524999E+02,4.336696E+02,1.217732E-02,3.868465E-02,2.236471E+02,7.101611E+02,7.725988E-03,6.334855E-02,1.145858E+03,6.678928E+02,3.958333E-02,5.957707E-02,5.097504E+03,1.364907E+04,1.760959E-01,1.217539E+00,3.689691E+03,1.084901E+04,1.274618E-01,9.677677E-01,1.011587E+04,1.273031E+04,3.494509E-01,1.135564E+00,2.659053E+03,2.615373E+03,9.185597E-02,2.332958E-01,2.316523E+03,1.508642E+03,8.002304E-02,1.345732E-01,0.000000E+00,3.255103E+04,0.000000E+00,2.903677E+00,1.747297E+03,1.179147E+04,6.035975E-02,1.051851E+00,1.747453E+03,2.065879E+04,6.036513E-02,1.842894E+00,0.000000E+00,3.775017E+04,0.000000E+00,3.367439E+00,0.000000E+00,2.784636E+04,0.000000E+00,2.484003E+00,1.759173E+03,2.031019E+04,6.076987E-02,1.811797E+00,0.000000E+00,3.468126E+04,0.000000E+00,3.093682E+00,3.560509E+03,3.846233E+03,1.229969E-01,3.430902E-01,7.823135E+02,7.307922E+02,2.702474E-02,6.518789E-02,6.397737E+02,4.396532E+02,2.210070E-02,3.921773E-02,1.615515E+03,2.506479E+04,5.580850E-02,2.235884E+00,1.029345E+02,2.055407E+04,3.555901E-03,1.833508E+00
17:30:00,6.516085E+03,3.784519E+03,2.250966E-01,3.375846E-01,3.096767E+03,2.216239E+03,1.069774E-01,1.976917E-01,9.198291E+02,4.059343E+02,3.177520E-02,3.620990E-02,2.108888E+02,2.693532E+03,7.285234E-03,2.402769E-01,1.864694E+02,3.617580E+02,6.441687E-03,3.226994E-02,3.448139E+02,4.399873E+02,1.191180E-02,3.924822E-02,2.085219E+02,7.239806E+02,7.203481E-03,6.458133E-02,1.145629E+03,6.657068E+02,3.957540E-02,5.938208E-02,5.089791E+03,1.363957E+04,1.758295E-01,1.216692E+00,3.684134E+03,1.079165E+04,1.272699E-01,9.626506E-01,1.011012E+04,1.266924E+04,3.492522E-01,1.130117E+00,2.658239E+03,2.604966E+03,9.182782E-02,2.323675E-01,2.315906E+03,1.497866E+03,8.000173E-02,1.336120E-01,0.000000E+00,3.300055E+04,0.000000E+00,2.943777E+00,1.742291E+03,1.173421E+04,6.018681E-02,1.046742E+00,1.742447E+03,2.044060E+04,6.019220E-02,1.823429E+00,0.000000E+00,3.783756E+04,0.000000E+00,3.375234E+00,0.000000E+00,2.774748E+04,0.000000E+00,2.475183E+00,1.754229E+03,2.008595E+04,6.059907E-02,1.791792E+00,0.000000E+00,3.480450E+04,0.000000E+00,3.104676E+00,3.559482E+03,3.834173E+03,1.229615E-01,3.420144E-01,7.821698E+02,7.287255E+02,2.701978E-02,6.500354E-02,6.396713E+02,4.376095E+02,2.209716E-02,3.903544E-02,1.605673E+03,2.508146E+04,5.546852E-02,2.237371E+00,9.465597E+01,2.048513E+04,3.269918E-03,1.827358E+00
17:45:00,6.514476E+03,3.764327E+03,2.250409E-01,3.357835E-01,3.095554E+03,2.196066E+03,1.069355E-01,1.958922E-01,9.197007E+02,4.033268E+02,3.177076E-02,3.597730E-02,2.106273E+02,2.685436E+03,7.276199E-03,2.395547E-01,1.786331E+02,3.691624E+02,6.170975E-03,3.293046E-02,3.369199E+02,4.463406E+02,1.163910E-02,3.981499E-02,1.930984E+02,7.379814E+02,6.670667E-03,6.583031E-02,1.145371E+03,6.631960E+02,3.956650E-02,5.915810E-02,5.082348E+03,1.360886E+04,1.755724E-01,1.213953E+00,3.678758E+03,1.071535E+04,1.270842E-01,9.558440E-01,1.010471E+04,1.260108E+04,3.490656E-01,1.124037E+00,2.657466E+03,2.593110E+03,9.180112E-02,2.313099E-01,2.315322E+03,1.485860E+03,7.998155E-02,1.325410E-01,0.000000E+00,3.340459E+04,0.000000E+00,2.979820E+00,1.737457E+03,1.167408E+04,6.001983E-02,1.041379E+00,1.737613E+03,2.007608E+04,6.002521E-02,1.790910E+00,0.000000E+00,3.792052E+04,0.000000E+00,3.382634E+00,0.000000E+00,2.762105E+04,0.000000E+00,2.463904E+00,1.749443E+03,1.972302E+04,6.043376E-02,1.759416E+00,0.000000E+00,3.491960E+04,0.000000E+00,3.114943E+00,3.558512E+03,3.819935E+03,1.229280E-01,3.407443E-01,7.820330E+02,7.263028E+02,2.701505E-02,6.478742E-02,6.395742E+02,4.352779E+02,2.209380E-02,3.882745E-02,1.596249E+03,2.506874E+04,5.514297E-02,2.236236E+00,8.669572E+01,2.038952E+04,2.994929E-03,1.818829E+00
18:00:00,6.512859E+03,3.741440E+03,2.249851E-01,3.337420E-01,3.094315E+03,2.173948E+03,1.068927E-01,1.939192E-01,9.195764E+02,4.003624E+02,3.176647E-02,3.571287E-02,2.103255E+02,2.676123E+03,7.265775E-03,2.387240E-01,1.706852E+02,3.765994E+02,5.896411E-03,3.359392E-02,3.288977E+02,4.526640E+02,1.136197E-02,4.037911E-02,1.775088E+02,7.520075E+02,6.132119E-03,6.708156E-02,1.145094E+03,6.603830E+02,3.955694E-02,5.890718E-02,5.075181E+03,1.354744E+04,1.753248E-01,1.208474E+00,3.673567E+03,1.061925E+04,1.269049E-01,9.472723E-01,1.009965E+04,1.252601E+04,3.488905E-01,1.117340E+00,2.656736E+03,2.579898E+03,9.177590E-02,2.301313E-01,2.314773E+03,1.472717E+03,7.996257E-02,1.313686E-01,0.000000E+00,3.367024E+04,0.000000E+00,3.003518E+00,1.732832E+03,1.161134E+04,5.986003E-02,1.035781E+00,1.732988E+03,1.953625E+04,5.986542E-02,1.742752E+00,0.000000E+00,3.797489E+04,0.000000E+00,3.387484E+00,0.000000E+00,2.745813E+04,0.000000E+00,2.449371E+00,1.744852E+03,1.920437E+04,6.027513E-02,1.713147E+00,0.000000E+00,3.499358E+04,0.000000E+00,3.121543E+00,3.557599E+03,3.803340E+03,1.228964E-01,3.392640E-01,7.819033E+02,7.235229E+02,2.701057E-02,6.453945E-02,6.394828E+02,4.326534E+02,2.209065E-02,3.859334E-02,1.587253E+03,2.500787E+04,5.483221E-02,2.230806E+00,7.907400E+01,2.026473E+04,2.731634E-03,1.807697E+00
