Time,1F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],1F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:02XLOBBY:WINTER DESIGN DAY:Des Heat Load [W],1F:02XLOBBY:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:02XLOBBY:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:02XLOBBY:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],1F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:04XCNTRLMNTRNGRM:WINTER DESIGN DAY:Des Heat Load [W],1F:04XCNTRLMNTRNGRM:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:04XCNTRLMNTRNGRM:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:04XCNTRLMNTRNGRM:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:05XDRESSING1:WINTER DESIGN DAY:Des Heat Load [W],1F:05XDRESSING1:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:05XDRESSING1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:05XDRESSING1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:06XDRESSING2:WINTER DESIGN DAY:Des Heat Load [W],1F:06XDRESSING2:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:06XDRESSING2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:06XDRESSING2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:07XBREAKROOM:WINTER DESIGN DAY:Des Heat Load [W],1F:07XBREAKROOM:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:07XBREAKROOM:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:07XBREAKROOM:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:08XVENDING:WINTER DESIGN DAY:Des Heat Load [W],1F:08XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:08XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:08XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:09XOFFICE1:WINTER DESIGN DAY:Des Heat Load [W],1F:09XOFFICE1:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:09XOFFICE1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:09XOFFICE1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],1F:10XOFFICE2:WINTER DESIGN DAY:Des Heat Load [W],1F:10XOFFICE2:SUMMER DESIGN DAY:Des Sens Cool Load [W],1F:10XOFFICE2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],1F:10XOFFICE2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],2X6F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:02XVENDING:WINTER DESIGN DAY:Des Heat Load [W],2X6F:02XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:02XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:02XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],2X6F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X1XOFFICENP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X1XOFFICENP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X1XOFFICENP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X1XOFFICENP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X2XOFFICENEP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X2XOFFICENEP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X2XOFFICENEP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X2XOFFICENEP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X3XOFFICENWP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X3XOFFICENWP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X3XOFFICENWP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X3XOFFICENWP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:04X4XOFFICENI:WINTER DESIGN DAY:Des Heat Load [W],2X6F:04X4XOFFICENI:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:04X4XOFFICENI:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:04X4XOFFICENI:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X1XOFFICESP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X1XOFFICESP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X1XOFFICESP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X1XOFFICESP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X2XOFFICESWP:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X2XOFFICESWP:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X2XOFFICESWP:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X2XOFFICESWP:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],2X6F:05X3XOFFICESI:WINTER DESIGN DAY:Des Heat Load [W],2X6F:05X3XOFFICESI:SUMMER DESIGN DAY:Des Sens Cool Load [W],2X6F:05X3XOFFICESI:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],2X6F:05X3XOFFICESI:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Load [W],7F:01XCORRIDOR:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:01XCORRIDOR:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:01XCORRIDOR:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:02XVENDING:WINTER DESIGN DAY:Des Heat Load [W],7F:02XVENDING:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:02XVENDING:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:02XVENDING:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:03XEVHALL:WINTER DESIGN DAY:Des Heat Load [W],7F:03XEVHALL:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:03XEVHALL:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:03XEVHALL:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:04XOFFICE1:WINTER DESIGN DAY:Des Heat Load [W],7F:04XOFFICE1:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:04XOFFICE1:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:04XOFFICE1:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s],7F:05XOFFICE2:WINTER DESIGN DAY:Des Heat Load [W],7F:05XOFFICE2:SUMMER DESIGN DAY:Des Sens Cool Load [W],7F:05XOFFICE2:WINTER DESIGN DAY:Des Heat Mass Flow [kg/s],7F:05XOFFICE2:SUMMER DESIGN DAY:Des Cool Mass Flow [kg/s]
18:15:00,6.511308E+03,3.715279E+03,2.249315E-01,3.314083E-01,3.093082E+03,2.149710E+03,1.068501E-01,1.917571E-01,9.194682E+02,3.969526E+02,3.176273E-02,3.540871E-02,2.099883E+02,2.665682E+03,7.254126E-03,2.377926E-01,1.626484E+02,3.840332E+02,5.618774E-03,3.425709E-02,3.207790E+02,4.589037E+02,1.108150E-02,4.093577E-02,1.617876E+02,7.659652E+02,5.589021E-03,6.832674E-02,1.144797E+03,6.572421E+02,3.954669E-02,5.862701E-02,5.202492E+03,1.329866E+04,1.797228E-01,1.186281E+00,3.768237E+03,1.039143E+04,1.301753E-01,9.269492E-01,1.009556E+04,1.244164E+04,3.487492E-01,1.109814E+00,2.656099E+03,2.565100E+03,9.175390E-02,2.288114E-01,2.314311E+03,1.458208E+03,7.994660E-02,1.300744E-01,1.750150E+01,3.332828E+04,6.045926E-04,2.973014E+00,1.835635E+03,1.142473E+04,6.341134E-02,1.019135E+00,1.835792E+03,1.866016E+04,6.341675E-02,1.664597E+00,0.000000E+00,3.741650E+04,0.000000E+00,3.337673E+00,4.995271E+01,2.693524E+04,1.725627E-03,2.402726E+00,1.847287E+03,1.833875E+04,6.381370E-02,1.635927E+00,0.000000E+00,3.448314E+04,0.000000E+00,3.076010E+00,3.556927E+03,3.783588E+03,1.228732E-01,3.375021E-01,7.817950E+02,7.203156E+02,2.700683E-02,6.425335E-02,6.394117E+02,4.296431E+02,2.208819E-02,3.832482E-02,1.800892E+03,2.463690E+04,6.221242E-02,2.197714E+00,2.592103E+02,1.990651E+04,8.954494E-03,1.775742E+00
18:30:00,6.509911E+03,3.685201E+03,2.248833E-01,3.287253E-01,3.091906E+03,2.122741E+03,1.068095E-01,1.893514E-01,9.193884E+02,3.931093E+02,3.175997E-02,3.506588E-02,2.096261E+02,2.653526E+03,7.241613E-03,2.367082E-01,1.545499E+02,3.914373E+02,5.339005E-03,3.491761E-02,3.126000E+02,4.650103E+02,1.079896E-02,4.148057E-02,1.459756E+02,7.797821E+02,5.042787E-03,6.955937E-02,1.144488E+03,6.537311E+02,3.953600E-02,5.831381E-02,5.332262E+03,1.299133E+04,1.842058E-01,1.158866E+00,3.864644E+03,1.013429E+04,1.335058E-01,9.040111E-01,1.009301E+04,1.234575E+04,3.486613E-01,1.101261E+00,2.655617E+03,2.548468E+03,9.173723E-02,2.273277E-01,2.314002E+03,1.442058E+03,7.993594E-02,1.286338E-01,3.926392E+01,3.264308E+04,1.356381E-03,2.911890E+00,1.943688E+03,1.120656E+04,6.714386E-02,9.996720E-01,1.943845E+03,1.753610E+04,6.714929E-02,1.564321E+00,0.000000E+00,3.676529E+04,0.000000E+00,3.279582E+00,1.046078E+02,2.636013E+04,3.613699E-03,2.351423E+00,1.954821E+03,1.724446E+04,6.752831E-02,1.538307E+00,0.000000E+00,3.389324E+04,0.000000E+00,3.023387E+00,3.556632E+03,3.759858E+03,1.228630E-01,3.353853E-01,7.817210E+02,7.166049E+02,2.700427E-02,6.392235E-02,6.393745E+02,4.262316E+02,2.208690E-02,3.802050E-02,2.020240E+03,2.415827E+04,6.978990E-02,2.155017E+00,4.431808E+02,1.950402E+04,1.530982E-02,1.739838E+00
18:45:00,6.508661E+03,3.650960E+03,2.248401E-01,3.256710E-01,3.090790E+03,2.093587E+03,1.067710E-01,1.867509E-01,9.193338E+02,3.886983E+02,3.175809E-02,3.467242E-02,2.092486E+02,2.640575E+03,7.228571E-03,2.355529E-01,1.464127E+02,3.987903E+02,5.057897E-03,3.557359E-02,3.043791E+02,4.709531E+02,1.051497E-02,4.201076E-02,1.301068E+02,7.934266E+02,4.494592E-03,7.077664E-02,1.144173E+03,6.498188E+02,3.952512E-02,5.796484E-02,5.463355E+03,1.264648E+04,1.887345E-01,1.128104E+00,3.961872E+03,9.863156E+03,1.368646E-01,8.798248E-01,1.009190E+04,1.223742E+04,3.486230E-01,1.091597E+00,2.655284E+03,2.529880E+03,9.172575E-02,2.256696E-01,2.313841E+03,1.424130E+03,7.993038E-02,1.270345E-01,6.271504E+01,3.168182E+04,2.166507E-03,2.826140E+00,2.052560E+03,1.096487E+04,7.090469E-02,9.781117E-01,2.052718E+03,1.626281E+04,7.091016E-02,1.450733E+00,0.000000E+00,3.603220E+04,0.000000E+00,3.214186E+00,1.601161E+02,2.575464E+04,5.531248E-03,2.297409E+00,2.062952E+03,1.602578E+04,7.126351E-02,1.429590E+00,0.000000E+00,3.322797E+04,0.000000E+00,2.964042E+00,3.556660E+03,3.731925E+03,1.228640E-01,3.328936E-01,7.816779E+02,7.123694E+02,2.700278E-02,6.354453E-02,6.393673E+02,4.222864E+02,2.208666E-02,3.766858E-02,2.241672E+03,2.360395E+04,7.743937E-02,2.105567E+00,6.286349E+02,1.907859E+04,2.171640E-02,1.701886E+00
19:00:00,6.507523E+03,3.614257E+03,2.248008E-01,3.223970E-01,3.089721E+03,2.064076E+03,1.067340E-01,1.841184E-01,9.192981E+02,3.838739E+02,3.175685E-02,3.424207E-02,2.088600E+02,2.627731E+03,7.215146E-03,2.344072E-01,1.382474E+02,4.060950E+02,4.775824E-03,3.622526E-02,2.961288E+02,4.767969E+02,1.022995E-02,4.253212E-02,1.141969E+02,8.069801E+02,3.944974E-03,7.198577E-02,1.143855E+03,6.456536E+02,3.951412E-02,5.759329E-02,5.595096E+03,1.229577E+04,1.932856E-01,1.096818E+00,4.059544E+03,9.597640E+03,1.402387E-01,8.561392E-01,1.009197E+04,1.212109E+04,3.486251E-01,1.081220E+00,2.655080E+03,2.510078E+03,9.171867E-02,2.239033E-01,2.313804E+03,1.405204E+03,7.992909E-02,1.253463E-01,8.624765E+01,3.060920E+04,2.979447E-03,2.730454E+00,2.162564E+03,1.072138E+04,7.470462E-02,9.563902E-01,2.162723E+03,1.500759E+04,7.471012E-02,1.338756E+00,0.000000E+00,3.526443E+04,0.000000E+00,3.145696E+00,2.156840E+02,2.515069E+04,7.450853E-03,2.243532E+00,2.172105E+03,1.482485E+04,7.503404E-02,1.322457E+00,0.000000E+00,3.252232E+04,0.000000E+00,2.901094E+00,3.556934E+03,3.701376E+03,1.228734E-01,3.301686E-01,7.816588E+02,7.078134E+02,2.700212E-02,6.313813E-02,6.393835E+02,4.179578E+02,2.208721E-02,3.728247E-02,2.464070E+03,2.303236E+04,8.512222E-02,2.054577E+00,8.147268E+02,1.865840E+04,2.814501E-02,1.664402E+00
19:15:00,6.506952E+03,3.572657E+03,2.247810E-01,3.186862E-01,3.088954E+03,2.033642E+03,1.067075E-01,1.814036E-01,9.193479E+02,3.782483E+02,3.175857E-02,3.374025E-02,2.085305E+02,2.615032E+03,7.203765E-03,2.332743E-01,1.446367E+02,3.986554E+02,4.996542E-03,3.556168E-02,3.024971E+02,4.677199E+02,1.044995E-02,4.172250E-02,1.272481E+02,7.911553E+02,4.395832E-03,7.057427E-02,1.143567E+03,6.409226E+02,3.950417E-02,5.717127E-02,5.913501E+03,1.175889E+04,2.042851E-01,1.048927E+00,4.295554E+03,9.204577E+03,1.483917E-01,8.210759E-01,1.009698E+04,1.198609E+04,3.487985E-01,1.069178E+00,2.655367E+03,2.487484E+03,9.172860E-02,2.218878E-01,2.314313E+03,1.383618E+03,7.994667E-02,1.234208E-01,6.100773E+02,2.892496E+04,2.107528E-02,2.580211E+00,2.438373E+03,1.031202E+04,8.423215E-02,9.198723E-01,2.438530E+03,1.362699E+04,8.423758E-02,1.215596E+00,0.000000E+00,3.368117E+04,0.000000E+00,3.004462E+00,7.094860E+02,2.409506E+04,2.450935E-02,2.149364E+00,2.444280E+03,1.350196E+04,8.443601E-02,1.204444E+00,0.000000E+00,3.105364E+04,0.000000E+00,2.770081E+00,3.558333E+03,3.665896E+03,1.229218E-01,3.270038E-01,7.817445E+02,7.026058E+02,2.700508E-02,6.267360E-02,6.395103E+02,4.128589E+02,2.209160E-02,3.682763E-02,3.007532E+03,2.212941E+04,1.038963E-01,1.974027E+00,1.266006E+03,1.798067E+04,4.373459E-02,1.603944E+00
19:30:00,6.507050E+03,3.529984E+03,2.247844E-01,3.148797E-01,3.088586E+03,2.004128E+03,1.066948E-01,1.787710E-01,9.194846E+02,3.724149E+02,3.176329E-02,3.321991E-02,2.083074E+02,2.602965E+03,7.196059E-03,2.321978E-01,1.514624E+02,3.907990E+02,5.232341E-03,3.486088E-02,3.093419E+02,4.582186E+02,1.068642E-02,4.087498E-02,1.410012E+02,7.747315E+02,4.870939E-03,6.910925E-02,1.143343E+03,6.360400E+02,3.949643E-02,5.673574E-02,6.235460E+03,1.122634E+04,2.154073E-01,1.001420E+00,4.533895E+03,8.823530E+03,1.566253E-01,7.870843E-01,1.010712E+04,1.184372E+04,3.491487E-01,1.056478E+00,2.656156E+03,2.464049E+03,9.175584E-02,2.197973E-01,2.315345E+03,1.361352E+03,7.998232E-02,1.214346E-01,1.159105E+03,2.718063E+04,4.004131E-02,2.424606E+00,2.723021E+03,9.901604E+03,9.406477E-02,8.832604E-01,2.723177E+03,1.232549E+04,9.407017E-02,1.099491E+00,0.000000E+00,3.205789E+04,0.000000E+00,2.859657E+00,1.225512E+03,2.304407E+04,4.233531E-02,2.055609E+00,2.724740E+03,1.225577E+04,9.412390E-02,1.093273E+00,0.000000E+00,2.954569E+04,0.000000E+00,2.635563E+00,3.560847E+03,3.628768E+03,1.230086E-01,3.236919E-01,7.819335E+02,6.972208E+02,2.701161E-02,6.219325E-02,6.397388E+02,4.075443E+02,2.209949E-02,3.635356E-02,3.558407E+03,2.122453E+04,1.229266E-01,1.893304E+00,1.723363E+03,1.731501E+04,5.953419E-02,1.544561E+00
19:45:00,6.507823E+03,3.485663E+03,2.248111E-01,3.109262E-01,3.088605E+03,1.975659E+03,1.066955E-01,1.762315E-01,9.197112E+02,3.662876E+02,3.177112E-02,3.267334E-02,2.081955E+02,2.591691E+03,7.192194E-03,2.311922E-01,1.586676E+02,3.825492E+02,5.481250E-03,3.412497E-02,3.165947E+02,4.483127E+02,1.093698E-02,3.999134E-02,1.553544E+02,7.577882E+02,5.366777E-03,6.759784E-02,1.143183E+03,6.308946E+02,3.949093E-02,5.627676E-02,6.561146E+03,1.070797E+04,2.266583E-01,9.551781E-01,4.774514E+03,8.458509E+03,1.649376E-01,7.545222E-01,1.012294E+04,1.169116E+04,3.496952E-01,1.042870E+00,2.657490E+03,2.439266E+03,9.180194E-02,2.175867E-01,2.316951E+03,1.337944E+03,8.003779E-02,1.193466E-01,1.714162E+03,2.543783E+04,5.921562E-02,2.269137E+00,3.012333E+03,9.486600E+03,1.040585E-01,8.462389E-01,3.012489E+03,1.113679E+04,1.040639E-01,9.934486E-01,0.000000E+00,3.040596E+04,0.000000E+00,2.712296E+00,1.746024E+03,2.200570E+04,6.031621E-02,1.962980E+00,3.009098E+03,1.112012E+04,1.039464E-01,9.919631E-01,0.000000E+00,2.802193E+04,0.000000E+00,2.499635E+00,3.564544E+03,3.589602E+03,1.231363E-01,3.201982E-01,7.822317E+02,6.915732E+02,2.702191E-02,6.168948E-02,6.400758E+02,4.019375E+02,2.211113E-02,3.585342E-02,4.116149E+03,2.033363E+04,1.421940E-01,1.813829E+00,2.185400E+03,1.666755E+04,7.549543E-02,1.486802E+00
20:00:00,6.509061E+03,3.440494E+03,2.248539E-01,3.068970E-01,3.088887E+03,1.948949E+03,1.067052E-01,1.738489E-01,9.199987E+02,3.599783E+02,3.178105E-02,3.211054E-02,2.081666E+02,2.581556E+03,7.191194E-03,2.302881E-01,1.660980E+02,3.740476E+02,5.737939E-03,3.336657E-02,3.240956E+02,4.381675E+02,1.119611E-02,3.908633E-02,1.700481E+02,7.406151E+02,5.874378E-03,6.606590E-02,1.143073E+03,6.255375E+02,3.948712E-02,5.579890E-02,6.888917E+03,1.021682E+04,2.379813E-01,9.113653E-01,5.016446E+03,8.115320E+03,1.732951E-01,7.239076E-01,1.014295E+04,1.153157E+04,3.503862E-01,1.028634E+00,2.659226E+03,2.413463E+03,9.186188E-02,2.152850E-01,2.318976E+03,1.313684E+03,8.010774E-02,1.171826E-01,2.274838E+03,2.377537E+04,7.858403E-02,2.120835E+00,3.305065E+03,9.069852E+03,1.141703E-01,8.090619E-01,3.305222E+03,1.010501E+04,1.141758E-01,9.014057E-01,0.000000E+00,2.875742E+04,0.000000E+00,2.565237E+00,2.271112E+03,2.099388E+04,7.845519E-02,1.872720E+00,3.296477E+03,1.013898E+04,1.138733E-01,9.044377E-01,0.000000E+00,2.652249E+04,0.000000E+00,2.365877E+00,3.569042E+03,3.549423E+03,1.232917E-01,3.166142E-01,7.826052E+02,6.857613E+02,2.703481E-02,6.117104E-02,6.404878E+02,3.961453E+02,2.212536E-02,3.533675E-02,4.677136E+03,1.947996E+04,1.615735E-01,1.737674E+00,2.649677E+03,1.604780E+04,9.153403E-02,1.431515E+00
20:15:00,6.510714E+03,3.395747E+03,2.249110E-01,3.029055E-01,3.089406E+03,1.925142E+03,1.067232E-01,1.717253E-01,9.203434E+02,3.536524E+02,3.179296E-02,3.154626E-02,2.370979E+02,2.544146E+03,8.190636E-03,2.269509E-01,1.737002E+02,3.653837E+02,6.000561E-03,3.259368E-02,3.318109E+02,4.278826E+02,1.146264E-02,3.816883E-02,1.850299E+02,7.233672E+02,6.391934E-03,6.452726E-02,1.143009E+03,6.200788E+02,3.948491E-02,5.531198E-02,7.160936E+03,9.828705E+03,2.473782E-01,8.767426E-01,5.216597E+03,7.846548E+03,1.802093E-01,6.999313E-01,1.016680E+04,1.136952E+04,3.512104E-01,1.014178E+00,2.661366E+03,2.387181E+03,9.193580E-02,2.129406E-01,2.321462E+03,1.289014E+03,8.019361E-02,1.149819E-01,3.028533E+03,2.244985E+04,1.046202E-01,2.002591E+00,3.558347E+03,8.714906E+03,1.229193E-01,7.773981E-01,3.558504E+03,9.339677E+03,1.229248E-01,8.331318E-01,0.000000E+00,2.738361E+04,0.000000E+00,2.442686E+00,2.931622E+03,2.016254E+04,1.012722E-01,1.798558E+00,3.543588E+03,9.416219E+03,1.224091E-01,8.399609E-01,0.000000E+00,2.529698E+04,0.000000E+00,2.256555E+00,3.574222E+03,3.509556E+03,1.234706E-01,3.130580E-01,7.830507E+02,6.799259E+02,2.705020E-02,6.065052E-02,6.409777E+02,3.903163E+02,2.214228E-02,3.481679E-02,5.149404E+03,1.879133E+04,1.778882E-01,1.676243E+00,3.037466E+03,1.554956E+04,1.049304E-01,1.387067E+00
20:30:00,6.512679E+03,3.352828E+03,2.249789E-01,2.990771E-01,3.090098E+03,1.904587E+03,1.067471E-01,1.698918E-01,9.207303E+02,3.474264E+02,3.180632E-02,3.099089E-02,2.670468E+02,2.507611E+03,9.225238E-03,2.236917E-01,1.814218E+02,3.566247E+02,6.267308E-03,3.181230E-02,3.396997E+02,4.175474E+02,1.173516E-02,3.724684E-02,2.002409E+02,7.061563E+02,6.917405E-03,6.299189E-02,1.142978E+03,6.146735E+02,3.948385E-02,5.482982E-02,7.435694E+03,9.491347E+03,2.568697E-01,8.466483E-01,5.418521E+03,7.608593E+03,1.871847E-01,6.787042E-01,1.019374E+04,1.120971E+04,3.521408E-01,9.999233E-01,2.663805E+03,2.361182E+03,9.202007E-02,2.106214E-01,2.324278E+03,1.264768E+03,8.029089E-02,1.128191E-01,3.798241E+03,2.136853E+04,1.312094E-01,1.906130E+00,3.815148E+03,8.385983E+03,1.317899E-01,7.480558E-01,3.815305E+03,8.820722E+03,1.317953E-01,7.868369E-01,0.000000E+00,2.606660E+04,0.000000E+00,2.325201E+00,3.604640E+03,1.937067E+04,1.245212E-01,1.727918E+00,3.793691E+03,8.926387E+03,1.310482E-01,7.962639E-01,0.000000E+00,2.412430E+04,0.000000E+00,2.151946E+00,3.579921E+03,3.471416E+03,1.236675E-01,3.096558E-01,7.835485E+02,6.742545E+02,2.706740E-02,6.014462E-02,6.415215E+02,3.845901E+02,2.216107E-02,3.430600E-02,5.626702E+03,1.818943E+04,1.943765E-01,1.622548E+00,3.429314E+03,1.509171E+04,1.184669E-01,1.346223E+00
20:45:00,6.514866E+03,3.312515E+03,2.250544E-01,2.954811E-01,3.090910E+03,1.886902E+03,1.067751E-01,1.683143E-01,9.211469E+02,3.415122E+02,3.182072E-02,3.046334E-02,2.975419E+02,2.471908E+03,1.027871E-02,2.205066E-01,1.892247E+02,3.478148E+02,6.536868E-03,3.102638E-02,3.477224E+02,4.072326E+02,1.201232E-02,3.632665E-02,2.156201E+02,6.890448E+02,7.448689E-03,6.146538E-02,1.142969E+03,6.094103E+02,3.948355E-02,5.436033E-02,7.711714E+03,9.187912E+03,2.664048E-01,8.195802E-01,5.621232E+03,7.390445E+03,1.941873E-01,6.592440E-01,1.022310E+04,1.105489E+04,3.531549E-01,9.861131E-01,2.666466E+03,2.335856E+03,9.211198E-02,2.083623E-01,2.327329E+03,1.241377E+03,8.039627E-02,1.107326E-01,4.570676E+03,2.046730E+04,1.578927E-01,1.825735E+00,4.074144E+03,8.079548E+03,1.407362E-01,7.207197E-01,4.074301E+03,8.462324E+03,1.407417E-01,7.548652E-01,0.000000E+00,2.480089E+04,0.000000E+00,2.212295E+00,4.280172E+03,1.860767E+04,1.478570E-01,1.659854E+00,4.045804E+03,8.584600E+03,1.397568E-01,7.657738E-01,0.000000E+00,2.298807E+04,0.000000E+00,2.050589E+00,3.586014E+03,3.435750E+03,1.238780E-01,3.064743E-01,7.840843E+02,6.688376E+02,2.708591E-02,5.966142E-02,6.421024E+02,3.791685E+02,2.218114E-02,3.382238E-02,6.105973E+03,1.765095E+04,2.109330E-01,1.574512E+00,3.822648E+03,1.466148E+04,1.320547E-01,1.307843E+00
21:00:00,6.517212E+03,3.273535E+03,2.251355E-01,2.920040E-01,3.091810E+03,1.870490E+03,1.068062E-01,1.668502E-01,9.215845E+02,3.358143E+02,3.183583E-02,2.995507E-02,3.283198E+02,2.436309E+03,1.134195E-02,2.173306E-01,1.970888E+02,3.389709E+02,6.808537E-03,3.023741E-02,3.558437E+02,3.969150E+02,1.229287E-02,3.540622E-02,2.311256E+02,6.719934E+02,7.984335E-03,5.994421E-02,1.142977E+03,6.041826E+02,3.948382E-02,5.389401E-02,7.988869E+03,8.888281E+03,2.759790E-01,7.928515E-01,5.824628E+03,7.174214E+03,2.012135E-01,6.399550E-01,1.025424E+04,1.090219E+04,3.542308E-01,9.724919E-01,2.669290E+03,2.310687E+03,9.220955E-02,2.061172E-01,2.330553E+03,1.218278E+03,8.050764E-02,1.086721E-01,5.346704E+03,1.958631E+04,1.847002E-01,1.747147E+00,4.334333E+03,7.775882E+03,1.497238E-01,6.936308E-01,4.334491E+03,8.126333E+03,1.497293E-01,7.248927E-01,0.000000E+00,2.354057E+04,0.000000E+00,2.099869E+00,4.958558E+03,1.784759E+04,1.712914E-01,1.592051E+00,4.298958E+03,8.261498E+03,1.485013E-01,7.369509E-01,0.000000E+00,2.185363E+04,0.000000E+00,1.949391E+00,3.592379E+03,3.401473E+03,1.240979E-01,3.034168E-01,7.846473E+02,6.635324E+02,2.710535E-02,5.918819E-02,6.427097E+02,3.739546E+02,2.220212E-02,3.335730E-02,6.586978E+03,1.712023E+04,2.275494E-01,1.527168E+00,4.217298E+03,1.423391E+04,1.456879E-01,1.269701E+00
21:15:00,6.675334E+03,3.088302E+03,2.305977E-01,2.754809E-01,3.185334E+03,1.765272E+03,1.100370E-01,1.574647E-01,9.339754E+02,3.193090E+02,3.226387E-02,2.848277E-02,3.595190E+02,2.400599E+03,1.241974E-02,2.141446E-01,2.177695E+02,3.175512E+02,7.522967E-03,2.832665E-02,3.767286E+02,3.742512E+02,1.301435E-02,3.338447E-02,2.718605E+02,6.300432E+02,9.391542E-03,5.620202E-02,1.164324E+03,5.786697E+02,4.022124E-02,5.161822E-02,8.407671E+03,8.450285E+03,2.904465E-01,7.537808E-01,6.132417E+03,6.853561E+03,2.118460E-01,6.113515E-01,1.098397E+04,1.008749E+04,3.794390E-01,8.998195E-01,2.782890E+03,2.180493E+03,9.613381E-02,1.945037E-01,2.395953E+03,1.138303E+03,8.276686E-02,1.015383E-01,6.537779E+03,1.832250E+04,2.258449E-01,1.634410E+00,4.719272E+03,7.347156E+03,1.630206E-01,6.553865E-01,4.719427E+03,7.683097E+03,1.630259E-01,6.853540E-01,6.075222E+02,2.169264E+04,2.098695E-02,1.935028E+00,6.003645E+03,1.673696E+04,2.073929E-01,1.492978E+00,4.673910E+03,7.829703E+03,1.614530E-01,6.984326E-01,1.549396E+02,2.016278E+04,5.352411E-03,1.798562E+00,3.742771E+03,3.231215E+03,1.292931E-01,2.882295E-01,8.078661E+02,6.367157E+02,2.790744E-02,5.679610E-02,6.560013E+02,3.571756E+02,2.266127E-02,3.186059E-02,7.319643E+03,1.634546E+04,2.528593E-01,1.458055E+00,4.821853E+03,1.359964E+04,1.665724E-01,1.213121E+00
21:30:00,6.844158E+03,2.896214E+03,2.364296E-01,2.583464E-01,3.284004E+03,1.656671E+03,1.134455E-01,1.477773E-01,9.473259E+02,3.022704E+02,3.272505E-02,2.696290E-02,3.910475E+02,2.364628E+03,1.350892E-02,2.109353E-01,2.396168E+02,2.951056E+02,8.277702E-03,2.632437E-02,3.985833E+02,3.508206E+02,1.376934E-02,3.129432E-02,3.145625E+02,5.863258E+02,1.086671E-02,5.230217E-02,1.187371E+03,5.518830E+02,4.101737E-02,4.922880E-02,8.832518E+03,8.009530E+03,3.051227E-01,7.144640E-01,6.445204E+03,6.529993E+03,2.226510E-01,5.824881E-01,1.176515E+04,9.237404E+03,4.064244E-01,8.239903E-01,2.905441E+03,2.043487E+03,1.003672E-01,1.822824E-01,2.466537E+03,1.054968E+03,8.520507E-02,9.410465E-02,7.754206E+03,1.704593E+04,2.678641E-01,1.520535E+00,5.119999E+03,6.912396E+03,1.768622E-01,6.166040E-01,5.120151E+03,7.238408E+03,1.768674E-01,6.456857E-01,1.255435E+03,1.982669E+04,4.336901E-02,1.768579E+00,7.070613E+03,1.561331E+04,2.442490E-01,1.392745E+00,5.064010E+03,7.396358E+03,1.749274E-01,6.597761E-01,3.379365E+02,1.845156E+04,1.167407E-02,1.645916E+00,3.903928E+03,3.053067E+03,1.348602E-01,2.723383E-01,8.329203E+02,6.084292E+02,2.877291E-02,5.427287E-02,6.703407E+02,3.397047E+02,2.315661E-02,3.030215E-02,8.066874E+03,1.556401E+04,2.786722E-01,1.388346E+00,5.437096E+03,1.295864E+04,1.878259E-01,1.155941E+00
21:45:00,7.022534E+03,2.697887E+03,2.425915E-01,2.406553E-01,3.387138E+03,1.544944E+03,1.170082E-01,1.378110E-01,9.615566E+02,2.847515E+02,3.321664E-02,2.540019E-02,4.229661E+02,2.328291E+03,1.461156E-02,2.076934E-01,2.627849E+02,2.715674E+02,9.078065E-03,2.422465E-02,4.214919E+02,3.265980E+02,1.456074E-02,2.913353E-02,3.594635E+02,5.407529E+02,1.241785E-02,4.823683E-02,1.211977E+03,5.238945E+02,4.186737E-02,4.673217E-02,9.262184E+03,7.565829E+03,3.199653E-01,6.748846E-01,6.762007E+03,6.203246E+03,2.335948E-01,5.533412E-01,1.259109E+04,8.355817E+03,4.349556E-01,7.453511E-01,3.035821E+03,1.900265E+03,1.048710E-01,1.695067E-01,2.541757E+03,9.686346E+02,8.780342E-02,8.640354E-02,8.985435E+03,1.575858E+04,3.103945E-01,1.405699E+00,5.526291E+03,6.472755E+03,1.908959E-01,5.773861E-01,5.526440E+03,6.792720E+03,1.909011E-01,6.059283E-01,1.930418E+03,1.794349E+04,6.668621E-02,1.600593E+00,8.149609E+03,1.447845E+04,2.815205E-01,1.291511E+00,5.459025E+03,6.961853E+03,1.885715E-01,6.210162E-01,5.495506E+02,1.671965E+04,1.898431E-02,1.491425E+00,4.074492E+03,2.867881E+03,1.407521E-01,2.558194E-01,8.595974E+02,5.788082E+02,2.969444E-02,5.163062E-02,6.856251E+02,3.216159E+02,2.368458E-02,2.868860E-02,8.821435E+03,1.477665E+04,3.047383E-01,1.318111E+00,6.059612E+03,1.231118E+04,2.093307E-01,1.098185E+00
22:00:00,7.206692E+03,2.496149E+03,2.489531E-01,2.226599E-01,3.493120E+03,1.431451E+03,1.206692E-01,1.276872E-01,9.763208E+02,2.669875E+02,3.372665E-02,2.381561E-02,4.551942E+02,2.291634E+03,1.572490E-02,2.044228E-01,2.868616E+02,2.472826E+02,9.909811E-03,2.205832E-02,4.451108E+02,3.018569E+02,1.537666E-02,2.692649E-02,4.058352E+02,4.939461E+02,1.401979E-02,4.406142E-02,1.237536E+03,4.952001E+02,4.275026E-02,4.417257E-02,9.695295E+03,7.119976E+03,3.349270E-01,6.351132E-01,7.081734E+03,5.874198E+03,2.446396E-01,5.239890E-01,1.344442E+04,7.456979E+03,4.644333E-01,6.651731E-01,3.170895E+03,1.753559E+03,1.095370E-01,1.564202E-01,2.619816E+03,8.807313E+02,9.049987E-02,7.856241E-02,1.022754E+04,1.446572E+04,3.533008E-01,1.290372E+00,5.936390E+03,6.030908E+03,2.050613E-01,5.379715E-01,5.936539E+03,6.346991E+03,2.050664E-01,5.661673E-01,2.622570E+03,1.605046E+04,9.059649E-02,1.431729E+00,9.237981E+03,1.333755E+04,3.191160E-01,1.189738E+00,5.857592E+03,6.527094E+03,2.023383E-01,5.822337E-01,7.795231E+02,1.497458E+04,2.692874E-02,1.335760E+00,4.250539E+03,2.678871E+03,1.468335E-01,2.389592E-01,8.872124E+02,5.484486E+02,3.064838E-02,4.892249E-02,7.014676E+02,3.032082E+02,2.423185E-02,2.704659E-02,9.581081E+03,1.398576E+04,3.309800E-01,1.247560E+00,6.687233E+03,1.165957E+04,2.310117E-01,1.040059E+00
22:15:00,7.394300E+03,2.292686E+03,2.554339E-01,2.045106E-01,3.600884E+03,1.316983E+03,1.243919E-01,1.174765E-01,9.913850E+02,2.491475E+02,3.424704E-02,2.222425E-02,4.587657E+02,2.283901E+03,1.584828E-02,2.037325E-01,3.115676E+02,2.224740E+02,1.076329E-02,1.984527E-02,4.691883E+02,2.767925E+02,1.620841E-02,2.469062E-02,4.531857E+02,4.463142E+02,1.565554E-02,3.981242E-02,1.263693E+03,4.660821E+02,4.365384E-02,4.157519E-02,1.005415E+04,6.749236E+03,3.473234E-01,6.020421E-01,7.346724E+03,5.600370E+03,2.537934E-01,4.995626E-01,1.431314E+04,6.549621E+03,4.944426E-01,5.842352E-01,3.308649E+03,1.604982E+03,1.142955E-01,1.431668E-01,2.699387E+03,7.922663E+02,9.324853E-02,7.067118E-02,1.126895E+04,1.338044E+04,3.892739E-01,1.193561E+00,6.283132E+03,5.654514E+03,2.170380E-01,5.043956E-01,6.283281E+03,5.968160E+03,2.170432E-01,5.323740E-01,3.326024E+03,1.446921E+04,1.148972E-01,1.290677E+00,1.014932E+04,1.237974E+04,3.505958E-01,1.104298E+00,6.193656E+03,6.158215E+03,2.139461E-01,5.493280E-01,1.022150E+03,1.351860E+04,3.531031E-02,1.205882E+00,4.429561E+03,2.488004E+03,1.530177E-01,2.219336E-01,9.153525E+02,5.177003E+02,3.162045E-02,4.617967E-02,7.176020E+02,2.846922E+02,2.478919E-02,2.539493E-02,1.021328E+04,1.332420E+04,3.528189E-01,1.188546E+00,7.209271E+03,1.111507E+04,2.490453E-01,9.914869E-01
22:30:00,7.584074E+03,2.088260E+03,2.619895E-01,1.862754E-01,3.709848E+03,1.201864E+03,1.281560E-01,1.072077E-01,1.006625E+03,2.312802E+02,3.477348E-02,2.063047E-02,4.615477E+02,2.276933E+03,1.594439E-02,2.031104E-01,3.367122E+02,1.972919E+02,1.163192E-02,1.759891E-02,4.935571E+02,2.515350E+02,1.705023E-02,2.243752E-02,5.011883E+02,3.981256E+02,1.731381E-02,3.551378E-02,1.290248E+03,4.366763E+02,4.457119E-02,3.895214E-02,1.041157E+04,6.380073E+03,3.596703E-01,5.691117E-01,7.610974E+03,5.327163E+03,2.629217E-01,4.751917E-01,1.519062E+04,5.638411E+03,5.247546E-01,5.029536E-01,3.448019E+03,1.455281E+03,1.191099E-01,1.298132E-01,2.779827E+03,7.035404E+02,9.602724E-02,6.275669E-02,1.229708E+04,1.230616E+04,4.247885E-01,1.097732E+00,6.624419E+03,5.283344E+03,2.288265E-01,4.712858E-01,6.624569E+03,5.594818E+03,2.288317E-01,4.990704E-01,4.037520E+03,1.290012E+04,1.394757E-01,1.150711E+00,1.104941E+04,1.143070E+04,3.816873E-01,1.019640E+00,6.524720E+03,5.794240E+03,2.253813E-01,5.168598E-01,1.274132E+03,1.206961E+04,4.401506E-02,1.076628E+00,4.610203E+03,2.296312E+03,1.592579E-01,2.048343E-01,9.438013E+02,4.867230E+02,3.260319E-02,4.341644E-02,7.338994E+02,2.661274E+02,2.535218E-02,2.373891E-02,1.084010E+04,1.266856E+04,3.744718E-01,1.130060E+00,7.728060E+03,1.057416E+04,2.669666E-01,9.432354E-01
22:45:00,7.775329E+03,1.883368E+03,2.685963E-01,1.679988E-01,3.819694E+03,1.086321E+03,1.319506E-01,9.690113E-02,1.021978E+03,2.134261E+02,3.530386E-02,1.903785E-02,4.639535E+02,2.270177E+03,1.602750E-02,2.025075E-01,3.621631E+02,1.718448E+02,1.251112E-02,1.532893E-02,5.181207E+02,2.261565E+02,1.789877E-02,2.017364E-02,5.496399E+02,3.495450E+02,1.898758E-02,3.118017E-02,1.317080E+03,4.070863E+02,4.549809E-02,3.631266E-02,1.076976E+04,6.010290E+03,3.720434E-01,5.361261E-01,7.876048E+03,5.053282E+03,2.720784E-01,4.507607E-01,1.607337E+04,4.725906E+03,5.552483E-01,4.215566E-01,3.588413E+03,1.304974E+03,1.239597E-01,1.164056E-01,2.860802E+03,6.148160E+02,9.882445E-02,5.484232E-02,1.332623E+04,1.123304E+04,4.603384E-01,1.002007E+00,6.965264E+03,4.913423E+03,2.405998E-01,4.382874E-01,6.965414E+03,5.223451E+03,2.406050E-01,4.659430E-01,4.755114E+03,1.133193E+04,1.642649E-01,1.010824E+00,1.195080E+04,1.048229E+04,4.128237E-01,9.350394E-01,6.855618E+03,5.431942E+03,2.368109E-01,4.845414E-01,1.533332E+03,1.061885E+04,5.296915E-02,9.472165E-01,4.791812E+03,2.104310E+03,1.655314E-01,1.877074E-01,9.724442E+02,4.556211E+02,3.359264E-02,4.064209E-02,7.502969E+02,2.475632E+02,2.591862E-02,2.208296E-02,1.146754E+04,1.201263E+04,3.961463E-01,1.071549E+00,8.247885E+03,1.003234E+04,2.849237E-01,8.949034E-01
23:00:00,7.967718E+03,1.678315E+03,2.752422E-01,1.497077E-01,3.930254E+03,9.704904E+02,1.357699E-01,8.656881E-02,1.037418E+03,1.956119E+02,3.583721E-02,1.744880E-02,4.662112E+02,2.263469E+03,1.610549E-02,2.019090E-01,3.878394E+02,1.462051E+02,1.339811E-02,1.304175E-02,5.428300E+02,2.006948E+02,1.875233E-02,1.790234E-02,5.984278E+02,3.006687E+02,2.067297E-02,2.682019E-02,1.344119E+03,3.773827E+02,4.643212E-02,3.366305E-02,1.112913E+04,5.639589E+03,3.844577E-01,5.030586E-01,8.142158E+03,4.778336E+03,2.812709E-01,4.262347E-01,1.695983E+04,3.813322E+03,5.858704E-01,3.401525E-01,3.729537E+03,1.154371E+03,1.288347E-01,1.029714E-01,2.942156E+03,5.262649E+02,1.016347E-01,4.694341E-02,1.435636E+04,1.015953E+04,4.959224E-01,9.062463E-01,7.305946E+03,4.544153E+03,2.523674E-01,4.053472E-01,7.306097E+03,4.852849E+03,2.523726E-01,4.328838E-01,5.477791E+03,9.762944E+03,1.892297E-01,8.708669E-01,1.285328E+04,9.533295E+03,4.439978E-01,8.503857E-01,7.186520E+03,5.070185E+03,2.482406E-01,4.522712E-01,1.798546E+03,9.165200E+03,6.213099E-02,8.175476E-01,4.974127E+03,1.912218E+03,1.718294E-01,1.705724E-01,1.001227E+03,4.244533E+02,3.458692E-02,3.786186E-02,7.667665E+02,2.290304E+02,2.648755E-02,2.042980E-02,1.209648E+04,1.135554E+04,4.178728E-01,1.012935E+00,8.769302E+03,9.489074E+03,3.029358E-01,8.464422E-01
23:15:00,8.004946E+03,1.623766E+03,2.765282E-01,1.448418E-01,3.948655E+03,9.454392E+02,1.364055E-01,8.433418E-02,1.040920E+03,1.893291E+02,3.595820E-02,1.688836E-02,4.681229E+02,2.257142E+03,1.617153E-02,2.013445E-01,3.935867E+02,1.403512E+02,1.359664E-02,1.251954E-02,5.475953E+02,1.950261E+02,1.891692E-02,1.739664E-02,6.077718E+02,2.912299E+02,2.099575E-02,2.597815E-02,1.349981E+03,3.682737E+02,4.663462E-02,3.285050E-02,1.116301E+04,5.594546E+03,3.856276E-01,4.990404E-01,8.167561E+03,4.745047E+03,2.821482E-01,4.232651E-01,1.714799E+04,3.577850E+03,5.923703E-01,3.191479E-01,3.760199E+03,1.110663E+03,1.298939E-01,9.907261E-02,2.961328E+03,4.970350E+02,1.022970E-01,4.433605E-02,1.447536E+04,1.000483E+04,5.000315E-01,8.924456E-01,7.358106E+03,4.469290E+03,2.541686E-01,3.986689E-01,7.358265E+03,4.777520E+03,2.541741E-01,4.261639E-01,5.597431E+03,9.567870E+03,1.933624E-01,8.534651E-01,1.295444E+04,9.395735E+03,4.474910E-01,8.381143E-01,7.234554E+03,4.999063E+03,2.498991E-01,4.459265E-01,1.914072E+03,8.992740E+03,6.612183E-02,8.021630E-01,5.012249E+03,1.860372E+03,1.731463E-01,1.659476E-01,1.007399E+03,4.152743E+02,3.480014E-02,3.704307E-02,7.705379E+02,2.227622E+02,2.661783E-02,1.987067E-02,1.215667E+04,1.126982E+04,4.199513E-01,1.005287E+00,8.818940E+03,9.421172E+03,3.046502E-01,8.403846E-01
23:30:00,8.031830E+03,1.577111E+03,2.774570E-01,1.406801E-01,3.962219E+03,9.242891E+02,1.368741E-01,8.244758E-02,1.043460E+03,1.837895E+02,3.604595E-02,1.639422E-02,4.697435E+02,2.251024E+03,1.622752E-02,2.007988E-01,3.981645E+02,1.355561E+02,1.375476E-02,1.209180E-02,5.513515E+02,1.902432E+02,1.904663E-02,1.696998E-02,6.151670E+02,2.836481E+02,2.125119E-02,2.530183E-02,1.354256E+03,3.604024E+02,4.678229E-02,3.214838E-02,1.118993E+04,5.554559E+03,3.865574E-01,4.954735E-01,8.187545E+03,4.715587E+03,2.828384E-01,4.206371E-01,1.728377E+04,3.383574E+03,5.970608E-01,3.018183E-01,3.782056E+03,1.074054E+03,1.306489E-01,9.580703E-02,2.975230E+03,4.719253E+02,1.027773E-01,4.209624E-02,1.454768E+04,9.878893E+03,5.025301E-01,8.812117E-01,7.387477E+03,4.407110E+03,2.551834E-01,3.931222E-01,7.387643E+03,4.714784E+03,2.551891E-01,4.205677E-01,5.680733E+03,9.405594E+03,1.962401E-01,8.389899E-01,1.301484E+04,9.281491E+03,4.495776E-01,8.279234E-01,7.260932E+03,4.938968E+03,2.508104E-01,4.405658E-01,2.006242E+03,8.849615E+03,6.930586E-02,7.893960E-01,5.039258E+03,1.817989E+03,1.740793E-01,1.621670E-01,1.011753E+03,4.076565E+02,3.495055E-02,3.636357E-02,7.732376E+02,2.174039E+02,2.671110E-02,1.939271E-02,1.219854E+04,1.119759E+04,4.213975E-01,9.988443E-01,8.854884E+03,9.363838E+03,3.058915E-01,8.352702E-01
23:45:00,8.049383E+03,1.538802E+03,2.780634E-01,1.372628E-01,3.971564E+03,9.071066E+02,1.371969E-01,8.091490E-02,1.045102E+03,1.790859E+02,3.610268E-02,1.597466E-02,4.709953E+02,2.245295E+03,1.627076E-02,2.002877E-01,4.013631E+02,1.319647E+02,1.386522E-02,1.177143E-02,5.539641E+02,1.864685E+02,1.913683E-02,1.663325E-02,6.202902E+02,2.781179E+02,2.142814E-02,2.480851E-02,1.357060E+03,3.538649E+02,4.687919E-02,3.156523E-02,1.121075E+04,5.519903E+03,3.872761E-01,4.923820E-01,8.202987E+03,4.690262E+03,2.833716E-01,4.183780E-01,1.737259E+04,3.230946E+03,6.001292E-01,2.882037E-01,3.796070E+03,1.044710E+03,1.311331E-01,9.318952E-02,2.984286E+03,4.512364E+02,1.030902E-01,4.025077E-02,1.460265E+04,9.777479E+03,5.044293E-01,8.721654E-01,7.408270E+03,4.356017E+03,2.559019E-01,3.885647E-01,7.408440E+03,4.663011E+03,2.559077E-01,4.159494E-01,5.740610E+03,9.276137E+03,1.983085E-01,8.274421E-01,1.306171E+04,9.187753E+03,4.511968E-01,8.195619E-01,7.280094E+03,4.888676E+03,2.514726E-01,4.360797E-01,2.073942E+03,8.737088E+03,7.164455E-02,7.793585E-01,5.056317E+03,1.785066E+03,1.746687E-01,1.592302E-01,1.014475E+03,4.016134E+02,3.504458E-02,3.582453E-02,7.749486E+02,2.130120E+02,2.677022E-02,1.900095E-02,1.222953E+04,1.113733E+04,4.224675E-01,9.934683E-01,8.881650E+03,9.316507E+03,3.068159E-01,8.310481E-01
24:00:00,8.061434E+03,1.505647E+03,2.784798E-01,1.343054E-01,3.978331E+03,8.923316E+02,1.374307E-01,7.959696E-02,1.046208E+03,1.749233E+02,3.614090E-02,1.560335E-02,4.719590E+02,2.239860E+03,1.630405E-02,1.998029E-01,4.036429E+02,1.291739E+02,1.394395E-02,1.152248E-02,5.558349E+02,1.833526E+02,1.920142E-02,1.635530E-02,6.239550E+02,2.738912E+02,2.155471E-02,2.443146E-02,1.358987E+03,3.481548E+02,4.694576E-02,3.105589E-02,1.122828E+04,5.487996E+03,3.878816E-01,4.895359E-01,8.215809E+03,4.667100E+03,2.838144E-01,4.163120E-01,1.743254E+04,3.103963E+03,6.022004E-01,2.768767E-01,3.805404E+03,1.019772E+03,1.314557E-01,9.096512E-02,2.990362E+03,4.333920E+02,1.033002E-01,3.865903E-02,1.464404E+04,9.688242E+03,5.058594E-01,8.642054E-01,7.423209E+03,4.310661E+03,2.564182E-01,3.845188E-01,7.423381E+03,4.616806E+03,2.564241E-01,4.118279E-01,5.786361E+03,9.164423E+03,1.998890E-01,8.174770E-01,1.309713E+04,9.104247E+03,4.524207E-01,8.121131E-01,7.294030E+03,4.843350E+03,2.519542E-01,4.320366E-01,2.126807E+03,8.641676E+03,7.347077E-02,7.708477E-01,5.067598E+03,1.757808E+03,1.750585E-01,1.567989E-01,1.016261E+03,3.965031E+02,3.510631E-02,3.536869E-02,7.760763E+02,2.092268E+02,2.680919E-02,1.866330E-02,1.225514E+04,1.108286E+04,4.233517E-01,9.886097E-01,8.903546E+03,9.274321E+03,3.075720E-01,8.272851E-01
Peak,8.145614E+03,3.843062E+03,2.813882E-01,3.428069E-01,4.036474E+03,2.649996E+03,1.394394E-01,2.363844E-01,1.053164E+03,4.127332E+02,3.638126E-02,3.681637E-02,4.789658E+02,2.914018E+03,1.654610E-02,2.599456E-01,4.154168E+02,4.060950E+02,1.435054E-02,3.622526E-02,5.655082E+02,4.767969E+02,1.953544E-02,4.253212E-02,6.451952E+02,8.069801E+02,2.228823E-02,7.198577E-02,1.371258E+03,6.719372E+02,4.736975E-02,5.993785E-02,1.145733E+04,1.364907E+04,3.957925E-01,1.217539E+00,8.361633E+03,1.090728E+04,2.888510E-01,9.729661E-01,1.774897E+04,1.287307E+04,6.131338E-01,1.148299E+00,3.853854E+03,2.636580E+03,1.331300E-01,2.351876E-01,3.022012E+03,1.534928E+03,1.043941E-01,1.369181E-01,1.510121E+04,3.367024E+04,5.216604E-01,3.003518E+00,7.562257E+03,1.824857E+04,2.612283E-01,1.627873E+00,7.562430E+03,2.072032E+04,2.612343E-01,1.848383E+00,6.262153E+03,3.797489E+04,2.163260E-01,3.387484E+00,1.348541E+04,3.034553E+04,4.658405E-01,2.706958E+00,7.427764E+03,2.038639E+04,2.565802E-01,1.818595E+00,2.669101E+03,3.499358E+04,9.220442E-02,3.121543E+00,5.126349E+03,3.870192E+03,1.770884E-01,3.452274E-01,1.025425E+03,7.346699E+02,3.542295E-02,6.553379E-02,7.817934E+02,4.441316E+02,2.700676E-02,3.961722E-02,1.255443E+04,2.508146E+04,4.336889E-01,2.237371E+00,9.149272E+03,2.062943E+04,3.160588E-01,1.840231E+00

Peak Vol Flow (m3/s),,,2.338175E-01,2.848529E-01,,,1.158662E-01,1.964219E-01,,,3.023075E-02,3.059230E-02,,,1.374886E-02,2.159999E-01,,,1.192448E-02,3.010112E-02,,,1.623283E-02,3.534176E-02,,,1.852024E-02,5.981606E-02,,,3.936155E-02,4.980493E-02,,,3.288810E-01,1.011706E+00,,,2.400187E-01,8.084792E-01,,,5.094791E-01,9.541712E-01,,,1.106234E-01,1.954275E-01,,,8.674552E-02,1.137711E-01,,,4.334699E-01,2.495752E+00,,,2.170658E-01,1.352669E+00,,,2.170708E-01,1.535901E+00,,,1.797546E-01,2.814806E+00,,,3.870868E-01,2.249327E+00,,,2.132035E-01,1.511149E+00,,,7.661660E-02,2.593824E+00,,,1.471503E-01,2.868643E-01,,,2.943445E-02,5.445483E-02,,,2.244107E-02,3.291965E-02,,,3.603706E-01,1.859127E+00,,,2.626268E-01,1.529126E+00
