! File generated by DesignBuilder - 7.0.0.091 2021/08/24 - 22:14:00
! Source file: C:\Users\masato\Desktop\JSBC2018.dsb

! Geometry convention template : Simple
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 2-Outer
! Zone floor area calculation method : 2-Outer
! Window to wall ratio method : 1-Inner

Version, 9.4.0.001;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   JSBC2018 (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Tokyo.epw

Site:Location,JSBC2018 (01-01:31-12)  (01-01:31-12),  !- Location Name
   35.7,                                          !- Latitude
   139.8,                                         !- Longitude
   9,                                             !- Time Zone
   0;                                             !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   2.14219236786825,                              !- January FCfactorMethod ground temperature {C}
   2.80489073702932,                              !- Februry FCfactorMethod ground temperature {C}
   6.98679427964703,                              !- March FCfactorMethod ground temperature {C}
   13.7999821922943,                              !- April FCfactorMethod ground temperature {C}
   21.3613515773637,                              !- May FCfactorMethod ground temperature {C}
   27.6366457963283,                              !- June FCfactorMethod ground temperature {C}
   30.9146131479331,                              !- July FCfactorMethod ground temperature {C}
   30.2927737283838,                              !- August FCfactorMethod ground temperature {C}
   25.9569754324446,                              !- September FCfactorMethod ground temperature {C}
   19.0785277503645,                              !- October FCfactorMethod ground temperature {C}
   11.5259740874942,                              !- November FCfactorMethod ground temperature {C}
   5.33716331886187;                              !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   .1,                                            !- Jan ground reflectance
   .1,                                            !- Feb ground reflectance
   .1,                                            !- Mar ground reflectance
   .1,                                            !- Apr ground reflectance
   .1,                                            !- May ground reflectance
   .1,                                            !- Jun ground reflectance
   .1,                                            !- Jul ground reflectance
   .1,                                            !- Aug ground reflectance
   .1,                                            !- Sep ground reflectance
   .1,                                            !- Oct ground reflectance
   .1,                                            !- Nov ground reflectance
   .1;                                            !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in JSBC2018 (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   33.3,                                          !- Maximum Dry-Bulb Temperature {C}
   5.8,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   25,                                            !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101325,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in JSBC2018 (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   0.9,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   0.9,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   101325,                                        !- Barometric Pressure {N/M**2}
   9.3,                                           !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


RunPeriodControl:SpecialDays, New Years Day, 1 Jan, 3, Holiday;

RunPeriodControl:SpecialDays, Coming-of-Age Day, 9 Jan, 1, Holiday;

RunPeriodControl:SpecialDays, Vemal Equinox Day, 21 Mar, 1, Holiday;

RunPeriodControl:SpecialDays, Constitution Memorial Day, 3 May, 1, Holiday;

RunPeriodControl:SpecialDays, Greenery Day, 4 May, 1, Holiday;

RunPeriodControl:SpecialDays, Childrens Day, 5 May, 1, Holiday;

RunPeriodControl:SpecialDays, Marine Day, 17 Jul, 1, Holiday;

RunPeriodControl:SpecialDays, Respect for the Aged Day, 18 Sep, 1, Holiday;

RunPeriodControl:SpecialDays, Health-Sports Day, 9 Oct, 1, Holiday;

RunPeriodControl:SpecialDays, Culture Day, 3 Nov, 1, Holiday;

RunPeriodControl:SpecialDays, Labour Thanksgiving Day, 23 Nov, 1, Holiday;

RunPeriodControl:SpecialDays, Winter holiday, 29 Dec, 1, Holiday;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Office_OpenOff_Occ
Schedule:Compact,
Office_OpenOff_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: JP Office - corridor occupants
Schedule:Compact,
JP Office - corridor occupants,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 08:00,      0,
Until: 21:00,      1,
Until: 24:00,      0,
For: Weekends,
Until: 24:00,      0,
For: AllOtherDays,
Until: 24:00,      0     ;


! Schedule: JP Office - office equipments
Schedule:Compact,
JP Office - office equipments,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 08:00,      0.25,
Until: 12:00,      1,
Until: 13:00,      0.8,
Until: 19:00,      1,
Until: 21:00,      0.5,
Until: 24:00,      0.25,
For: Weekends,
Until: 24:00,      0.25,
For: AllOtherDays,
Until: 24:00,      0.25     ;


! Schedule: JP Office - locker/storage occ.
Schedule:Compact,
JP Office - locker/storage occ.,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 08:00,      0,
Until: 09:00,      1,
Until: 17:00,      0.4,
Until: 19:00,      0.7,
Until: 21:00,      0.4,
Until: 24:00,      0,
For: Weekends,
Until: 24:00,      0,
For: AllOtherDays,
Until: 24:00,      0     ;


! Schedule: JP Office - office lighting
Schedule:Compact,
JP Office - office lighting,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 08:00,      0,
Until: 12:00,      1,
Until: 13:00,      0.5,
Until: 20:00,      1,
Until: 21:00,      0.8,
Until: 24:00,      0,
For: Weekends,
Until: 24:00,      0,
For: AllOtherDays,
Until: 24:00,      0     ;


! Schedule: JP Office - 8-21 Lighting
Schedule:Compact,
JP Office - 8-21 Lighting,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 08:00,      0,
Until: 21:00,      1,
Until: 24:00,      0,
For: Weekends,
Until: 24:00,      0,
For: AllOtherDays,
Until: 24:00,      0     ;


! Schedule: JP Office - CMR occupants
Schedule:Compact,
JP Office - CMR occupants,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 07:00,      0.5,
Until: 20:00,      1,
Until: 24:00,      0.5,
For: Weekends,
Until: 24:00,      0.5,
For: AllOtherDays,
Until: 24:00,      0.5     ;


! Schedule: JP Office - CMR equipments
Schedule:Compact,
JP Office - CMR equipments,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 24:00,      1,
For: Weekends,
Until: 24:00,      1,
For: AllOtherDays,
Until: 24:00,      1     ;


! Schedule: JP Office - office occupants
Schedule:Compact,
JP Office - office occupants,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 08:00,      0,
Until: 12:00,      1,
Until: 13:00,      0.6,
Until: 18:00,      1,
Until: 19:00,      0.5,
Until: 20:00,      0.3,
Until: 21:00,      0.2,
Until: 24:00,      0,
For: Weekends,
Until: 24:00,      0,
For: AllOtherDays,
Until: 24:00,      0     ;


! Schedule: JP Office - CMR lighting
Schedule:Compact,
JP Office - CMR lighting,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 24:00,      1,
For: Weekends,
Until: 24:00,      1,
For: AllOtherDays,
Until: 24:00,      1     ;


WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,10000,                     !- Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>
   Spectral,                                      !- Optical data type {SpectralAverage or Spectral}
   Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>,  !- Name of spectral data set when Optical Data Type = Spectral
   .007874,                                       !- Thickness {m}
   ,                                              !- Solar transmittance at normal incidence
   ,                                              !- Solar reflectance at normal incidence: front side
   ,                                              !- Solar reflectance at normal incidence: back side
   ,                                              !- Visible transmittance at normal incidence
   ,                                              !- Visible reflectance at normal incidence: front side
   ,                                              !- Visible reflectance at normal incidence: back side
   0,                                             !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   1,                                             !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

MaterialProperty:GlazingSpectralData,             !- Spectral data for above pane
Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>,
0.305, 0, 0.049, 0.049, 
0.31, 0, 0.049, 0.049, 
0.315, 0.002, 0.048, 0.048, 
0.32, 0.013, 0.048, 0.048, 
0.325, 0.05, 0.047, 0.047, 
0.33, 0.136, 0.048, 0.048, 
0.335, 0.262, 0.051, 0.051, 
0.34, 0.407, 0.054, 0.054, 
0.345, 0.54, 0.059, 0.059, 
0.35, 0.662, 0.066, 0.066, 
0.36, 0.788, 0.073, 0.073, 
0.37, 0.827, 0.076, 0.076, 
0.38, 0.811, 0.075, 0.075, 
0.39, 0.856, 0.078, 0.078, 
0.4, 0.874, 0.079, 0.079, 
0.41, 0.873, 0.079, 0.079, 
0.42, 0.87, 0.078, 0.078, 
0.43, 0.87, 0.078, 0.078, 
0.44, 0.868, 0.077, 0.077, 
0.45, 0.874, 0.078, 0.078, 
0.46, 0.879, 0.078, 0.078, 
0.47, 0.882, 0.077, 0.077, 
0.48, 0.882, 0.078, 0.078, 
0.49, 0.882, 0.077, 0.077, 
0.5, 0.881, 0.076, 0.076, 
0.51, 0.881, 0.076, 0.076, 
0.52, 0.88, 0.076, 0.076, 
0.53, 0.879, 0.076, 0.076, 
0.54, 0.879, 0.076, 0.076, 
0.55, 0.877, 0.076, 0.076, 
0.57, 0.872, 0.076, 0.076, 
0.59, 0.857, 0.075, 0.075, 
0.61, 0.848, 0.074, 0.074, 
0.63, 0.835, 0.072, 0.072, 
0.65, 0.822, 0.071, 0.071, 
0.67, 0.812, 0.07, 0.07, 
0.69, 0.802, 0.069, 0.069, 
0.71, 0.789, 0.069, 0.069, 
0.718, 0.783, 0.068, 0.068, 
0.724, 0.778, 0.067, 0.067, 
0.74, 0.763, 0.066, 0.066, 
0.752, 0.753, 0.066, 0.066, 
0.758, 0.749, 0.065, 0.065, 
0.763, 0.745, 0.065, 0.065, 
0.768, 0.741, 0.065, 0.065, 
0.78, 0.731, 0.064, 0.064, 
0.8, 0.714, 0.063, 0.063, 
0.816, 0.703, 0.062, 0.062, 
0.824, 0.698, 0.062, 0.062, 
0.832, 0.693, 0.062, 0.062, 
0.84, 0.689, 0.061, 0.061, 
0.86, 0.683, 0.063, 0.063, 
0.88, 0.674, 0.062, 0.062, 
0.905, 0.664, 0.062, 0.062, 
0.915, 0.661, 0.063, 0.063, 
0.925, 0.658, 0.062, 0.062, 
0.93, 0.657, 0.062, 0.062, 
0.937, 0.656, 0.061, 0.061, 
0.948, 0.652, 0.062, 0.062, 
0.965, 0.647, 0.061, 0.061, 
0.98, 0.645, 0.061, 0.061, 
0.994, 0.642, 0.059, 0.059, 
1.04, 0.639, 0.056, 0.056, 
1.07, 0.638, 0.056, 0.056, 
1.1, 0.637, 0.055, 0.055, 
1.12, 0.638, 0.056, 0.056, 
1.13, 0.638, 0.057, 0.057, 
1.137, 0.638, 0.057, 0.057, 
1.161, 0.64, 0.058, 0.058, 
1.18, 0.644, 0.057, 0.057, 
1.2, 0.649, 0.056, 0.056, 
1.235, 0.652, 0.058, 0.058, 
1.29, 0.665, 0.06, 0.06, 
1.32, 0.672, 0.059, 0.059, 
1.35, 0.679, 0.057, 0.057, 
1.395, 0.691, 0.058, 0.058, 
1.443, 0.713, 0.06, 0.06, 
1.463, 0.721, 0.059, 0.059, 
1.477, 0.727, 0.059, 0.059, 
1.497, 0.734, 0.058, 0.058, 
1.52, 0.742, 0.059, 0.059, 
1.539, 0.749, 0.06, 0.06, 
1.558, 0.754, 0.06, 0.06, 
1.578, 0.759, 0.059, 0.059, 
1.592, 0.762, 0.059, 0.059, 
1.61, 0.765, 0.059, 0.059, 
1.63, 0.769, 0.059, 0.059, 
1.646, 0.772, 0.059, 0.059, 
1.678, 0.773, 0.061, 0.061, 
1.74, 0.769, 0.058, 0.058, 
1.8, 0.767, 0.061, 0.061, 
1.86, 0.761, 0.057, 0.057, 
1.92, 0.758, 0.057, 0.057, 
1.96, 0.758, 0.057, 0.057, 
1.985, 0.755, 0.062, 0.062, 
2.005, 0.753, 0.064, 0.064, 
2.035, 0.753, 0.064, 0.064, 
2.065, 0.753, 0.064, 0.064, 
2.1, 0.754, 0.064, 0.064, 
2.148, 0.747, 0.063, 0.063, 
2.198, 0.716, 0.061, 0.061, 
2.27, 0.719, 0.061, 0.061, 
2.36, 0.729, 0.061, 0.061, 
2.45, 0.707, 0.06, 0.06, 
2.494, 0.692, 0.059, 0.059, 
2.537, 0.628, 0.056, 0.056, 
2.941, 0.076, 0.042, 0.042, 
2.973, 0.047, 0.041, 0.041, 
3.005, 0.026, 0.04, 0.04, 
3.056, 0.024, 0.04, 0.04, 
3.132, 0.022, 0.039, 0.039, 
3.156, 0.021, 0.039, 0.039, 
3.204, 0.019, 0.039, 0.039, 
3.245, 0.018, 0.039, 0.039, 
3.317, 0.016, 0.039, 0.039, 
3.344, 0.015, 0.039, 0.039, 
3.45, 0.012, 0.038, 0.038, 
3.573, 0.012, 0.038, 0.038, 
3.765, 0.015, 0.037, 0.037;

WindowMaterial:Blind,30000,                       !- Blind - IBEC
   Horizontal,                                    !- Slat orientation
   .025,                                          !- Slat width (m)
   .0225,                                         !- Slat separation (m)
   .001,                                          !- Slat thickness (m)
   90,                                            !- Slat angle (deg)
   .9,                                            !- Slat conductivity (W/m-K)
   0,                                             !- Slat beam solar transmittance
   .66,                                           !- Slat beam solar reflectance, front side
   .66,                                           !- Slat beam solar reflectance, back side
   0,                                             !- Slat diffuse solar transmittance
   .66,                                           !- Slat diffuse solar reflectance, front side
   .66,                                           !- Slat diffuse solar reflectance, back side
   0,                                             !- Slat beam visible transmittance
   .66,                                           !- Slat beam visible reflectance, front side
   .66,                                           !- Slat beam visible reflectance, back side
   0,                                             !- Slat diffuse visible transmittance
   .66,                                           !- Slat diffuse visible reflectance, front side
   .66,                                           !- Slat diffuse visible reflectance, back side
   0,                                             !- Slat IR (thermal) hemispherical transmittance
   .9,                                            !- Slat IR (thermal) hemispherical reflectance, front side
   .9,                                            !- Slat IR (thermal) hemispherical reflectance, back side
   .025,                                          !- Blind-to-glass distance
   .5,                                            !- Blind top opening multiplier
   .5,                                            !- Blind bottom opening multiplier
   .5,                                            !- Blind left-side opening multiplier
   .5,                                            !- Blind right-side opening multiplier
   0,                                             !- Minimum slat angle (deg)
   180;                                           !- Maximum slat angle (deg)
! JP- Concrete, cast - dense- thickness 0.15
Material, JP- Concrete cast - dense_.15,
   Rough,                                         !- Roughness
   .15,                                           !- Thickness {m}
   1.6,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   2000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.027
Material, JP-Cement/plaster/mortar - cement mortar_.027,
   Rough,                                         !- Roughness
   .027,                                          !- Thickness {m}
   1.5,                                           !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1600,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.022
Material, JP- Concrete cast - dense_.022,
   Rough,                                         !- Roughness
   .022,                                          !- Thickness {m}
   1.6,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   2000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP Carpet- thickness 0.006
Material, JP Carpet_.006,
   Rough,                                         !- Roughness
   .006,                                          !- Thickness {m}
   .08,                                           !- Conductivity {w/m-K}
   400,                                           !- Density {kg/m3}
   320,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.012
Material, JP- Gypsum Plasterboard_.012,
   Rough,                                         !- Roughness
   .012,                                          !- Thickness {m}
   .22,                                           !- Conductivity {w/m-K}
   750,                                           !- Density {kg/m3}
   830,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Ceramic/clay tiles - ceramic tiles Dry- thickness 0.01
Material, JP- Ceramic/clay tiles - ceramic tiles Dry_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   1.3,                                           !- Conductivity {w/m-K}
   2400,                                          !- Density {kg/m3}
   2000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.025
Material, JP-Cement/plaster/mortar - cement mortar_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1.5,                                           !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1600,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! JP- XPS Extruded Polystyrene- thickness 0.025
Material, JP- XPS Extruded Polystyrene_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   25,                                            !- Density {kg/m3}
   100,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.008
Material, JP- Gypsum Plasterboard_.008,
   Rough,                                         !- Roughness
   .008,                                          !- Thickness {m}
   .22,                                           !- Conductivity {w/m-K}
   750,                                           !- Density {kg/m3}
   830,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.65
Material, JP- Concrete cast - dense_.65,
   Rough,                                         !- Roughness
   .65,                                           !- Thickness {m}
   1.6,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   2000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 1
Material, JP- Concrete cast - dense_1,
   Rough,                                         !- Roughness
   1,                                             !- Thickness {m}
   1.6,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   2000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Rockwool Board- thickness 0.012
Material, JP- Rockwool Board_.012,
   Rough,                                         !- Roughness
   .012,                                          !- Thickness {m}
   .064,                                          !- Conductivity {w/m-K}
   350,                                           !- Density {kg/m3}
   290,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.009
Material, JP- Gypsum Plasterboard_.009,
   Rough,                                         !- Roughness
   .009,                                          !- Thickness {m}
   .22,                                           !- Conductivity {w/m-K}
   750,                                           !- Density {kg/m3}
   830,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.06
Material, JP- Concrete cast - dense_.06,
   Rough,                                         !- Roughness
   .06,                                           !- Thickness {m}
   1.6,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   2000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- XPS Extruded Polystyrene- thickness 0.05
Material, JP- XPS Extruded Polystyrene_.05,
   Rough,                                         !- Roughness
   .05,                                           !- Thickness {m}
   .04,                                           !- Conductivity {w/m-K}
   25,                                            !- Density {kg/m3}
   100,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.015
Material, JP-Cement/plaster/mortar - cement mortar_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   1.5,                                           !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1600,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! JP- Asphalt- thickness 0.005
Material, JP- Asphalt_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   .11,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   920,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .6,                                            !- Solar Absorptance
   .6;                                            !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.01
Material, JP- Gypsum Plasterboard_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   .22,                                           !- Conductivity {w/m-K}
   750,                                           !- Density {kg/m3}
   830,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.12
Material, JP- Concrete cast - dense_.12,
   Rough,                                         !- Roughness
   .12,                                           !- Thickness {m}
   1.6,                                           !- Conductivity {w/m-K}
   2300,                                          !- Density {kg/m3}
   2000,                                          !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .8,                                            !- Solar Absorptance
   .8;                                            !- Visible Absorptance


! Special material to represent an R-value for the next construction
Material:NoMass, 1_RVAL_3,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! FG1 - IBEC
Construction, FG1 - IBEC,
   JP- Concrete cast - dense_.15,                 !- .15m
   JP-Cement/plaster/mortar - cement mortar_.027, !- .027m
   1_RVAL_3,                                      !- R-value
   JP- Concrete cast - dense_.022,                !- .022m
   JP Carpet_.006;                                !- .006m

! Special material to represent an R-value for the next construction
Material:NoMass, 2_RVAL_3,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! <Previous reversed>
Construction, FG1 - IBEC_Rev,
   JP Carpet_.006,                                !- .006m
   JP- Concrete cast - dense_.022,                !- .022m
   2_RVAL_3,                                      !- R-value
   JP-Cement/plaster/mortar - cement mortar_.027, !- .027m
   JP- Concrete cast - dense_.15;                 !- .15m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! FG1 - IBEC_Reversed
Construction, FG1 - IBEC_Reversed,
   JP Carpet_.006,                                !- .006m
   JP- Concrete cast - dense_.022,                !- .022m
   3_RVAL_3,                                      !- R-value
   JP-Cement/plaster/mortar - cement mortar_.027, !- .027m
   JP- Concrete cast - dense_.15;                 !- .15m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_3,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! <Previous reversed>
Construction, FG1 - IBEC_Reversed_Rev,
   JP- Concrete cast - dense_.15,                 !- .15m
   JP-Cement/plaster/mortar - cement mortar_.027, !- .027m
   4_RVAL_3,                                      !- R-value
   JP- Concrete cast - dense_.022,                !- .022m
   JP Carpet_.006;                                !- .006m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! IW1 - IBEC
Construction, IW1 - IBEC,
   JP- Gypsum Plasterboard_.012,                  !- .012m
   5_RVAL_2,                                      !- R-value
   JP- Gypsum Plasterboard_.012;                  !- .012m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! <Previous reversed>
Construction, IW1 - IBEC_Rev,
   JP- Gypsum Plasterboard_.012,                  !- .012m
   6_RVAL_2,                                      !- R-value
   JP- Gypsum Plasterboard_.012;                  !- .012m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_5,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! W1 - IBEC
Construction, W1 - IBEC,
   JP- Ceramic/clay tiles - ceramic tiles Dry_.01,!- .01m
   JP-Cement/plaster/mortar - cement mortar_.025, !- .025m
   JP- Concrete cast - dense_.15,                 !- .15m
   JP- XPS Extruded Polystyrene_.025,             !- .025m
   7_RVAL_5,                                      !- R-value
   JP- Gypsum Plasterboard_.008;                  !- .008m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_2,                        !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! <Previous reversed>
Construction, W1 - IBEC_Rev,
   JP- Gypsum Plasterboard_.008,                  !- .008m
   8_RVAL_2,                                      !- R-value
   JP- XPS Extruded Polystyrene_.025,             !- .025m
   JP- Concrete cast - dense_.15,                 !- .15m
   JP-Cement/plaster/mortar - cement mortar_.025, !- .025m
   JP- Ceramic/clay tiles - ceramic tiles Dry_.01;!- .01m

! W2 - IBEC
Construction, W2 - IBEC,
   JP- Ceramic/clay tiles - ceramic tiles Dry_.01,!- .01m
   JP-Cement/plaster/mortar - cement mortar_.025, !- .025m
   JP- Concrete cast - dense_.65,                 !- .65m
   JP- XPS Extruded Polystyrene_.025;             !- .025m

! <Previous reversed>
Construction, W2 - IBEC_Rev,
   JP- XPS Extruded Polystyrene_.025,             !- .025m
   JP- Concrete cast - dense_.65,                 !- .65m
   JP-Cement/plaster/mortar - cement mortar_.025, !- .025m
   JP- Ceramic/clay tiles - ceramic tiles Dry_.01;!- .01m

! IBEC internal mass
Construction, IBEC internal mass,
   JP- Concrete cast - dense_1;                   !- 1m

! <Previous reversed>
Construction, IBEC internal mass_Rev,
   JP- Concrete cast - dense_1;                   !- 1m

! Special material to represent an R-value for the next construction
Material:NoMass, 13_RVAL_3,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass, 13_RVAL_5,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! CL1_FL1 - IBEC
Construction, CL1_FL1 - IBEC,
   JP- Rockwool Board_.012,                       !- .012m
   JP- Gypsum Plasterboard_.009,                  !- .009m
   13_RVAL_3,                                     !- R-value
   JP- Concrete cast - dense_.15,                 !- .15m
   13_RVAL_5,                                     !- R-value
   JP- Concrete cast - dense_.022,                !- .022m
   JP Carpet_.006;                                !- .006m

! Special material to represent an R-value for the next construction
Material:NoMass, 14_RVAL_3,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass, 14_RVAL_5,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! <Previous reversed>
Construction, CL1_FL1 - IBEC_Rev,
   JP Carpet_.006,                                !- .006m
   JP- Concrete cast - dense_.022,                !- .022m
   14_RVAL_3,                                     !- R-value
   JP- Concrete cast - dense_.15,                 !- .15m
   14_RVAL_5,                                     !- R-value
   JP- Gypsum Plasterboard_.009,                  !- .009m
   JP- Rockwool Board_.012;                       !- .012m

! Special material to represent an R-value for the next construction
Material:NoMass, 15_RVAL_3,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass, 15_RVAL_5,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! CL1_FL1 - IBEC_Reversed
Construction, CL1_FL1 - IBEC_Reversed,
   JP Carpet_.006,                                !- .006m
   JP- Concrete cast - dense_.022,                !- .022m
   15_RVAL_3,                                     !- R-value
   JP- Concrete cast - dense_.15,                 !- .15m
   15_RVAL_5,                                     !- R-value
   JP- Gypsum Plasterboard_.009,                  !- .009m
   JP- Rockwool Board_.012;                       !- .012m

! Special material to represent an R-value for the next construction
Material:NoMass, 16_RVAL_3,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass, 16_RVAL_5,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! <Previous reversed>
Construction, CL1_FL1 - IBEC_Reversed_Rev,
   JP- Rockwool Board_.012,                       !- .012m
   JP- Gypsum Plasterboard_.009,                  !- .009m
   16_RVAL_3,                                     !- R-value
   JP- Concrete cast - dense_.15,                 !- .15m
   16_RVAL_5,                                     !- R-value
   JP- Concrete cast - dense_.022,                !- .022m
   JP Carpet_.006;                                !- .006m

! Special material to represent an R-value for the next construction
Material:NoMass, 17_RVAL_7,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! R1 - IBEC
Construction, R1 - IBEC,
   JP- Concrete cast - dense_.06,                 !- .06m
   JP- XPS Extruded Polystyrene_.05,              !- .05m
   JP-Cement/plaster/mortar - cement mortar_.015, !- .015m
   JP- Asphalt_.005,                              !- .005m
   JP-Cement/plaster/mortar - cement mortar_.015, !- .015m
   JP- Concrete cast - dense_.15,                 !- .15m
   17_RVAL_7,                                     !- R-value
   JP- Gypsum Plasterboard_.01,                   !- .01m
   JP- Rockwool Board_.012;                       !- .012m

! Special material to represent an R-value for the next construction
Material:NoMass, 18_RVAL_3,                       !- Material name - JP- Air gap 5mm
   Rough,                                         !- Roughness
   .07,                                           !- Resistance {m2-K/w}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! <Previous reversed>
Construction, R1 - IBEC_Rev,
   JP- Rockwool Board_.012,                       !- .012m
   JP- Gypsum Plasterboard_.01,                   !- .01m
   18_RVAL_3,                                     !- R-value
   JP- Concrete cast - dense_.15,                 !- .15m
   JP-Cement/plaster/mortar - cement mortar_.015, !- .015m
   JP- Asphalt_.005,                              !- .005m
   JP-Cement/plaster/mortar - cement mortar_.015, !- .015m
   JP- XPS Extruded Polystyrene_.05,              !- .05m
   JP- Concrete cast - dense_.06;                 !- .06m

! Pit floor
Construction, Pit floor,
   JP- Concrete cast - dense_.12;                 !- .12m

! <Previous reversed>
Construction, Pit floor_Rev,
   JP- Concrete cast - dense_.12;                 !- .12m



Construction,Model Building external glazing - 1001,  !- Model Building external glazing - Material layer names follow:
   10000;                                         !- Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>

Construction,Model Building external glazing - 2001,  !- Model Building external glazing - Material layer names follow:
   10000,                                         !- Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>
   30000;                                         !- Blind - IBEC

Construction,Model Building external glazing - 1002,  !- Model Building external glazing - Material layer names follow:
   10000;                                         !- Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>

Construction,Project internal glazing - 1003,     !- Project internal glazing - Material layer names follow:
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM


WindowShadingControl,11001,                       !- Name of shading control
   1F:10XOffice2,                                 !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   1F:10XOffice2_Wall_5_0_0_0_0_2_Win,            !- Fenestration Surface 1 Name
   1F:10XOffice2_Wall_6_0_0_0_0_3_Win;            !- Fenestration Surface 2 Name


WindowShadingControl,21001,                       !- Name of shading control
   1F:NXVestibule,                                !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   1F:NXVestibule_Wall_2_0_0_0_0_0_Win,           !- Fenestration Surface 1 Name
   1F:NXVestibule_Wall_6_0_0_0_0_0_Win,           !- Fenestration Surface 2 Name
   1F:NXVestibule_Wall_7_0_0_0_0_0_Win;           !- Fenestration Surface 3 Name


WindowShadingControl,31001,                       !- Name of shading control
   1F:04XCntrlMntrngRm,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   1F:04XCntrlMntrngRm_Wall_7_0_0_0_0_1_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,41001,                       !- Name of shading control
   1F:09XOffice1,                                 !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   1F:09XOffice1_Wall_4_0_0_0_0_4_Win,            !- Fenestration Surface 1 Name
   1F:09XOffice1_Wall_5_0_0_0_0_2_Win;            !- Fenestration Surface 2 Name


WindowShadingControl,51001,                       !- Name of shading control
   2X6F:05X1XOfficeSP,                            !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   2X6F:05X1XOfficeSP_Wall_5_0_0_0_0_6_Win;       !- Fenestration Surface 1 Name


WindowShadingControl,61001,                       !- Name of shading control
   2X6F:04X1XOfficeNP,                            !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   2X6F:04X1XOfficeNP_Wall_3_0_0_0_0_7_Win;       !- Fenestration Surface 1 Name


WindowShadingControl,71001,                       !- Name of shading control
   2X6F:04X2XOfficeNEP,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   2X6F:04X2XOfficeNEP_Wall_2_0_0_0_0_2_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,81001,                       !- Name of shading control
   2X6F:04X3XOfficeNWP,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   2X6F:04X3XOfficeNWP_Wall_3_0_0_0_0_2_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,91001,                       !- Name of shading control
   2X6F:05X2XOfficeSWP,                           !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   2X6F:05X2XOfficeSWP_Wall_5_0_0_0_0_2_Win;      !- Fenestration Surface 1 Name


WindowShadingControl,101001,                      !- Name of shading control
   7F:05XOffice2,                                 !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   7F:05XOffice2_Wall_6_0_0_0_0_2_Win,            !- Fenestration Surface 1 Name
   7F:05XOffice2_Wall_7_0_0_0_0_6_Win;            !- Fenestration Surface 2 Name


WindowShadingControl,111001,                      !- Name of shading control
   7F:04XOffice1,                                 !- Zone Name
   ,                                              !- Shading Control Sequence Number
   InteriorBlind,                                 !- Shading type
   Model Building external glazing - 2001,        !- Name of glazed construction with shading
   OnIfScheduleAllows,                            !- Shading control type
   On 24/7,                                       !- Schedule name
   ,                                              !- Setpoint
   Yes,                                           !- Shading control is scheduled
   No,                                            !- Glare control is active
   ,                                              !- Material name of shading device
   FixedSlatAngle,                                !- Type of slat angle control
   ,                                              !- Slat angle schedule name
   0,                                             !- Setpoint 2
   ,                                              !- Daylighting Controls Object Name
   Group,                                         !- Multiple Surface Control Type
   7F:04XOffice1_Wall_2_0_0_0_0_2_Win,            !- Fenestration Surface 1 Name
   7F:04XOffice1_Wall_3_0_0_0_0_7_Win,            !- Fenestration Surface 2 Name
   7F:04XOffice1_Wall_4_0_0_0_0_2_Win;            !- Fenestration Surface 3 Name

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 10, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 1F - 10-Office 2
Zone, 1F:10XOffice2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1419.6,                                       !- Zone volume
    273,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1F:10XOffice2,                  !- Name
      1F:10XOffice2,                              !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19336,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19336,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19336,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19336,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1F:10XOffice2 General lighting,        !- Name
      1F:10XOffice2,                              !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:10XOffice2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 1F:10XOffice2 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      1F:10XOffice2,                              !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#1F:10XOffice2#05;        !- End-use category

   ZoneInfiltration:DesignFlowRate, 1F:10XOffice2 Infiltration,  !- Name
      1F:10XOffice2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .021294,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 10-Office 2, Floor - 273.000 m2, Surface Area: 273
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Floor_0_0_0,                  !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10000,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697,-12.51659183, 10,               !- Vertex 1
      -29.44929697,-12.51659183, 10,              !- Vertex 2
      -29.44929697, 1.48340817, 10,               !- Vertex 3
      -9.94929697, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Floor - 273.000 m2, Surface Area: 273 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10000,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:10XOffice2_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 10,              !- Vertex 1
      -9.94929697,-12.51659183, 10,               !- Vertex 2
      -9.94929697, 1.48340817, 10,                !- Vertex 3
      -29.44929697, 1.48340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10000,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Ceiling - 273.000 m2 (Adiabatic), Surface Area: 273.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Ceiling_1_0_0,                !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Surface, 1F:10XOffice2_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 15.2,            !- Vertex 1
      -9.94929697,-12.51659183, 15.2,             !- Vertex 2
      -9.94929697, 1.48340817, 15.2,              !- Vertex 3
      -29.44929697, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Partition - 59.800 m2 (1F, 02-Lobby), Surface Area: 59.8
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Partition_2_0_0,              !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Surface, 1F:02XLobby_Partition_4_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.9492969697,-10.01659183, 10,             !- Vertex 1
      -9.9492969697, 1.48340817, 10,              !- Vertex 2
      -9.9492969697, 1.48340817, 15.2,            !- Vertex 3
      -9.9492969697,-10.01659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Partition - 59.800 m2 (1F, 02-Lobby), Surface Area: 59.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:02XLobby_Partition_4_0_10002,            !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:10XOffice2_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.9492969697, 1.48340817, 10,              !- Vertex 1
      -9.9492969697,-10.01659183, 10,             !- Vertex 2
      -9.9492969697,-10.01659183, 15.2,           !- Vertex 3
      -9.9492969697, 1.48340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_4_0_10002,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Partition - 67.600 m2 (1F, 01-Corridor), Surface Area: 67.6
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Partition_3_0_0,              !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Surface, 1F:01XCorridor_Partition_5_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697, 1.48340817, 10,                !- Vertex 1
      -22.94929697, 1.48340817, 10,               !- Vertex 2
      -22.94929697, 1.48340817, 15.2,             !- Vertex 3
      -9.94929697, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Partition - 67.600 m2 (1F, 01-Corridor), Surface Area: 67.6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:01XCorridor_Partition_5_0_10003,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:10XOffice2_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 10,               !- Vertex 1
      -9.94929697, 1.48340817, 10,                !- Vertex 2
      -9.94929697, 1.48340817, 15.2,              !- Vertex 3
      -22.94929697, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_5_0_10003,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Partition - 33.800 m2 (1F, N-Mech 2), Surface Area: 33.8
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Partition_4_0_0,              !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Surface, 1F:NXMech2_Partition_5_0_10004,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 10,               !- Vertex 1
      -29.44929697, 1.48340817, 10,               !- Vertex 2
      -29.44929697, 1.48340817, 15.2,             !- Vertex 3
      -22.94929697, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Partition - 33.800 m2 (1F, N-Mech 2), Surface Area: 33.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXMech2_Partition_5_0_10004,             !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXMech2,                                 !- Zone Name
      Surface, 1F:10XOffice2_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 10,               !- Vertex 1
      -22.94929697, 1.48340817, 10,               !- Vertex 2
      -22.94929697, 1.48340817, 15.2,             !- Vertex 3
      -29.44929697, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXMech2_Partition_5_0_10004,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 10-Office 2, Wall - 72.800 m2 - 270.0°, Surface Area: 72.800m2
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Wall_5_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 10,               !- Vertex 1
      -29.44929697,-12.51659183, 10,              !- Vertex 2
      -29.44929697,-12.51659183, 15.2,            !- Vertex 3
      -29.44929697, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2
      FenestrationSurface:Detailed, 1F:10XOffice2_Wall_5_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:10XOffice2_Wall_5_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 1.48040817, 14.303,        !- Vertex 1
         -29.44929697,-12.51359183, 14.303,       !- Vertex 2
         -29.44929697,-12.51359183, 15.197,       !- Vertex 3
         -29.44929697, 1.48040817, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Wall_5_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 1F:10XOffice2_Wall_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:10XOffice2_Wall_5_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697,-.11659183, 11.5,           !- Vertex 1
         -29.44929697,-3.91659183, 11.5,          !- Vertex 2
         -29.44929697,-3.91659183, 12.9,          !- Vertex 3
         -29.44929697,-.11659183, 12.9;           !- Vertex 4

   ! 1F, 10-Office 2, Wall - 101.400 m2 - 180.0°, Surface Area: 101.400m2
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Wall_6_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 10,              !- Vertex 1
      -9.94929697,-12.51659183, 10,               !- Vertex 2
      -9.94929697,-12.51659183, 15.2,             !- Vertex 3
      -29.44929697,-12.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Wall_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 17.428m2
      FenestrationSurface:Detailed, 1F:10XOffice2_Wall_6_0_0_3_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:10XOffice2_Wall_6_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44629697,-12.51659183, 14.303,       !- Vertex 1
         -9.95229697,-12.51659183, 14.303,        !- Vertex 2
         -9.95229697,-12.51659183, 15.197,        !- Vertex 3
         -29.44629697,-12.51659183, 15.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Wall_6_0_0_3_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 3 
      FenestrationSurface:Detailed, 1F:10XOffice2_Wall_6_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:10XOffice2_Wall_6_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         3,                                       !- Multiplier
         4,                                       !- Number vertices
         -15.09929697,-12.51659183, 11.5,         !- Vertex 1
         -11.29929697,-12.51659183, 11.5,         !- Vertex 2
         -11.29929697,-12.51659183, 12.9,         !- Vertex 3
         -15.09929697,-12.51659183, 12.9;         !- Vertex 4

   ! 1F, 10-Office 2, Wall - 13.000 m2 - 90.0°, Surface Area: 13.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:10XOffice2_Wall_7_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:10XOffice2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697,-12.51659183, 10,               !- Vertex 1
      -9.94929697,-10.01659183, 10,               !- Vertex 2
      -9.94929697,-10.01659183, 15.2,             !- Vertex 3
      -9.94929697,-12.51659183, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Wall_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.230m2
      FenestrationSurface:Detailed, 1F:10XOffice2_Wall_7_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:10XOffice2_Wall_7_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -9.94929697,-12.51359183, 14.303,        !- Vertex 1
         -9.94929697,-10.01959183, 14.303,        !- Vertex 2
         -9.94929697,-10.01959183, 15.197,        !- Vertex 3
         -9.94929697,-12.51359183, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:10XOffice2_Wall_7_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   InternalMass,
      1F:10XOffice2 Internal mass,                !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      1F:10XOffice2,                              !- Name of Associated Thermal Zone
      665.4;                                      !- Total area exposed to Zone {m2}


! 1F - 02-Lobby
Zone, 1F:02XLobby,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    541.424,                                      !- Zone volume
    104.12,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 1F:02XLobby General lighting,          !- Name
      1F:02XLobby,                                !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:02XLobby#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 1F:02XLobby Infiltration,  !- Name
      1F:02XLobby,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010528,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 3.06
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Floor_0_0_0,                    !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10005,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-10.01659183, 10,                !- Vertex 1
      -1.74929697,-10.01659183, 10,               !- Vertex 2
      -1.74929697,-8.31659183, 10,                !- Vertex 3
       .05070303,-8.31659183, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 3.06 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10005,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:02XLobby_Floor_0_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.74929697,-10.01659183, 10,               !- Vertex 1
       .05070303,-10.01659183, 10,                !- Vertex 2
       .05070303,-8.31659183, 10,                 !- Vertex 3
      -1.74929697,-8.31659183, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10005,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 80.36
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Floor_0_0_1,                    !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10006,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-8.31659183, 10,                 !- Vertex 1
      -8.14929697,-8.31659183, 10,                !- Vertex 2
      -8.14929697, 1.48340817, 10,                !- Vertex 3
       .05070303, 1.48340817, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 80.36 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10006,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:02XLobby_Floor_0_0_1,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.14929697,-8.31659183, 10,                !- Vertex 1
       .05070303,-8.31659183, 10,                 !- Vertex 2
       .05070303, 1.48340817, 10,                 !- Vertex 3
      -8.14929697, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10006,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 20.7
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Floor_0_0_2,                    !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10007,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.14929697,-10.01659183, 10,               !- Vertex 1
      -9.94929697,-10.01659183, 10,               !- Vertex 2
      -9.94929697, 1.48340817, 10,                !- Vertex 3
      -8.14929697, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Floor_0_0_2,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Floor - 104.120 m2, Surface Area: 20.7 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10007,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:02XLobby_Floor_0_0_2,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697,-10.01659183, 10,               !- Vertex 1
      -8.14929697,-10.01659183, 10,               !- Vertex 2
      -8.14929697, 1.48340817, 10,                !- Vertex 3
      -9.94929697, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10007,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Ceiling - 104.120 m2 (Adiabatic), Surface Area: 3.060m2
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Ceiling_1_0_0,                  !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:02XLobby_Ceiling_1_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697,-10.01659183, 15.2,             !- Vertex 1
      -8.14929697,-10.01659183, 15.2,             !- Vertex 2
      -8.14929697,-8.31659183, 15.2,              !- Vertex 3
      -9.94929697,-8.31659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Ceiling - 104.120 m2 (Adiabatic), Surface Area: 80.360m2
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Ceiling_1_0_1,                  !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:02XLobby_Ceiling_1_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697,-8.31659183, 15.2,              !- Vertex 1
      -1.74929697,-8.31659183, 15.2,              !- Vertex 2
      -1.74929697, 1.48340817, 15.2,              !- Vertex 3
      -9.94929697, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Ceiling_1_0_1,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Ceiling - 104.120 m2 (Adiabatic), Surface Area: 20.700m2
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Ceiling_1_0_2,                  !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:02XLobby_Ceiling_1_0_2,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.74929697,-10.01659183, 15.2,             !- Vertex 1
       .05070303,-10.01659183, 15.2,              !- Vertex 2
       .05070303, 1.48340817, 15.2,               !- Vertex 3
      -1.74929697, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Ceiling_1_0_2,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 41.600 m2 (1F, 07-Break Room), Surface Area: 41.6
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Partition_2_0_0,                !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:07XBreakRoom_Partition_5_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0507030303,-6.51659183, 10,               !- Vertex 1
       .0507030303, 1.48340817, 10,               !- Vertex 2
       .0507030303, 1.48340817, 15.2,             !- Vertex 3
       .0507030303,-6.51659183, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 41.600 m2 (1F, 07-Break Room), Surface Area: 41.6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:07XBreakRoom_Partition_5_0_10011,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:07XBreakRoom,                            !- Zone Name
      Surface, 1F:02XLobby_Partition_2_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0507030303, 1.48340817, 10,               !- Vertex 1
       .0507030303,-6.51659183, 10,               !- Vertex 2
       .0507030303,-6.51659183, 15.2,             !- Vertex 3
       .0507030303, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:07XBreakRoom_Partition_5_0_10011,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 52.000 m2 (1F, 01-Corridor), Surface Area: 28.0744
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Partition_3_0_0,                !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:01XCorridor_Partition_6_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303, 1.48340817, 10,                 !- Vertex 1
      -9.94929697, 1.48340817, 10,                !- Vertex 2
      -9.94929697, 1.48340817, 15.2,              !- Vertex 3
       .05070303, 1.48340817, 15.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 52.000 m2 (1F, 01-Corridor), Surface Area: 28.0744 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:01XCorridor_Partition_6_0_10012,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:02XLobby_Partition_3_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697, 1.48340817, 10,                !- Vertex 1
       .05070303, 1.48340817, 10,                 !- Vertex 2
       .05070303, 1.48340817, 15.2,               !- Vertex 3
      -9.94929697, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_6_0_10012,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 23.926m2
      FenestrationSurface:Detailed, 1F:02XLobby_Partition_3_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         1F:02XLobby_Partition_3_0_0,             !- Base surface
         1F:01XCorridor_Partition_6_0_0_0_0_0_Hole_10014,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .04770303, 1.48340817, 10.203,          !- Vertex 1
         -9.94629697, 1.48340817, 10.203,         !- Vertex 2
         -9.94629697, 1.48340817, 12.597,         !- Vertex 3
          .04770303, 1.48340817, 12.597;          !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_3_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 23.926m2
      FenestrationSurface:Detailed, 1F:01XCorridor_Partition_6_0_0_0_0_0_Hole_10014,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         1F:01XCorridor_Partition_6_0_10012,      !- Base surface
         1F:02XLobby_Partition_3_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -9.94629697, 1.48340817, 10.203,         !- Vertex 1
          .04770303, 1.48340817, 10.203,          !- Vertex 2
          .04770303, 1.48340817, 12.597,          !- Vertex 3
         -9.94629697, 1.48340817, 12.597;         !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         1F:02XLobby_1,                           !- Name
         1F:02XLobby,                             !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .416306066400001,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:01XCorridor,                          !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         1F:02XLobby_2,                           !- Name
         1F:01XCorridor,                          !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .416306066400001,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:02XLobby,                             !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 1F, 02-Lobby, Wall - 9.360 m2 - 180.0°, Surface Area: 9.360m2
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Wall_5_0_0,                     !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.9492969699,-10.01659183, 10,             !- Vertex 1
      -8.1492969698,-10.01659183, 10,             !- Vertex 2
      -8.1492969698,-10.01659183, 15.2,           !- Vertex 3
      -9.9492969699,-10.01659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 8.242m2
      FenestrationSurface:Detailed, 1F:02XLobby_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1002,  !- Construction Name
         1F:02XLobby_Wall_5_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -9.94629697,-10.01659183, 10.203,        !- Vertex 1
         -8.15229697,-10.01659183, 10.203,        !- Vertex 2
         -8.15229697,-10.01659183, 14.797,        !- Vertex 3
         -9.94629697,-10.01659183, 14.797;        !- Vertex 4

   ! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Partition_6_0_0,                !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:NXVestibule_Partition_5_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.1492969697,-10.01659183, 10,             !- Vertex 1
      -8.1492969697,-8.31659183, 10,              !- Vertex 2
      -8.1492969697,-8.31659183, 15.2,            !- Vertex 3
      -8.1492969697,-10.01659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXVestibule_Partition_5_0_10014,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Surface, 1F:02XLobby_Partition_6_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.1492969697,-8.31659183, 10,              !- Vertex 1
      -8.1492969697,-10.01659183, 10,             !- Vertex 2
      -8.1492969697,-10.01659183, 15.2,           !- Vertex 3
      -8.1492969697,-8.31659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Partition_5_0_10014,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 8.460m2
      FenestrationSurface:Detailed, 1F:02XLobby_Partition_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         1F:02XLobby_Partition_6_0_0,             !- Base surface
         1F:NXVestibule_Partition_5_0_0_0_0_0_Win_10016,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.1492969697,-10.01359183, 10.203,      !- Vertex 1
         -8.1492969697,-8.31959183, 10.203,       !- Vertex 2
         -8.1492969697,-8.31959183, 15.197,       !- Vertex 3
         -8.1492969697,-10.01359183, 15.197;      !- Vertex 4

      ! Window, 8.460m2
      FenestrationSurface:Detailed, 1F:NXVestibule_Partition_5_0_0_0_0_0_Win_10016,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         1F:NXVestibule_Partition_5_0_10014,      !- Base surface
         1F:02XLobby_Partition_6_0_0_0_0_0_Win,   !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
         -8.1492969697,-8.31959183, 10.203,       !- Vertex 1
         -8.1492969697,-10.01359183, 10.203,      !- Vertex 2
         -8.1492969697,-10.01359183, 15.197,      !- Vertex 3
         -8.1492969697,-8.31959183, 15.197;       !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Win
         1F:02XLobby_3,                           !- Name
         1F:02XLobby,                             !- Zone Name
         Office_OpenOff_Occ,                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          2.94402292800001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:NXVestibule,                          !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Win
         1F:02XLobby_4,                           !- Name
         1F:NXVestibule,                          !- Zone Name
         Office_OpenOff_Occ,                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          2.94402292800001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:02XLobby,                             !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 1F, 02-Lobby, Partition - 33.280 m2 (1F, N-Vestibule), Surface Area: 1.3484
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Partition_7_0_0,                !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:NXVestibule_Partition_4_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.14929697,-8.31659183, 10,                !- Vertex 1
      -1.74929697,-8.31659183, 10,                !- Vertex 2
      -1.74929697,-8.31659183, 15.2,              !- Vertex 3
      -8.14929697,-8.31659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 33.280 m2 (1F, N-Vestibule), Surface Area: 1.3484 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXVestibule_Partition_4_0_10016,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Surface, 1F:02XLobby_Partition_7_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.74929697,-8.31659183, 10,                !- Vertex 1
      -8.14929697,-8.31659183, 10,                !- Vertex 2
      -8.14929697,-8.31659183, 15.2,              !- Vertex 3
      -1.74929697,-8.31659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Partition_4_0_10016,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 31.932m2
      FenestrationSurface:Detailed, 1F:02XLobby_Partition_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         1F:02XLobby_Partition_7_0_0,             !- Base surface
         1F:NXVestibule_Partition_4_0_0_0_0_0_Win_10018,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.14629697,-8.31659183, 10.203,         !- Vertex 1
         -1.75229697,-8.31659183, 10.203,         !- Vertex 2
         -1.75229697,-8.31659183, 15.197,         !- Vertex 3
         -8.14629697,-8.31659183, 15.197;         !- Vertex 4

      ! Window, 31.932m2
      FenestrationSurface:Detailed, 1F:NXVestibule_Partition_4_0_0_0_0_0_Win_10018,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         1F:NXVestibule_Partition_4_0_10016,      !- Base surface
         1F:02XLobby_Partition_7_0_0_0_0_0_Win,   !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
         -1.75229697,-8.31659183, 10.203,         !- Vertex 1
         -8.14629697,-8.31659183, 10.203,         !- Vertex 2
         -8.14629697,-8.31659183, 15.197,         !- Vertex 3
         -1.75229697,-8.31659183, 15.197;         !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Win
         1F:02XLobby_5,                           !- Name
         1F:02XLobby,                             !- Zone Name
         Office_OpenOff_Occ,                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .11112209328,                           !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:NXVestibule,                          !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Win
         1F:02XLobby_6,                           !- Name
         1F:NXVestibule,                          !- Zone Name
         Office_OpenOff_Occ,                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .11112209328,                           !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:02XLobby,                             !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Partition_8_0_0,                !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:NXVestibule_Partition_3_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7492969697,-8.31659183, 10,              !- Vertex 1
      -1.7492969697,-10.01659183, 10,             !- Vertex 2
      -1.7492969697,-10.01659183, 15.2,           !- Vertex 3
      -1.7492969697,-8.31659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_8_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 8.840 m2 (1F, N-Vestibule), Surface Area: 0.3802 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXVestibule_Partition_3_0_10018,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Surface, 1F:02XLobby_Partition_8_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7492969697,-10.01659183, 10,             !- Vertex 1
      -1.7492969697,-8.31659183, 10,              !- Vertex 2
      -1.7492969697,-8.31659183, 15.2,            !- Vertex 3
      -1.7492969697,-10.01659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Partition_3_0_10018,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 8.460m2
      FenestrationSurface:Detailed, 1F:02XLobby_Partition_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         1F:02XLobby_Partition_8_0_0,             !- Base surface
         1F:NXVestibule_Partition_3_0_0_0_0_0_Win_10020,  !- corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.7492969697,-8.31959183, 10.203,       !- Vertex 1
         -1.7492969697,-10.01359183, 10.203,      !- Vertex 2
         -1.7492969697,-10.01359183, 15.197,      !- Vertex 3
         -1.7492969697,-8.31959183, 15.197;       !- Vertex 4

      ! Window, 8.460m2
      FenestrationSurface:Detailed, 1F:NXVestibule_Partition_3_0_0_0_0_0_Win_10020,  !- Window name - reverse definition
         Window,                                  !- Class
         Project internal glazing - 1003,         !- Construction Name
         1F:NXVestibule_Partition_3_0_10018,      !- Base surface
         1F:02XLobby_Partition_8_0_0_0_0_0_Win,   !- Corresponding other window subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
          1,                                      !- Multiplier
         4,                                       !- Number vertices
         -1.7492969697,-10.01359183, 10.203,      !- Vertex 1
         -1.7492969697,-8.31959183, 10.203,       !- Vertex 2
         -1.7492969697,-8.31959183, 15.197,       !- Vertex 3
         -1.7492969697,-10.01359183, 15.197;      !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Win
         1F:02XLobby_7,                           !- Name
         1F:02XLobby,                             !- Zone Name
         Office_OpenOff_Occ,                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          2.94402292800001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:NXVestibule,                          !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Win
         1F:02XLobby_8,                           !- Name
         1F:NXVestibule,                          !- Zone Name
         Office_OpenOff_Occ,                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          2.94402292800001E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:02XLobby,                             !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 1F, 02-Lobby, Wall - 9.360 m2 - 180.0°, Surface Area: 9.360m2
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Wall_9_0_0,                     !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7492969698,-10.01659183, 10,             !- Vertex 1
       .0507030301,-10.01659183, 10,              !- Vertex 2
       .0507030301,-10.01659183, 15.2,            !- Vertex 3
      -1.7492969698,-10.01659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Wall_9_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 8.242m2
      FenestrationSurface:Detailed, 1F:02XLobby_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1002,  !- Construction Name
         1F:02XLobby_Wall_9_0_0,                  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.74629697,-10.01659183, 10.203,        !- Vertex 1
          .04770303,-10.01659183, 10.203,         !- Vertex 2
          .04770303,-10.01659183, 14.797,         !- Vertex 3
         -1.74629697,-10.01659183, 14.797;        !- Vertex 4

   ! 1F, 02-Lobby, Partition - 18.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 18.2
   BuildingSurface:Detailed,                      !- Surface
      1F:02XLobby_Partition_10_0_0,               !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:02XLobby,                                !- Zone Name
      Surface, 1F:04XCntrlMntrngRm_Partition_5_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0507030301,-10.01659183, 10,              !- Vertex 1
       .0507030301,-6.51659183, 10,               !- Vertex 2
       .0507030301,-6.51659183, 15.2,             !- Vertex 3
       .0507030301,-10.01659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:02XLobby_Partition_10_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 02-Lobby, Partition - 18.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 18.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:04XCntrlMntrngRm_Partition_5_0_10020,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Surface, 1F:02XLobby_Partition_10_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0507030301,-6.51659183, 10,               !- Vertex 1
       .0507030301,-10.01659183, 10,              !- Vertex 2
       .0507030301,-10.01659183, 15.2,            !- Vertex 3
       .0507030301,-6.51659183, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Partition_5_0_10020,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - 07-Break Room
Zone, 1F:07XBreakRoom,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    135.2,                                        !- Zone volume
    26,                                           !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1F:07XBreakRoom,                !- Name
      1F:07XBreakRoom,                            !- Zone Name
      JP Office - locker/storage occ.,            !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .3,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19357,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19357,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19357,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19357,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1F:07XBreakRoom General lighting,      !- Name
      1F:07XBreakRoom,                            !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:07XBreakRoom#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 1F:07XBreakRoom Infiltration,  !- Name
      1F:07XBreakRoom,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001803,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 07-Break Room, Floor - 26.000 m2, Surface Area: 26
   BuildingSurface:Detailed,                      !- Surface
      1F:07XBreakRoom_Floor_0_0_0,                !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:07XBreakRoom,                            !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10021,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-6.51659183, 10,                !- Vertex 1
       .05070303,-6.51659183, 10,                 !- Vertex 2
       .05070303, 1.48340817, 10,                 !- Vertex 3
       3.30070303, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:07XBreakRoom_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Floor - 26.000 m2, Surface Area: 26 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10021,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:07XBreakRoom_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-6.51659183, 10,                 !- Vertex 1
       3.30070303,-6.51659183, 10,                !- Vertex 2
       3.30070303, 1.48340817, 10,                !- Vertex 3
       .05070303, 1.48340817, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10021,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Ceiling - 26.000 m2 (Adiabatic), Surface Area: 26.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:07XBreakRoom_Ceiling_1_0_0,              !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:07XBreakRoom,                            !- Zone Name
      Surface, 1F:07XBreakRoom_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-6.51659183, 15.2,               !- Vertex 1
       3.30070303,-6.51659183, 15.2,              !- Vertex 2
       3.30070303, 1.48340817, 15.2,              !- Vertex 3
       .05070303, 1.48340817, 15.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:07XBreakRoom_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 06-Dressing 2), Surface Area: 20.8
   BuildingSurface:Detailed,                      !- Surface
      1F:07XBreakRoom_Partition_2_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:07XBreakRoom,                            !- Zone Name
      Surface, 1F:06XDressing2_Partition_4_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.3007030304,-6.51659183, 10,              !- Vertex 1
       3.3007030304,-2.51659183, 10,              !- Vertex 2
       3.3007030304,-2.51659183, 15.2,            !- Vertex 3
       3.3007030304,-6.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:07XBreakRoom_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 06-Dressing 2), Surface Area: 20.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:06XDressing2_Partition_4_0_10023,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:06XDressing2,                            !- Zone Name
      Surface, 1F:07XBreakRoom_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.3007030304,-2.51659183, 10,              !- Vertex 1
       3.3007030304,-6.51659183, 10,              !- Vertex 2
       3.3007030304,-6.51659183, 15.2,            !- Vertex 3
       3.3007030304,-2.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:06XDressing2_Partition_4_0_10023,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 05-Dressing 1), Surface Area: 20.8
   BuildingSurface:Detailed,                      !- Surface
      1F:07XBreakRoom_Partition_3_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:07XBreakRoom,                            !- Zone Name
      Surface, 1F:05XDressing1_Partition_5_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.3007030304,-2.51659183, 10,              !- Vertex 1
       3.3007030304, 1.48340817, 10,              !- Vertex 2
       3.3007030304, 1.48340817, 15.2,            !- Vertex 3
       3.3007030304,-2.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:07XBreakRoom_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 20.800 m2 (1F, 05-Dressing 1), Surface Area: 20.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:05XDressing1_Partition_5_0_10024,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:05XDressing1,                            !- Zone Name
      Surface, 1F:07XBreakRoom_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.3007030304, 1.48340817, 10,              !- Vertex 1
       3.3007030304,-2.51659183, 10,              !- Vertex 2
       3.3007030304,-2.51659183, 15.2,            !- Vertex 3
       3.3007030304, 1.48340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:05XDressing1_Partition_5_0_10024,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 01-Corridor), Surface Area: 16.9
   BuildingSurface:Detailed,                      !- Surface
      1F:07XBreakRoom_Partition_4_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:07XBreakRoom,                            !- Zone Name
      Surface, 1F:01XCorridor_Partition_7_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303, 1.48340817, 10,                !- Vertex 1
       .05070303, 1.48340817, 10,                 !- Vertex 2
       .05070303, 1.48340817, 15.2,               !- Vertex 3
       3.30070303, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:07XBreakRoom_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 01-Corridor), Surface Area: 16.9 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:01XCorridor_Partition_7_0_10025,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:07XBreakRoom_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303, 1.48340817, 10,                 !- Vertex 1
       3.30070303, 1.48340817, 10,                !- Vertex 2
       3.30070303, 1.48340817, 15.2,              !- Vertex 3
       .05070303, 1.48340817, 15.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_7_0_10025,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9
   BuildingSurface:Detailed,                      !- Surface
      1F:07XBreakRoom_Partition_6_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:07XBreakRoom,                            !- Zone Name
      Surface, 1F:04XCntrlMntrngRm_Partition_4_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-6.51659183, 10,                 !- Vertex 1
       3.30070303,-6.51659183, 10,                !- Vertex 2
       3.30070303,-6.51659183, 15.2,              !- Vertex 3
       .05070303,-6.51659183, 15.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:07XBreakRoom_Partition_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 07-Break Room, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:04XCntrlMntrngRm_Partition_4_0_10026,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Surface, 1F:07XBreakRoom_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-6.51659183, 10,                !- Vertex 1
       .05070303,-6.51659183, 10,                 !- Vertex 2
       .05070303,-6.51659183, 15.2,               !- Vertex 3
       3.30070303,-6.51659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Partition_4_0_10026,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - 06-Dressing 2
Zone, 1F:06XDressing2,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    67.6,                                         !- Zone volume
    13,                                           !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1F:06XDressing2,                !- Name
      1F:06XDressing2,                            !- Zone Name
      JP Office - locker/storage occ.,            !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .3,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19365,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19365,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19365,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19365,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1F:06XDressing2 General lighting,      !- Name
      1F:06XDressing2,                            !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:06XDressing2#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 1F:06XDressing2 Infiltration,  !- Name
      1F:06XDressing2,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000901,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 06-Dressing 2, Floor - 13.000 m2, Surface Area: 13
   BuildingSurface:Detailed,                      !- Surface
      1F:06XDressing2_Floor_0_0_0,                !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:06XDressing2,                            !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10027,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-6.51659183, 10,                !- Vertex 1
       3.30070303,-6.51659183, 10,                !- Vertex 2
       3.30070303,-2.51659183, 10,                !- Vertex 3
       6.55070303,-2.51659183, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:06XDressing2_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Floor - 13.000 m2, Surface Area: 13 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10027,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:06XDressing2_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-6.51659183, 10,                !- Vertex 1
       6.55070303,-6.51659183, 10,                !- Vertex 2
       6.55070303,-2.51659183, 10,                !- Vertex 3
       3.30070303,-2.51659183, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10027,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Ceiling - 13.000 m2 (Adiabatic), Surface Area: 13.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:06XDressing2_Ceiling_1_0_0,              !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:06XDressing2,                            !- Zone Name
      Surface, 1F:06XDressing2_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-6.51659183, 15.2,              !- Vertex 1
       6.55070303,-6.51659183, 15.2,              !- Vertex 2
       6.55070303,-2.51659183, 15.2,              !- Vertex 3
       3.30070303,-2.51659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:06XDressing2_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Partition - 20.800 m2 (1F, N-WC), Surface Area: 20.8
   BuildingSurface:Detailed,                      !- Surface
      1F:06XDressing2_Partition_2_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:06XDressing2,                            !- Zone Name
      Surface, 1F:NXWC_Partition_5_0_10029,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-6.51659183, 10,              !- Vertex 1
       6.5507030304,-2.51659183, 10,              !- Vertex 2
       6.5507030304,-2.51659183, 15.2,            !- Vertex 3
       6.5507030304,-6.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:06XDressing2_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Partition - 20.800 m2 (1F, N-WC), Surface Area: 20.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXWC_Partition_5_0_10029,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Surface, 1F:06XDressing2_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-2.51659183, 10,              !- Vertex 1
       6.5507030304,-6.51659183, 10,              !- Vertex 2
       6.5507030304,-6.51659183, 15.2,            !- Vertex 3
       6.5507030304,-2.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Partition_5_0_10029,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9
   BuildingSurface:Detailed,                      !- Surface
      1F:06XDressing2_Partition_3_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:06XDressing2,                            !- Zone Name
      Surface, 1F:05XDressing1_Partition_6_0_10030,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-2.51659183, 10,                !- Vertex 1
       3.30070303,-2.51659183, 10,                !- Vertex 2
       3.30070303,-2.51659183, 15.2,              !- Vertex 3
       6.55070303,-2.51659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:06XDressing2_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:05XDressing1_Partition_6_0_10030,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:05XDressing1,                            !- Zone Name
      Surface, 1F:06XDressing2_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-2.51659183, 10,                !- Vertex 1
       6.55070303,-2.51659183, 10,                !- Vertex 2
       6.55070303,-2.51659183, 15.2,              !- Vertex 3
       3.30070303,-2.51659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:05XDressing1_Partition_6_0_10030,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9
   BuildingSurface:Detailed,                      !- Surface
      1F:06XDressing2_Partition_5_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:06XDressing2,                            !- Zone Name
      Surface, 1F:04XCntrlMntrngRm_Partition_3_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-6.51659183, 10,                !- Vertex 1
       6.55070303,-6.51659183, 10,                !- Vertex 2
       6.55070303,-6.51659183, 15.2,              !- Vertex 3
       3.30070303,-6.51659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:06XDressing2_Partition_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 06-Dressing 2, Partition - 16.900 m2 (1F, 04-Central Monitoring Room), Surface Area: 16.9 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:04XCntrlMntrngRm_Partition_3_0_10031,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Surface, 1F:06XDressing2_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-6.51659183, 10,                !- Vertex 1
       3.30070303,-6.51659183, 10,                !- Vertex 2
       3.30070303,-6.51659183, 15.2,              !- Vertex 3
       6.55070303,-6.51659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Partition_3_0_10031,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - N-WC
Zone, 1F:NXWC,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    359.97,                                       !- Zone volume
    69.225,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXWC Infiltration,  !- Name
      1F:NXWC,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .009999,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-WC, Floor - 69.225 m2, Surface Area: 69.225
   BuildingSurface:Detailed,                      !- Surface
      1F:NXWC_Floor_0_0_0,                        !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10032,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 10,              !- Vertex 1
       6.55070303,-12.51659183, 10,               !- Vertex 2
       6.55070303,-1.86659183, 10,                !- Vertex 3
       13.05070303,-1.86659183, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Floor - 69.225 m2, Surface Area: 69.225 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10032,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXWC_Floor_0_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-12.51659183, 10,               !- Vertex 1
       13.05070303,-12.51659183, 10,              !- Vertex 2
       13.05070303,-1.86659183, 10,               !- Vertex 3
       6.55070303,-1.86659183, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10032,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Ceiling - 69.225 m2 (Adiabatic), Surface Area: 69.225m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXWC_Ceiling_1_0_0,                      !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Surface, 1F:NXWC_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-12.51659183, 15.2,             !- Vertex 1
       13.05070303,-12.51659183, 15.2,            !- Vertex 2
       13.05070303,-1.86659183, 15.2,             !- Vertex 3
       6.55070303,-1.86659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Wall - 55.380 m2 - 90.0°, Surface Area: 55.380m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXWC_Wall_2_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 10,              !- Vertex 1
       13.05070303,-1.86659183, 10,               !- Vertex 2
       13.05070303,-1.86659183, 15.2,             !- Vertex 3
       13.05070303,-12.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 9.516m2
      FenestrationSurface:Detailed, 1F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:NXWC_Wall_2_0_0,                      !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303,-12.51359183, 14.303,       !- Vertex 1
          13.05070303,-1.86959183, 14.303,        !- Vertex 2
          13.05070303,-1.86959183, 15.197,        !- Vertex 3
          13.05070303,-12.51359183, 15.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Partition - 33.800 m2 (1F, 08-Vending), Surface Area: 33.8
   BuildingSurface:Detailed,                      !- Surface
      1F:NXWC_Partition_3_0_0,                    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Surface, 1F:08XVending_Partition_6_0_10034, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 10,               !- Vertex 1
       6.55070303,-1.86659183, 10,                !- Vertex 2
       6.55070303,-1.86659183, 15.2,              !- Vertex 3
       13.05070303,-1.86659183, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Partition - 33.800 m2 (1F, 08-Vending), Surface Area: 33.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:08XVending_Partition_6_0_10034,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:08XVending,                              !- Zone Name
      Surface, 1F:NXWC_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-1.86659183, 10,                !- Vertex 1
       13.05070303,-1.86659183, 10,               !- Vertex 2
       13.05070303,-1.86659183, 15.2,             !- Vertex 3
       6.55070303,-1.86659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Partition_6_0_10034,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Partition - 3.380 m2 (1F, 05-Dressing 1), Surface Area: 3.38
   BuildingSurface:Detailed,                      !- Surface
      1F:NXWC_Partition_4_0_0,                    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Surface, 1F:05XDressing1_Partition_2_0_10035,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-1.86659183, 10,              !- Vertex 1
       6.5507030304,-2.51659183, 10,              !- Vertex 2
       6.5507030304,-2.51659183, 15.2,            !- Vertex 3
       6.5507030304,-1.86659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Partition - 3.380 m2 (1F, 05-Dressing 1), Surface Area: 3.38 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:05XDressing1_Partition_2_0_10035,        !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:05XDressing1,                            !- Zone Name
      Surface, 1F:NXWC_Partition_4_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-2.51659183, 10,              !- Vertex 1
       6.5507030304,-1.86659183, 10,              !- Vertex 2
       6.5507030304,-1.86659183, 15.2,            !- Vertex 3
       6.5507030304,-2.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:05XDressing1_Partition_2_0_10035,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Partition - 31.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 31.2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXWC_Partition_6_0_0,                    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Surface, 1F:04XCntrlMntrngRm_Partition_2_0_10036,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-6.51659183, 10,              !- Vertex 1
       6.5507030304,-12.51659183, 10,             !- Vertex 2
       6.5507030304,-12.51659183, 15.2,           !- Vertex 3
       6.5507030304,-6.51659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Partition_6_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Partition - 31.200 m2 (1F, 04-Central Monitoring Room), Surface Area: 31.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:04XCntrlMntrngRm_Partition_2_0_10036,    !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Surface, 1F:NXWC_Partition_6_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-12.51659183, 10,             !- Vertex 1
       6.5507030304,-6.51659183, 10,              !- Vertex 2
       6.5507030304,-6.51659183, 15.2,            !- Vertex 3
       6.5507030304,-12.51659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Partition_2_0_10036,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-WC, Wall - 33.800 m2 - 180.0°, Surface Area: 33.800m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXWC_Wall_7_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXWC,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-12.51659183, 10,             !- Vertex 1
       13.05070303,-12.51659183, 10,              !- Vertex 2
       13.05070303,-12.51659183, 15.2,            !- Vertex 3
       6.5507030304,-12.51659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Wall_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 5.806m2
      FenestrationSurface:Detailed, 1F:NXWC_Wall_7_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:NXWC_Wall_7_0_0,                      !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.55370303,-12.51659183, 14.303,        !- Vertex 1
          13.04770303,-12.51659183, 14.303,       !- Vertex 2
          13.04770303,-12.51659183, 15.197,       !- Vertex 3
          6.55370303,-12.51659183, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXWC_Wall_7_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - N-Vestibule
Zone, 1F:NXVestibule,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    113.152,                                      !- Zone volume
    21.76,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXVestibule Infiltration,  !- Name
      1F:NXVestibule,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003143,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-Vestibule, Floor - 21.760 m2, Surface Area: 21.76
   BuildingSurface:Detailed,                      !- Surface
      1F:NXVestibule_Floor_0_0_0,                 !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10037,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.74929697,-11.71659183, 10,               !- Vertex 1
      -8.14929697,-11.71659183, 10,               !- Vertex 2
      -8.14929697,-8.31659183, 10,                !- Vertex 3
      -1.74929697,-8.31659183, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Vestibule, Floor - 21.760 m2, Surface Area: 21.76 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10037,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXVestibule_Floor_0_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.14929697,-11.71659183, 10,               !- Vertex 1
      -1.74929697,-11.71659183, 10,               !- Vertex 2
      -1.74929697,-8.31659183, 10,                !- Vertex 3
      -8.14929697,-8.31659183, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10037,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Vestibule, Ceiling - 21.760 m2 (Adiabatic), Surface Area: 21.760m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXVestibule_Ceiling_1_0_0,               !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Surface, 1F:NXVestibule_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -8.14929697,-11.71659183, 15.2,             !- Vertex 1
      -1.74929697,-11.71659183, 15.2,             !- Vertex 2
      -1.74929697,-8.31659183, 15.2,              !- Vertex 3
      -8.14929697,-8.31659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Vestibule, Wall - 8.840 m2 - 90.0°, Surface Area: 8.840m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXVestibule_Wall_2_0_0,                  !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7492969699,-11.71659183, 10,             !- Vertex 1
      -1.7492969699,-10.01659183, 10,             !- Vertex 2
      -1.7492969699,-10.01659183, 15.2,           !- Vertex 3
      -1.7492969699,-11.71659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 8.460m2
      FenestrationSurface:Detailed, 1F:NXVestibule_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:NXVestibule_Wall_2_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.7492969699,-11.71359183, 10.203,      !- Vertex 1
         -1.7492969699,-10.01959183, 10.203,      !- Vertex 2
         -1.7492969699,-10.01959183, 15.197,      !- Vertex 3
         -1.7492969699,-11.71359183, 15.197;      !- Vertex 4

   ! 1F, N-Vestibule, Wall - 8.840 m2 - 270.0°, Surface Area: 8.840m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXVestibule_Wall_6_0_0,                  !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.1492969699,-10.01659183, 10,             !- Vertex 1
      -8.1492969699,-11.71659183, 10,             !- Vertex 2
      -8.1492969699,-11.71659183, 15.2,           !- Vertex 3
      -8.1492969699,-10.01659183, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Wall_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 8.460m2
      FenestrationSurface:Detailed, 1F:NXVestibule_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:NXVestibule_Wall_6_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.1492969699,-10.01959183, 10.203,      !- Vertex 1
         -8.1492969699,-11.71359183, 10.203,      !- Vertex 2
         -8.1492969699,-11.71359183, 15.197,      !- Vertex 3
         -8.1492969699,-10.01959183, 15.197;      !- Vertex 4

   ! 1F, N-Vestibule, Wall - 33.280 m2 - 180.0°, Surface Area: 33.280m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXVestibule_Wall_7_0_0,                  !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXVestibule,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.14929697,-11.71659183, 10,               !- Vertex 1
      -1.74929697,-11.71659183, 10,               !- Vertex 2
      -1.74929697,-11.71659183, 15.2,             !- Vertex 3
      -8.14929697,-11.71659183, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXVestibule_Wall_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 31.932m2
      FenestrationSurface:Detailed, 1F:NXVestibule_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:NXVestibule_Wall_7_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -8.14629697,-11.71659183, 10.203,        !- Vertex 1
         -1.75229697,-11.71659183, 10.203,        !- Vertex 2
         -1.75229697,-11.71659183, 15.197,        !- Vertex 3
         -8.14629697,-11.71659183, 15.197;        !- Vertex 4


! 1F - 04-Central Monitoring Room
Zone, 1F:04XCntrlMntrngRm,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    202.8,                                        !- Zone volume
    39,                                           !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1F:04XCntrlMntrngRm,            !- Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      JP Office - CMR occupants,                  !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .2,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19390,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19390,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19390,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19390,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1F:04XCntrlMntrngRm General lighting,  !- Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      JP Office - CMR lighting,                   !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      20,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:04XCntrlMntrngRm#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 1F:04XCntrlMntrngRm Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      1F:04XCntrlMntrngRm,                        !- Zone Name
      JP Office - CMR equipments,                 !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      30,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#1F:04XCntrlMntrngRm#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, 1F:04XCntrlMntrngRm Infiltration,  !- Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002929,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 04-Central Monitoring Room, Floor - 39.000 m2, Surface Area: 39
   BuildingSurface:Detailed,                      !- Surface
      1F:04XCntrlMntrngRm_Floor_0_0_0,            !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10039,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-12.51659183, 10,               !- Vertex 1
       .05070303,-12.51659183, 10,                !- Vertex 2
       .05070303,-6.51659183, 10,                 !- Vertex 3
       6.55070303,-6.51659183, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 04-Central Monitoring Room, Floor - 39.000 m2, Surface Area: 39 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10039,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:04XCntrlMntrngRm_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-12.51659183, 10,                !- Vertex 1
       6.55070303,-12.51659183, 10,               !- Vertex 2
       6.55070303,-6.51659183, 10,                !- Vertex 3
       .05070303,-6.51659183, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10039,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 04-Central Monitoring Room, Ceiling - 39.000 m2 (Adiabatic), Surface Area: 39.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:04XCntrlMntrngRm_Ceiling_1_0_0,          !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Surface, 1F:04XCntrlMntrngRm_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-12.51659183, 15.2,              !- Vertex 1
       6.55070303,-12.51659183, 15.2,             !- Vertex 2
       6.55070303,-6.51659183, 15.2,              !- Vertex 3
       .05070303,-6.51659183, 15.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 04-Central Monitoring Room, Wall - 13.000 m2 - 270.0°, Surface Area: 13.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:04XCntrlMntrngRm_Wall_6_0_0,             !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-10.01659183, 10,                !- Vertex 1
       .05070303,-12.51659183, 10,                !- Vertex 2
       .05070303,-12.51659183, 15.2,              !- Vertex 3
       .05070303,-10.01659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Wall_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.230m2
      FenestrationSurface:Detailed, 1F:04XCntrlMntrngRm_Wall_6_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:04XCntrlMntrngRm_Wall_6_0_0,          !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .05070303,-10.01959183, 14.303,         !- Vertex 1
          .05070303,-12.51359183, 14.303,         !- Vertex 2
          .05070303,-12.51359183, 15.197,         !- Vertex 3
          .05070303,-10.01959183, 15.197;         !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Wall_6_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 04-Central Monitoring Room, Wall - 33.800 m2 - 180.0°, Surface Area: 33.800m2
   BuildingSurface:Detailed,                      !- Surface
      1F:04XCntrlMntrngRm_Wall_7_0_0,             !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:04XCntrlMntrngRm,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .05070303,-12.51659183, 10,                !- Vertex 1
       6.5507030304,-12.51659183, 10,             !- Vertex 2
       6.5507030304,-12.51659183, 15.2,           !- Vertex 3
       .05070303,-12.51659183, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Wall_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 5.806m2
      FenestrationSurface:Detailed, 1F:04XCntrlMntrngRm_Wall_7_0_0_1_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:04XCntrlMntrngRm_Wall_7_0_0,          !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .05370303,-12.51659183, 14.303,         !- Vertex 1
          6.54770303,-12.51659183, 14.303,        !- Vertex 2
          6.54770303,-12.51659183, 15.197,        !- Vertex 3
          .05370303,-12.51659183, 15.197;         !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:04XCntrlMntrngRm_Wall_7_0_0_1_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2
      FenestrationSurface:Detailed, 1F:04XCntrlMntrngRm_Wall_7_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:04XCntrlMntrngRm_Wall_7_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.40070303,-12.51659183, 11.5,          !- Vertex 1
          5.20070303,-12.51659183, 11.5,          !- Vertex 2
          5.20070303,-12.51659183, 12.9,          !- Vertex 3
          1.40070303,-12.51659183, 12.9;          !- Vertex 4


! 1F - N-Mech 2
Zone, 1F:NXMech2,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    253.5,                                        !- Zone volume
    48.75,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXMech2 Infiltration,  !- Name
      1F:NXMech2,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007042,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-Mech 2, Floor - 48.750 m2, Surface Area: 48.75
   BuildingSurface:Detailed,                      !- Surface
      1F:NXMech2_Floor_0_0_0,                     !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXMech2,                                 !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10041,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 10,               !- Vertex 1
      -29.44929697, 1.48340817, 10,               !- Vertex 2
      -29.44929697, 8.98340817, 10,               !- Vertex 3
      -22.94929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXMech2_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Mech 2, Floor - 48.750 m2, Surface Area: 48.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10041,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXMech2_Floor_0_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 10,               !- Vertex 1
      -22.94929697, 1.48340817, 10,               !- Vertex 2
      -22.94929697, 8.98340817, 10,               !- Vertex 3
      -29.44929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10041,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Mech 2, Ceiling - 48.750 m2 (Adiabatic), Surface Area: 48.750m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXMech2_Ceiling_1_0_0,                   !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXMech2,                                 !- Zone Name
      Surface, 1F:NXMech2_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 15.2,             !- Vertex 1
      -22.94929697, 1.48340817, 15.2,             !- Vertex 2
      -22.94929697, 8.98340817, 15.2,             !- Vertex 3
      -29.44929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXMech2_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Mech 2, Partition - 39.000 m2 (1F, 01-Corridor), Surface Area: 39
   BuildingSurface:Detailed,                      !- Surface
      1F:NXMech2_Partition_2_0_0,                 !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXMech2,                                 !- Zone Name
      Surface, 1F:01XCorridor_Partition_4_0_10043,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.9492969696, 1.48340817, 10,             !- Vertex 1
      -22.9492969696, 8.98340817, 10,             !- Vertex 2
      -22.9492969696, 8.98340817, 15.2,           !- Vertex 3
      -22.9492969696, 1.48340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXMech2_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Mech 2, Partition - 39.000 m2 (1F, 01-Corridor), Surface Area: 39 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:01XCorridor_Partition_4_0_10043,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXMech2_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.9492969696, 8.98340817, 10,             !- Vertex 1
      -22.9492969696, 1.48340817, 10,             !- Vertex 2
      -22.9492969696, 1.48340817, 15.2,           !- Vertex 3
      -22.9492969696, 8.98340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_4_0_10043,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Mech 2, Partition - 33.800 m2 (1F, 09-Office 1), Surface Area: 33.8
   BuildingSurface:Detailed,                      !- Surface
      1F:NXMech2_Partition_3_0_0,                 !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXMech2,                                 !- Zone Name
      Surface, 1F:09XOffice1_Partition_6_0_10044, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 8.98340817, 10,               !- Vertex 1
      -29.44929697, 8.98340817, 10,               !- Vertex 2
      -29.44929697, 8.98340817, 15.2,             !- Vertex 3
      -22.94929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXMech2_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Mech 2, Partition - 33.800 m2 (1F, 09-Office 1), Surface Area: 33.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:09XOffice1_Partition_6_0_10044,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:NXMech2_Partition_3_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 10,               !- Vertex 1
      -22.94929697, 8.98340817, 10,               !- Vertex 2
      -22.94929697, 8.98340817, 15.2,             !- Vertex 3
      -29.44929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_6_0_10044,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Mech 2, Wall - 39.000 m2 - 270.0°, Surface Area: 39.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXMech2_Wall_4_0_0,                      !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXMech2,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 10,               !- Vertex 1
      -29.44929697, 1.48340817, 10,               !- Vertex 2
      -29.44929697, 1.48340817, 15.2,             !- Vertex 3
      -29.44929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXMech2_Wall_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 6.700m2
      FenestrationSurface:Detailed, 1F:NXMech2_Wall_4_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:NXMech2_Wall_4_0_0,                   !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 8.98040817, 14.303,        !- Vertex 1
         -29.44929697, 1.48640817, 14.303,        !- Vertex 2
         -29.44929697, 1.48640817, 15.197,        !- Vertex 3
         -29.44929697, 8.98040817, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXMech2_Wall_4_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - 01-Corridor
Zone, 1F:01XCorridor,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    771.888,                                      !- Zone volume
    148.44,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 1F:01XCorridor General lighting,       !- Name
      1F:01XCorridor,                             !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:01XCorridor#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 1F:01XCorridor Infiltration,  !- Name
      1F:01XCorridor,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .010292,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Floor_0_0_0,                 !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10045,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 10,               !- Vertex 1
      -14.29929697, 4.18340817, 10,               !- Vertex 2
      -14.29929697, 8.98340817, 10,               !- Vertex 3
      -11.69929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10045,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:01XCorridor_Floor_0_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 10,               !- Vertex 1
      -11.69929697, 4.18340817, 10,               !- Vertex 2
      -11.69929697, 8.98340817, 10,               !- Vertex 3
      -14.29929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10045,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 15.84
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Floor_0_0_1,                 !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10046,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 10,               !- Vertex 1
      -22.94929697, 4.18340817, 10,               !- Vertex 2
      -22.94929697, 8.98340817, 10,               !- Vertex 3
      -19.64929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 15.84 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10046,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:01XCorridor_Floor_0_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 4.18340817, 10,               !- Vertex 1
      -19.64929697, 4.18340817, 10,               !- Vertex 2
      -19.64929697, 8.98340817, 10,               !- Vertex 3
      -22.94929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10046,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 63.18
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Floor_0_0_2,                 !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10047,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 1.48340817, 10,                 !- Vertex 1
      -22.94929697, 1.48340817, 10,               !- Vertex 2
      -22.94929697, 4.18340817, 10,               !- Vertex 3
       .45070303, 4.18340817, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Floor_0_0_2,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 63.18 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10047,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:01XCorridor_Floor_0_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 10,               !- Vertex 1
       .45070303, 1.48340817, 10,                 !- Vertex 2
       .45070303, 4.18340817, 10,                 !- Vertex 3
      -22.94929697, 4.18340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10047,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Floor_0_0_3,                 !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10048,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 10,                !- Vertex 1
       .45070303, 4.18340817, 10,                 !- Vertex 2
       .45070303, 8.98340817, 10,                 !- Vertex 3
       3.05070303, 8.98340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Floor_0_0_3,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 12.48 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10048,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:01XCorridor_Floor_0_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 10,                 !- Vertex 1
       3.05070303, 4.18340817, 10,                !- Vertex 2
       3.05070303, 8.98340817, 10,                !- Vertex 3
       .45070303, 8.98340817, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10048,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 28.08
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Floor_0_0_4,                 !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10049,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 10,               !- Vertex 1
       .45070303, 1.48340817, 10,                 !- Vertex 2
       .45070303, 4.18340817, 10,                 !- Vertex 3
       10.85070303, 4.18340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Floor_0_0_4,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 28.08 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10049,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:01XCorridor_Floor_0_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 1.48340817, 10,                 !- Vertex 1
       10.85070303, 1.48340817, 10,               !- Vertex 2
       10.85070303, 4.18340817, 10,               !- Vertex 3
       .45070303, 4.18340817, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10049,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 16.38
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Floor_0_0_5,                 !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10050,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 10,                !- Vertex 1
      -3.24929697, 8.98340817, 10,                !- Vertex 2
      -3.24929697, 11.58340817, 10,               !- Vertex 3
       3.05070303, 11.58340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Floor_0_0_5,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Floor - 148.440 m2, Surface Area: 16.38 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10050,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:01XCorridor_Floor_0_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 10,                !- Vertex 1
       3.05070303, 8.98340817, 10,                !- Vertex 2
       3.05070303, 11.58340817, 10,               !- Vertex 3
      -3.24929697, 11.58340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10050,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 9.620m2
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Ceiling_1_0_0,               !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:01XCorridor_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 15.2,              !- Vertex 1
       .45070303, 8.98340817, 15.2,               !- Vertex 2
       .45070303, 11.58340817, 15.2,              !- Vertex 3
      -3.24929697, 11.58340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 19.240m2
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Ceiling_1_0_1,               !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:01XCorridor_Ceiling_1_0_1,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 15.2,               !- Vertex 1
       3.05070303, 4.18340817, 15.2,              !- Vertex 2
       3.05070303, 11.58340817, 15.2,             !- Vertex 3
       .45070303, 11.58340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Ceiling_1_0_1,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Ceiling_1_0_2,               !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:01XCorridor_Ceiling_1_0_2,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 15.2,             !- Vertex 1
      -11.69929697, 4.18340817, 15.2,             !- Vertex 2
      -11.69929697, 8.98340817, 15.2,             !- Vertex 3
      -14.29929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Ceiling_1_0_2,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 82.350m2
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Ceiling_1_0_3,               !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:01XCorridor_Ceiling_1_0_3,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 1.48340817, 15.2,             !- Vertex 1
       10.85070303, 1.48340817, 15.2,             !- Vertex 2
       10.85070303, 4.18340817, 15.2,             !- Vertex 3
      -19.64929697, 4.18340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Ceiling_1_0_3,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Ceiling - 148.440 m2 (Adiabatic), Surface Area: 24.750m2
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Ceiling_1_0_4,               !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:01XCorridor_Ceiling_1_0_4,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 15.2,             !- Vertex 1
      -19.64929697, 1.48340817, 15.2,             !- Vertex 2
      -19.64929697, 8.98340817, 15.2,             !- Vertex 3
      -22.94929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Ceiling_1_0_4,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_2_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXStrXES1XKtchntt_Partition_4_0_10056,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 4.18340817, 10,             !- Vertex 1
      -19.6492969696, 8.98340817, 10,             !- Vertex 2
      -19.6492969696, 8.98340817, 15.2,           !- Vertex 3
      -19.6492969696, 4.18340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXStrXES1XKtchntt_Partition_4_0_10056,   !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 1F:01XCorridor_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 8.98340817, 10,             !- Vertex 1
      -19.6492969696, 4.18340817, 10,             !- Vertex 2
      -19.6492969696, 4.18340817, 15.2,           !- Vertex 3
      -19.6492969696, 8.98340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXStrXES1XKtchntt_Partition_4_0_10056,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 17.160 m2 (1F, 09-Office 1), Surface Area: 17.16
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_3_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:09XOffice1_Partition_7_0_10057, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 8.98340817, 10,               !- Vertex 1
      -22.94929697, 8.98340817, 10,               !- Vertex 2
      -22.94929697, 8.98340817, 15.2,             !- Vertex 3
      -19.64929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 17.160 m2 (1F, 09-Office 1), Surface Area: 17.16 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:09XOffice1_Partition_7_0_10057,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:01XCorridor_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 8.98340817, 10,               !- Vertex 1
      -19.64929697, 8.98340817, 10,               !- Vertex 2
      -19.64929697, 8.98340817, 15.2,             !- Vertex 3
      -22.94929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_7_0_10057,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_8_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:05XDressing1_Partition_4_0_10058,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303, 1.48340817, 10,                !- Vertex 1
       6.55070303, 1.48340817, 10,                !- Vertex 2
       6.55070303, 1.48340817, 15.2,              !- Vertex 3
       3.30070303, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_8_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 16.900 m2 (1F, 05-Dressing 1), Surface Area: 16.9 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:05XDressing1_Partition_4_0_10058,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:05XDressing1,                            !- Zone Name
      Surface, 1F:01XCorridor_Partition_8_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 1.48340817, 10,                !- Vertex 1
       3.30070303, 1.48340817, 10,                !- Vertex 2
       3.30070303, 1.48340817, 15.2,              !- Vertex 3
       6.55070303, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:05XDressing1_Partition_4_0_10058,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 22.360 m2 (1F, 08-Vending), Surface Area: 17.56
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_9_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:08XVending_Partition_4_0_10059, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 1.48340817, 10,                !- Vertex 1
       10.85070303, 1.48340817, 10,               !- Vertex 2
       10.85070303, 1.48340817, 15.2,             !- Vertex 3
       6.55070303, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_9_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 22.360 m2 (1F, 08-Vending), Surface Area: 17.56 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:08XVending_Partition_4_0_10059,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:08XVending,                              !- Zone Name
      Surface, 1F:01XCorridor_Partition_9_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 10,               !- Vertex 1
       6.55070303, 1.48340817, 10,                !- Vertex 2
       6.55070303, 1.48340817, 15.2,              !- Vertex 3
       10.85070303, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Partition_4_0_10059,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.800m2
      FenestrationSurface:Detailed, 1F:01XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         1F:01XCorridor_Partition_9_0_0,          !- Base surface
         1F:08XVending_Partition_4_0_0_0_0_0_Hole_10061,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.80070303, 1.48340817, 10.2,           !- Vertex 1
          10.80070303, 1.48340817, 10.2,          !- Vertex 2
          10.80070303, 1.48340817, 12.6,          !- Vertex 3
          8.80070303, 1.48340817, 12.6;           !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.800m2
      FenestrationSurface:Detailed, 1F:08XVending_Partition_4_0_0_0_0_0_Hole_10061,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         1F:08XVending_Partition_4_0_10059,       !- Base surface
         1F:01XCorridor_Partition_9_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.80070303, 1.48340817, 10.2,          !- Vertex 1
          8.80070303, 1.48340817, 10.2,           !- Vertex 2
          8.80070303, 1.48340817, 12.6,           !- Vertex 3
          10.80070303, 1.48340817, 12.6;          !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         1F:01XCorridor_9,                        !- Name
         1F:01XCorridor,                          !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          8.35199999999999E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:08XVending,                           !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         1F:01XCorridor_10,                       !- Name
         1F:08XVending,                           !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          8.35199999999999E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:01XCorridor,                          !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 1F, 01-Corridor, Partition - 14.040 m2 (1F, N-DSPS-Stair), Surface Area: 14.04
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_10_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXDSPSXStair_Partition_6_0_10061,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 10,               !- Vertex 1
       10.85070303, 4.18340817, 10,               !- Vertex 2
       10.85070303, 4.18340817, 15.2,             !- Vertex 3
       10.85070303, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_10_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 14.040 m2 (1F, N-DSPS-Stair), Surface Area: 14.04 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXDSPSXStair_Partition_6_0_10061,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, 1F:01XCorridor_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 4.18340817, 10,               !- Vertex 1
       10.85070303, 1.48340817, 10,               !- Vertex 2
       10.85070303, 1.48340817, 15.2,             !- Vertex 3
       10.85070303, 4.18340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Partition_6_0_10061,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 40.560 m2 (1F, N-DSPS-Stair), Surface Area: 40.56
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_11_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXDSPSXStair_Partition_5_0_10062,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 4.18340817, 10,               !- Vertex 1
       3.05070303, 4.18340817, 10,                !- Vertex 2
       3.05070303, 4.18340817, 15.2,              !- Vertex 3
       10.85070303, 4.18340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_11_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 40.560 m2 (1F, N-DSPS-Stair), Surface Area: 40.56 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXDSPSXStair_Partition_5_0_10062,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, 1F:01XCorridor_Partition_11_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 10,                !- Vertex 1
       10.85070303, 4.18340817, 10,               !- Vertex 2
       10.85070303, 4.18340817, 15.2,             !- Vertex 3
       3.05070303, 4.18340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Partition_5_0_10062,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-DSPS-Stair), Surface Area: 24.96
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_12_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXDSPSXStair_Partition_4_0_10063,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.0507030304, 4.18340817, 10,              !- Vertex 1
       3.0507030304, 8.98340817, 10,              !- Vertex 2
       3.0507030304, 8.98340817, 15.2,            !- Vertex 3
       3.0507030304, 4.18340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_12_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-DSPS-Stair), Surface Area: 24.96 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXDSPSXStair_Partition_4_0_10063,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, 1F:01XCorridor_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.0507030304, 8.98340817, 10,              !- Vertex 1
       3.0507030304, 4.18340817, 10,              !- Vertex 2
       3.0507030304, 4.18340817, 15.2,            !- Vertex 3
       3.0507030304, 8.98340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Partition_4_0_10063,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 13.520 m2 (1F, N-ElecMech), Surface Area: 13.52
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_13_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXElecMech_Partition_6_0_10064, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.0507030304, 8.98340817, 10,              !- Vertex 1
       3.0507030304, 11.58340817, 10,             !- Vertex 2
       3.0507030304, 11.58340817, 15.2,           !- Vertex 3
       3.0507030304, 8.98340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_13_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 13.520 m2 (1F, N-ElecMech), Surface Area: 13.52 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXElecMech_Partition_6_0_10064,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, 1F:01XCorridor_Partition_13_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.0507030304, 11.58340817, 10,             !- Vertex 1
       3.0507030304, 8.98340817, 10,              !- Vertex 2
       3.0507030304, 8.98340817, 15.2,            !- Vertex 3
       3.0507030304, 11.58340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Partition_6_0_10064,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 32.760 m2 (1F, N-ElecMech), Surface Area: 32.76
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_14_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXElecMech_Partition_5_0_10065, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 11.58340817, 10,               !- Vertex 1
      -3.24929697, 11.58340817, 10,               !- Vertex 2
      -3.24929697, 11.58340817, 15.2,             !- Vertex 3
       3.05070303, 11.58340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_14_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 32.760 m2 (1F, N-ElecMech), Surface Area: 32.76 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXElecMech_Partition_5_0_10065,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, 1F:01XCorridor_Partition_14_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 11.58340817, 10,               !- Vertex 1
       3.05070303, 11.58340817, 10,               !- Vertex 2
       3.05070303, 11.58340817, 15.2,             !- Vertex 3
      -3.24929697, 11.58340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Partition_5_0_10065,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_15_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:09XOffice1_Partition_2_0_10066, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 11.58340817, 10,             !- Vertex 1
      -3.2492969696, 8.98340817, 10,              !- Vertex 2
      -3.2492969696, 8.98340817, 15.2,            !- Vertex 3
      -3.2492969696, 11.58340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_15_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:09XOffice1_Partition_2_0_10066,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:01XCorridor_Partition_15_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 8.98340817, 10,              !- Vertex 1
      -3.2492969696, 11.58340817, 10,             !- Vertex 2
      -3.2492969696, 11.58340817, 15.2,           !- Vertex 3
      -3.2492969696, 8.98340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_2_0_10066,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_16_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXEV_Partition_3_0_10067,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 10,                !- Vertex 1
       .45070303, 8.98340817, 10,                 !- Vertex 2
       .45070303, 8.98340817, 15.2,               !- Vertex 3
      -3.24929697, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_16_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXEV_Partition_3_0_10067,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEV,                                    !- Zone Name
      Surface, 1F:01XCorridor_Partition_16_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 8.98340817, 10,                 !- Vertex 1
      -3.24929697, 8.98340817, 10,                !- Vertex 2
      -3.24929697, 8.98340817, 15.2,              !- Vertex 3
       .45070303, 8.98340817, 15.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEV_Partition_3_0_10067,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV), Surface Area: 24.96
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_17_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXEV_Partition_2_0_10068,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .4507030304, 8.98340817, 10,               !- Vertex 1
       .4507030304, 4.18340817, 10,               !- Vertex 2
       .4507030304, 4.18340817, 15.2,             !- Vertex 3
       .4507030304, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_17_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV), Surface Area: 24.96 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXEV_Partition_2_0_10068,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEV,                                    !- Zone Name
      Surface, 1F:01XCorridor_Partition_17_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .4507030304, 4.18340817, 10,               !- Vertex 1
       .4507030304, 8.98340817, 10,               !- Vertex 2
       .4507030304, 8.98340817, 15.2,             !- Vertex 3
       .4507030304, 4.18340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEV_Partition_2_0_10068,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_18_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXEV_Partition_5_0_10069,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 10,                 !- Vertex 1
      -3.24929697, 4.18340817, 10,                !- Vertex 2
      -3.24929697, 4.18340817, 15.2,              !- Vertex 3
       .45070303, 4.18340817, 15.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_18_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 19.240 m2 (1F, N-EV), Surface Area: 19.24 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXEV_Partition_5_0_10069,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEV,                                    !- Zone Name
      Surface, 1F:01XCorridor_Partition_18_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 10,                !- Vertex 1
       .45070303, 4.18340817, 10,                 !- Vertex 2
       .45070303, 4.18340817, 15.2,               !- Vertex 3
      -3.24929697, 4.18340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEV_Partition_5_0_10069,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 15.600 m2 (1F, 03-EV Hall), Surface Area: 8.4324
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_19_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:03XEVHall_Partition_5_0_10070,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 10,                !- Vertex 1
      -6.24929697, 4.18340817, 10,                !- Vertex 2
      -6.24929697, 4.18340817, 15.2,              !- Vertex 3
      -3.24929697, 4.18340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_19_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 15.600 m2 (1F, 03-EV Hall), Surface Area: 8.4324 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:03XEVHall_Partition_5_0_10070,           !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:03XEVHall,                               !- Zone Name
      Surface, 1F:01XCorridor_Partition_19_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 10,                !- Vertex 1
      -3.24929697, 4.18340817, 10,                !- Vertex 2
      -3.24929697, 4.18340817, 15.2,              !- Vertex 3
      -6.24929697, 4.18340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:03XEVHall_Partition_5_0_10070,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2
      FenestrationSurface:Detailed, 1F:01XCorridor_Partition_19_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         1F:01XCorridor_Partition_19_0_0,         !- Base surface
         1F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10072,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.25229697, 4.18340817, 10.203,         !- Vertex 1
         -6.24629697, 4.18340817, 10.203,         !- Vertex 2
         -6.24629697, 4.18340817, 12.597,         !- Vertex 3
         -3.25229697, 4.18340817, 12.597;         !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_19_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2
      FenestrationSurface:Detailed, 1F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10072,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         1F:03XEVHall_Partition_5_0_10070,        !- Base surface
         1F:01XCorridor_Partition_19_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.24629697, 4.18340817, 10.203,         !- Vertex 1
         -3.25229697, 4.18340817, 10.203,         !- Vertex 2
         -3.25229697, 4.18340817, 12.597,         !- Vertex 3
         -6.24629697, 4.18340817, 12.597;         !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         1F:01XCorridor_11,                       !- Name
         1F:01XCorridor,                          !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .1247168664,                            !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:03XEVHall,                            !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         1F:01XCorridor_12,                       !- Name
         1F:03XEVHall,                            !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .1247168664,                            !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         1F:01XCorridor,                          !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 1F, 01-Corridor, Partition - 28.340 m2 (1F, N-EV-DSPS), Surface Area: 28.34
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_20_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXEVXDSPS_Partition_5_0_10072,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 10,                !- Vertex 1
      -11.69929697, 4.18340817, 10,               !- Vertex 2
      -11.69929697, 4.18340817, 15.2,             !- Vertex 3
      -6.24929697, 4.18340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_20_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 28.340 m2 (1F, N-EV-DSPS), Surface Area: 28.34 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXEVXDSPS_Partition_5_0_10072,           !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEVXDSPS,                               !- Zone Name
      Surface, 1F:01XCorridor_Partition_20_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 10,               !- Vertex 1
      -6.24929697, 4.18340817, 10,                !- Vertex 2
      -6.24929697, 4.18340817, 15.2,              !- Vertex 3
      -11.69929697, 4.18340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEVXDSPS_Partition_5_0_10072,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV-DSPS), Surface Area: 24.96
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_21_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXEVXDSPS_Partition_4_0_10073,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 4.18340817, 10,             !- Vertex 1
      -11.6992969696, 8.98340817, 10,             !- Vertex 2
      -11.6992969696, 8.98340817, 15.2,           !- Vertex 3
      -11.6992969696, 4.18340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_21_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-EV-DSPS), Surface Area: 24.96 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXEVXDSPS_Partition_4_0_10073,           !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEVXDSPS,                               !- Zone Name
      Surface, 1F:01XCorridor_Partition_21_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 8.98340817, 10,             !- Vertex 1
      -11.6992969696, 4.18340817, 10,             !- Vertex 2
      -11.6992969696, 4.18340817, 15.2,           !- Vertex 3
      -11.6992969696, 8.98340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEVXDSPS_Partition_4_0_10073,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_22_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:09XOffice1_Partition_9_0_10074, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 8.98340817, 10,               !- Vertex 1
      -14.29929697, 8.98340817, 10,               !- Vertex 2
      -14.29929697, 8.98340817, 15.2,             !- Vertex 3
      -11.69929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_22_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 13.520 m2 (1F, 09-Office 1), Surface Area: 13.52 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:09XOffice1_Partition_9_0_10074,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:01XCorridor_Partition_22_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 8.98340817, 10,               !- Vertex 1
      -11.69929697, 8.98340817, 10,               !- Vertex 2
      -11.69929697, 8.98340817, 15.2,             !- Vertex 3
      -14.29929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_9_0_10074,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_23_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXStrXES1XKtchntt_Partition_2_0_10075,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.2992969696, 8.98340817, 10,             !- Vertex 1
      -14.2992969696, 4.18340817, 10,             !- Vertex 2
      -14.2992969696, 4.18340817, 15.2,           !- Vertex 3
      -14.2992969696, 8.98340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_23_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 24.960 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 24.96 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXStrXES1XKtchntt_Partition_2_0_10075,   !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 1F:01XCorridor_Partition_23_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.2992969696, 4.18340817, 10,             !- Vertex 1
      -14.2992969696, 8.98340817, 10,             !- Vertex 2
      -14.2992969696, 8.98340817, 15.2,           !- Vertex 3
      -14.2992969696, 4.18340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXStrXES1XKtchntt_Partition_2_0_10075,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 27.820 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 27.82
   BuildingSurface:Detailed,                      !- Surface
      1F:01XCorridor_Partition_24_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:01XCorridor,                             !- Zone Name
      Surface, 1F:NXStrXES1XKtchntt_Partition_5_0_10076,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 10,               !- Vertex 1
      -19.64929697, 4.18340817, 10,               !- Vertex 2
      -19.64929697, 4.18340817, 15.2,             !- Vertex 3
      -14.29929697, 4.18340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:01XCorridor_Partition_24_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 01-Corridor, Partition - 27.820 m2 (1F, N-Stair_ES1_Kitchenette), Surface Area: 27.82 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXStrXES1XKtchntt_Partition_5_0_10076,   !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 1F:01XCorridor_Partition_24_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 10,               !- Vertex 1
      -14.29929697, 4.18340817, 10,               !- Vertex 2
      -14.29929697, 4.18340817, 15.2,             !- Vertex 3
      -19.64929697, 4.18340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXStrXES1XKtchntt_Partition_5_0_10076,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - N-Stair_ES1_Kitchenette
Zone, 1F:NXStrXES1XKtchntt,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    133.536,                                      !- Zone volume
    25.68,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXStrXES1XKtchntt Infiltration,  !- Name
      1F:NXStrXES1XKtchntt,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003709,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
