      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-Stair_ES1_Kitchenette, Floor - 25.680 m2, Surface Area: 25.68
   BuildingSurface:Detailed,                      !- Surface
      1F:NXStrXES1XKtchntt_Floor_0_0_0,           !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10077,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 10,               !- Vertex 1
      -19.64929697, 4.18340817, 10,               !- Vertex 2
      -19.64929697, 8.98340817, 10,               !- Vertex 3
      -14.29929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXStrXES1XKtchntt_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Stair_ES1_Kitchenette, Floor - 25.680 m2, Surface Area: 25.68 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10077,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXStrXES1XKtchntt_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 10,               !- Vertex 1
      -14.29929697, 4.18340817, 10,               !- Vertex 2
      -14.29929697, 8.98340817, 10,               !- Vertex 3
      -19.64929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10077,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Stair_ES1_Kitchenette, Ceiling - 25.680 m2 (Adiabatic), Surface Area: 25.680m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXStrXES1XKtchntt_Ceiling_1_0_0,         !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 1F:NXStrXES1XKtchntt_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 15.2,             !- Vertex 1
      -14.29929697, 4.18340817, 15.2,             !- Vertex 2
      -14.29929697, 8.98340817, 15.2,             !- Vertex 3
      -19.64929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXStrXES1XKtchntt_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Stair_ES1_Kitchenette, Partition - 27.820 m2 (1F, 09-Office 1), Surface Area: 27.82
   BuildingSurface:Detailed,                      !- Surface
      1F:NXStrXES1XKtchntt_Partition_3_0_0,       !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 1F:09XOffice1_Partition_8_0_10079, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 8.98340817, 10,               !- Vertex 1
      -19.64929697, 8.98340817, 10,               !- Vertex 2
      -19.64929697, 8.98340817, 15.2,             !- Vertex 3
      -14.29929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-Stair_ES1_Kitchenette, Partition - 27.820 m2 (1F, 09-Office 1), Surface Area: 27.82 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:09XOffice1_Partition_8_0_10079,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:NXStrXES1XKtchntt_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 8.98340817, 10,               !- Vertex 1
      -14.29929697, 8.98340817, 10,               !- Vertex 2
      -14.29929697, 8.98340817, 15.2,             !- Vertex 3
      -19.64929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_8_0_10079,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - N-EV-DSPS
Zone, 1F:NXEVXDSPS,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    136.032,                                      !- Zone volume
    26.16,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXEVXDSPS Infiltration,  !- Name
      1F:NXEVXDSPS,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .003779,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-EV-DSPS, Floor - 26.160 m2, Surface Area: 26.16
   BuildingSurface:Detailed,                      !- Surface
      1F:NXEVXDSPS_Floor_0_0_0,                   !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXEVXDSPS,                               !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10080,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 10,                !- Vertex 1
      -11.69929697, 4.18340817, 10,               !- Vertex 2
      -11.69929697, 8.98340817, 10,               !- Vertex 3
      -6.24929697, 8.98340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEVXDSPS_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV-DSPS, Floor - 26.160 m2, Surface Area: 26.16 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10080,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXEVXDSPS_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 10,               !- Vertex 1
      -6.24929697, 4.18340817, 10,                !- Vertex 2
      -6.24929697, 8.98340817, 10,                !- Vertex 3
      -11.69929697, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10080,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV-DSPS, Ceiling - 26.160 m2 (Adiabatic), Surface Area: 26.160m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXEVXDSPS_Ceiling_1_0_0,                 !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXEVXDSPS,                               !- Zone Name
      Surface, 1F:NXEVXDSPS_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 15.2,             !- Vertex 1
      -6.24929697, 4.18340817, 15.2,              !- Vertex 2
      -6.24929697, 8.98340817, 15.2,              !- Vertex 3
      -11.69929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEVXDSPS_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV-DSPS, Partition - 24.960 m2 (1F, 03-EV Hall), Surface Area: 24.96
   BuildingSurface:Detailed,                      !- Surface
      1F:NXEVXDSPS_Partition_2_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEVXDSPS,                               !- Zone Name
      Surface, 1F:03XEVHall_Partition_4_0_10082,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2492969696, 4.18340817, 10,              !- Vertex 1
      -6.2492969696, 8.98340817, 10,              !- Vertex 2
      -6.2492969696, 8.98340817, 15.2,            !- Vertex 3
      -6.2492969696, 4.18340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEVXDSPS_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV-DSPS, Partition - 24.960 m2 (1F, 03-EV Hall), Surface Area: 24.96 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:03XEVHall_Partition_4_0_10082,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:03XEVHall,                               !- Zone Name
      Surface, 1F:NXEVXDSPS_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2492969696, 8.98340817, 10,              !- Vertex 1
      -6.2492969696, 4.18340817, 10,              !- Vertex 2
      -6.2492969696, 4.18340817, 15.2,            !- Vertex 3
      -6.2492969696, 8.98340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:03XEVHall_Partition_4_0_10082,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV-DSPS, Partition - 28.340 m2 (1F, 09-Office 1), Surface Area: 28.34
   BuildingSurface:Detailed,                      !- Surface
      1F:NXEVXDSPS_Partition_3_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEVXDSPS,                               !- Zone Name
      Surface, 1F:09XOffice1_Partition_10_0_10083,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 8.98340817, 10,                !- Vertex 1
      -11.69929697, 8.98340817, 10,               !- Vertex 2
      -11.69929697, 8.98340817, 15.2,             !- Vertex 3
      -6.24929697, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEVXDSPS_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV-DSPS, Partition - 28.340 m2 (1F, 09-Office 1), Surface Area: 28.34 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:09XOffice1_Partition_10_0_10083,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:NXEVXDSPS_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 8.98340817, 10,               !- Vertex 1
      -6.24929697, 8.98340817, 10,                !- Vertex 2
      -6.24929697, 8.98340817, 15.2,              !- Vertex 3
      -11.69929697, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_10_0_10083,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - 03-EV Hall
Zone, 1F:03XEVHall,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    74.88,                                        !- Zone volume
    14.4,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 1F:03XEVHall General lighting,         !- Name
      1F:03XEVHall,                               !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:03XEVHall#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 1F:03XEVHall Infiltration,  !- Name
      1F:03XEVHall,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001456,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 03-EV Hall, Floor - 14.400 m2, Surface Area: 14.4
   BuildingSurface:Detailed,                      !- Surface
      1F:03XEVHall_Floor_0_0_0,                   !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:03XEVHall,                               !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10084,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 10,                !- Vertex 1
      -6.24929697, 4.18340817, 10,                !- Vertex 2
      -6.24929697, 8.98340817, 10,                !- Vertex 3
      -3.24929697, 8.98340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:03XEVHall_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 03-EV Hall, Floor - 14.400 m2, Surface Area: 14.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10084,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:03XEVHall_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 10,                !- Vertex 1
      -3.24929697, 4.18340817, 10,                !- Vertex 2
      -3.24929697, 8.98340817, 10,                !- Vertex 3
      -6.24929697, 8.98340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10084,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 03-EV Hall, Ceiling - 14.400 m2 (Adiabatic), Surface Area: 14.400m2
   BuildingSurface:Detailed,                      !- Surface
      1F:03XEVHall_Ceiling_1_0_0,                 !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:03XEVHall,                               !- Zone Name
      Surface, 1F:03XEVHall_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 15.2,              !- Vertex 1
      -3.24929697, 4.18340817, 15.2,              !- Vertex 2
      -3.24929697, 8.98340817, 15.2,              !- Vertex 3
      -6.24929697, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:03XEVHall_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 03-EV Hall, Partition - 24.960 m2 (1F, N-EV), Surface Area: 24.96
   BuildingSurface:Detailed,                      !- Surface
      1F:03XEVHall_Partition_2_0_0,               !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:03XEVHall,                               !- Zone Name
      Surface, 1F:NXEV_Partition_4_0_10086,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 4.18340817, 10,              !- Vertex 1
      -3.2492969696, 8.98340817, 10,              !- Vertex 2
      -3.2492969696, 8.98340817, 15.2,            !- Vertex 3
      -3.2492969696, 4.18340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:03XEVHall_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 03-EV Hall, Partition - 24.960 m2 (1F, N-EV), Surface Area: 24.96 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXEV_Partition_4_0_10086,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXEV,                                    !- Zone Name
      Surface, 1F:03XEVHall_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 8.98340817, 10,              !- Vertex 1
      -3.2492969696, 4.18340817, 10,              !- Vertex 2
      -3.2492969696, 4.18340817, 15.2,            !- Vertex 3
      -3.2492969696, 8.98340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEV_Partition_4_0_10086,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 03-EV Hall, Partition - 15.600 m2 (1F, 09-Office 1), Surface Area: 15.6
   BuildingSurface:Detailed,                      !- Surface
      1F:03XEVHall_Partition_3_0_0,               !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:03XEVHall,                               !- Zone Name
      Surface, 1F:09XOffice1_Partition_11_0_10087,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 10,                !- Vertex 1
      -6.24929697, 8.98340817, 10,                !- Vertex 2
      -6.24929697, 8.98340817, 15.2,              !- Vertex 3
      -3.24929697, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:03XEVHall_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 03-EV Hall, Partition - 15.600 m2 (1F, 09-Office 1), Surface Area: 15.6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:09XOffice1_Partition_11_0_10087,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:03XEVHall_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 8.98340817, 10,                !- Vertex 1
      -3.24929697, 8.98340817, 10,                !- Vertex 2
      -3.24929697, 8.98340817, 15.2,              !- Vertex 3
      -6.24929697, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_11_0_10087,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - N-EV
Zone, 1F:NXEV,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    92.352,                                       !- Zone volume
    17.76,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXEV Infiltration,  !- Name
      1F:NXEV,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002565,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-EV, Floor - 17.760 m2, Surface Area: 17.76
   BuildingSurface:Detailed,                      !- Surface
      1F:NXEV_Floor_0_0_0,                        !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXEV,                                    !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10088,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 10,                 !- Vertex 1
      -3.24929697, 4.18340817, 10,                !- Vertex 2
      -3.24929697, 8.98340817, 10,                !- Vertex 3
       .45070303, 8.98340817, 10;                 !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEV_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV, Floor - 17.760 m2, Surface Area: 17.76 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10088,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXEV_Floor_0_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 10,                !- Vertex 1
       .45070303, 4.18340817, 10,                 !- Vertex 2
       .45070303, 8.98340817, 10,                 !- Vertex 3
      -3.24929697, 8.98340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10088,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-EV, Ceiling - 17.760 m2 (Adiabatic), Surface Area: 17.760m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXEV_Ceiling_1_0_0,                      !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXEV,                                    !- Zone Name
      Surface, 1F:NXEV_Ceiling_1_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 15.2,              !- Vertex 1
       .45070303, 4.18340817, 15.2,               !- Vertex 2
       .45070303, 8.98340817, 15.2,               !- Vertex 3
      -3.24929697, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXEV_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - N-DSPS-Stair
Zone, 1F:NXDSPSXStair,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    280.488,                                      !- Zone volume
    53.94,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXDSPSXStair Infiltration,  !- Name
      1F:NXDSPSXStair,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007791,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-DSPS-Stair, Floor - 53.940 m2, Surface Area: 5.94
   BuildingSurface:Detailed,                      !- Surface
      1F:NXDSPSXStair_Floor_0_0_0,                !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10090,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 10,               !- Vertex 1
       10.85070303, 1.48340817, 10,               !- Vertex 2
       10.85070303, 4.18340817, 10,               !- Vertex 3
       13.05070303, 4.18340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Floor - 53.940 m2, Surface Area: 5.94 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10090,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXDSPSXStair_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 10,               !- Vertex 1
       13.05070303, 1.48340817, 10,               !- Vertex 2
       13.05070303, 4.18340817, 10,               !- Vertex 3
       10.85070303, 4.18340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10090,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Floor - 53.940 m2, Surface Area: 48
   BuildingSurface:Detailed,                      !- Surface
      1F:NXDSPSXStair_Floor_0_0_1,                !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10091,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 4.18340817, 10,               !- Vertex 1
       3.05070303, 4.18340817, 10,                !- Vertex 2
       3.05070303, 8.98340817, 10,                !- Vertex 3
       13.05070303, 8.98340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Floor - 53.940 m2, Surface Area: 48 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10091,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXDSPSXStair_Floor_0_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 10,                !- Vertex 1
       13.05070303, 4.18340817, 10,               !- Vertex 2
       13.05070303, 8.98340817, 10,               !- Vertex 3
       3.05070303, 8.98340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10091,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Ceiling - 53.940 m2 (Adiabatic), Surface Area: 37.440m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXDSPSXStair_Ceiling_1_0_0,              !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, 1F:NXDSPSXStair_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 15.2,              !- Vertex 1
       10.85070303, 4.18340817, 15.2,             !- Vertex 2
       10.85070303, 8.98340817, 15.2,             !- Vertex 3
       3.05070303, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Ceiling - 53.940 m2 (Adiabatic), Surface Area: 16.500m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXDSPSXStair_Ceiling_1_0_1,              !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, 1F:NXDSPSXStair_Ceiling_1_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 15.2,             !- Vertex 1
       13.05070303, 1.48340817, 15.2,             !- Vertex 2
       13.05070303, 8.98340817, 15.2,             !- Vertex 3
       10.85070303, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Ceiling_1_0_1,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Wall - 39.000 m2 - 90.0°, Surface Area: 39.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXDSPSXStair_Wall_2_0_0,                 !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 10,               !- Vertex 1
       13.05070303, 8.98340817, 10,               !- Vertex 2
       13.05070303, 8.98340817, 15.2,             !- Vertex 3
       13.05070303, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.408m2
      FenestrationSurface:Detailed, 1F:NXDSPSXStair_Wall_2_0_0_0_0_1_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:NXDSPSXStair_Wall_2_0_0,              !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 1.48640817, 14.303,        !- Vertex 1
          13.05070303, 4.18040817, 14.303,        !- Vertex 2
          13.05070303, 4.18040817, 15.197,        !- Vertex 3
          13.05070303, 1.48640817, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Wall_2_0_0_0_0_1_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 4.286m2
      FenestrationSurface:Detailed, 1F:NXDSPSXStair_Wall_2_0_0_1_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:NXDSPSXStair_Wall_2_0_0,              !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 4.18640817, 14.303,        !- Vertex 1
          13.05070303, 8.98040817, 14.303,        !- Vertex 2
          13.05070303, 8.98040817, 15.197,        !- Vertex 3
          13.05070303, 4.18640817, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Wall_2_0_0_1_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Partition - 52.000 m2 (1F, N-ElecMech), Surface Area: 52
   BuildingSurface:Detailed,                      !- Surface
      1F:NXDSPSXStair_Partition_3_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, 1F:NXElecMech_Partition_7_0_10094, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 10,               !- Vertex 1
       3.05070303, 8.98340817, 10,                !- Vertex 2
       3.05070303, 8.98340817, 15.2,              !- Vertex 3
       13.05070303, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Partition - 52.000 m2 (1F, N-ElecMech), Surface Area: 52 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXElecMech_Partition_7_0_10094,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, 1F:NXDSPSXStair_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 10,                !- Vertex 1
       13.05070303, 8.98340817, 10,               !- Vertex 2
       13.05070303, 8.98340817, 15.2,             !- Vertex 3
       3.05070303, 8.98340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Partition_7_0_10094,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Partition - 11.440 m2 (1F, 08-Vending), Surface Area: 11.44
   BuildingSurface:Detailed,                      !- Surface
      1F:NXDSPSXStair_Partition_7_0_0,            !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXDSPSXStair,                            !- Zone Name
      Surface, 1F:08XVending_Partition_3_0_10095, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 10,               !- Vertex 1
       13.05070303, 1.48340817, 10,               !- Vertex 2
       13.05070303, 1.48340817, 15.2,             !- Vertex 3
       10.85070303, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXDSPSXStair_Partition_7_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-DSPS-Stair, Partition - 11.440 m2 (1F, 08-Vending), Surface Area: 11.44 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:08XVending_Partition_3_0_10095,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:08XVending,                              !- Zone Name
      Surface, 1F:NXDSPSXStair_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 10,               !- Vertex 1
       10.85070303, 1.48340817, 10,               !- Vertex 2
       10.85070303, 1.48340817, 15.2,             !- Vertex 3
       13.05070303, 1.48340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Partition_3_0_10095,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - 09-Office 1
Zone, 1F:09XOffice1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1907.3599,                                    !- Zone volume
    366.8,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1F:09XOffice1,                  !- Name
      1F:09XOffice1,                              !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19469,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19469,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19469,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19469,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1F:09XOffice1 General lighting,        !- Name
      1F:09XOffice1,                              !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:09XOffice1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 1F:09XOffice1 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      1F:09XOffice1,                              !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#1F:09XOffice1#05;        !- End-use category

   ZoneInfiltration:DesignFlowRate, 1F:09XOffice1 Infiltration,  !- Name
      1F:09XOffice1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .02861,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 09-Office 1, Floor - 366.800 m2, Surface Area: 366.8
   BuildingSurface:Detailed,                      !- Surface
      1F:09XOffice1_Floor_0_0_0,                  !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10096,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 10,                !- Vertex 1
      -29.44929697, 8.98340817, 10,               !- Vertex 2
      -29.44929697, 22.98340717, 10,              !- Vertex 3
      -3.24929697, 22.98340717, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 09-Office 1, Floor - 366.800 m2, Surface Area: 366.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10096,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:09XOffice1_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 10,               !- Vertex 1
      -3.24929697, 8.98340817, 10,                !- Vertex 2
      -3.24929697, 22.98340717, 10,               !- Vertex 3
      -29.44929697, 22.98340717, 10;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10096,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 09-Office 1, Ceiling - 366.800 m2 (Adiabatic), Surface Area: 366.800m2
   BuildingSurface:Detailed,                      !- Surface
      1F:09XOffice1_Ceiling_1_0_0,                !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:09XOffice1_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 15.2,             !- Vertex 1
      -3.24929697, 8.98340817, 15.2,              !- Vertex 2
      -3.24929697, 22.98340717, 15.2,             !- Vertex 3
      -29.44929697, 22.98340717, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 09-Office 1, Partition - 59.280 m2 (1F, N-ElecMech), Surface Area: 59.28
   BuildingSurface:Detailed,                      !- Surface
      1F:09XOffice1_Partition_3_0_0,              !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Surface, 1F:NXElecMech_Partition_4_0_10098, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 11.58340817, 10,             !- Vertex 1
      -3.2492969696, 22.98340717, 10,             !- Vertex 2
      -3.2492969696, 22.98340717, 15.2,           !- Vertex 3
      -3.2492969696, 11.58340817, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 09-Office 1, Partition - 59.280 m2 (1F, N-ElecMech), Surface Area: 59.28 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:NXElecMech_Partition_4_0_10098,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, 1F:09XOffice1_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 22.98340717, 10,             !- Vertex 1
      -3.2492969696, 11.58340817, 10,             !- Vertex 2
      -3.2492969696, 11.58340817, 15.2,           !- Vertex 3
      -3.2492969696, 22.98340717, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Partition_4_0_10098,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 09-Office 1, Wall - 136.240 m2 - 0.0°, Surface Area: 136.240m2
   BuildingSurface:Detailed,                      !- Surface
      1F:09XOffice1_Wall_4_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 22.98340717, 10,             !- Vertex 1
      -29.44929697, 22.98340717, 10,              !- Vertex 2
      -29.44929697, 22.98340717, 15.2,            !- Vertex 3
      -3.2492969696, 22.98340717, 15.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Wall_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 23.417m2
      FenestrationSurface:Detailed, 1F:09XOffice1_Wall_4_0_0_4_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:09XOffice1_Wall_4_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.25229697, 22.98340717, 14.303,        !- Vertex 1
         -29.44629697, 22.98340717, 14.303,       !- Vertex 2
         -29.44629697, 22.98340717, 15.197,       !- Vertex 3
         -3.25229697, 22.98340717, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Wall_4_0_0_4_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 4 
      FenestrationSurface:Detailed, 1F:09XOffice1_Wall_4_0_0_0_0_4_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:09XOffice1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         4,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.62429697, 22.98340717, 11.5,          !- Vertex 1
         -8.42429697, 22.98340717, 11.5,          !- Vertex 2
         -8.42429697, 22.98340717, 12.9,          !- Vertex 3
         -4.62429697, 22.98340717, 12.9;          !- Vertex 4

   ! 1F, 09-Office 1, Wall - 72.800 m2 - 270.0°, Surface Area: 72.800m2
   BuildingSurface:Detailed,                      !- Surface
      1F:09XOffice1_Wall_5_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:09XOffice1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 22.98340717, 10,              !- Vertex 1
      -29.44929697, 8.98340817, 10,               !- Vertex 2
      -29.44929697, 8.98340817, 15.2,             !- Vertex 3
      -29.44929697, 22.98340717, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2
      FenestrationSurface:Detailed, 1F:09XOffice1_Wall_5_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:09XOffice1_Wall_5_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 22.98040717, 14.303,       !- Vertex 1
         -29.44929697, 8.98640817, 14.303,        !- Vertex 2
         -29.44929697, 8.98640817, 15.197,        !- Vertex 3
         -29.44929697, 22.98040717, 15.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:09XOffice1_Wall_5_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 1F:09XOffice1_Wall_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         1F:09XOffice1_Wall_5_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 21.38340817, 11.5,         !- Vertex 1
         -29.44929697, 17.58340817, 11.5,         !- Vertex 2
         -29.44929697, 17.58340817, 12.9,         !- Vertex 3
         -29.44929697, 21.38340817, 12.9;         !- Vertex 4

   InternalMass,
      1F:09XOffice1 Internal mass,                !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      1F:09XOffice1,                              !- Name of Associated Thermal Zone
      556.7;                                      !- Total area exposed to Zone {m2}


! 1F - N-ElecMech
Zone, 1F:NXElecMech,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1101.4639,                                    !- Zone volume
    211.82,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 1F:NXElecMech Infiltration,  !- Name
      1F:NXElecMech,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .030596,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, N-ElecMech, Floor - 211.820 m2, Surface Area: 26
   BuildingSurface:Detailed,                      !- Surface
      1F:NXElecMech_Floor_0_0_0,                  !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10099,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 10,               !- Vertex 1
       3.05070303, 8.98340817, 10,                !- Vertex 2
       3.05070303, 11.58340817, 10,               !- Vertex 3
       13.05070303, 11.58340817, 10;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-ElecMech, Floor - 211.820 m2, Surface Area: 26 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10099,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXElecMech_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 10,                !- Vertex 1
       13.05070303, 8.98340817, 10,               !- Vertex 2
       13.05070303, 11.58340817, 10,              !- Vertex 3
       3.05070303, 11.58340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10099,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-ElecMech, Floor - 211.820 m2, Surface Area: 185.82
   BuildingSurface:Detailed,                      !- Surface
      1F:NXElecMech_Floor_0_0_1,                  !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10100,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 11.58340817, 10,              !- Vertex 1
      -3.24929697, 11.58340817, 10,               !- Vertex 2
      -3.24929697, 22.98340717, 10,               !- Vertex 3
       13.05070303, 22.98340717, 10;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-ElecMech, Floor - 211.820 m2, Surface Area: 185.82 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10100,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:NXElecMech_Floor_0_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 11.58340817, 10,               !- Vertex 1
       13.05070303, 11.58340817, 10,              !- Vertex 2
       13.05070303, 22.98340717, 10,              !- Vertex 3
      -3.24929697, 22.98340717, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10100,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-ElecMech, Ceiling - 211.820 m2 (Adiabatic), Surface Area: 71.820m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXElecMech_Ceiling_1_0_0,                !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, 1F:NXElecMech_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 11.58340817, 15.2,             !- Vertex 1
       3.05070303, 11.58340817, 15.2,             !- Vertex 2
       3.05070303, 22.98340717, 15.2,             !- Vertex 3
      -3.24929697, 22.98340717, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-ElecMech, Ceiling - 211.820 m2 (Adiabatic), Surface Area: 140.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXElecMech_Ceiling_1_0_1,                !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Surface, 1F:NXElecMech_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 15.2,              !- Vertex 1
       13.05070303, 8.98340817, 15.2,             !- Vertex 2
       13.05070303, 22.98340717, 15.2,            !- Vertex 3
       3.05070303, 22.98340717, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Ceiling_1_0_1,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-ElecMech, Wall - 72.800 m2 - 90.0°, Surface Area: 72.800m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXElecMech_Wall_2_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 10,               !- Vertex 1
       13.05070303, 22.98340717, 10,              !- Vertex 2
       13.05070303, 22.98340717, 15.2,            !- Vertex 3
       13.05070303, 8.98340817, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2
      FenestrationSurface:Detailed, 1F:NXElecMech_Wall_2_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:NXElecMech_Wall_2_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 8.98640817, 14.303,        !- Vertex 1
          13.05070303, 22.98040717, 14.303,       !- Vertex 2
          13.05070303, 22.98040717, 15.197,       !- Vertex 3
          13.05070303, 8.98640817, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Wall_2_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, N-ElecMech, Wall - 84.760 m2 - 0.0°, Surface Area: 84.760m2
   BuildingSurface:Detailed,                      !- Surface
      1F:NXElecMech_Wall_3_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:NXElecMech,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 22.98340717, 10,              !- Vertex 1
      -3.2492969696, 22.98340717, 10,             !- Vertex 2
      -3.2492969696, 22.98340717, 15.2,           !- Vertex 3
       13.05070303, 22.98340717, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Wall_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 14.567m2
      FenestrationSurface:Detailed, 1F:NXElecMech_Wall_3_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:NXElecMech_Wall_3_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.04770303, 22.98340717, 14.303,       !- Vertex 1
         -3.24629697, 22.98340717, 14.303,        !- Vertex 2
         -3.24629697, 22.98340717, 15.197,        !- Vertex 3
          13.04770303, 22.98340717, 15.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:NXElecMech_Wall_3_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - 05-Dressing 1
Zone, 1F:05XDressing1,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    67.6,                                         !- Zone volume
    13,                                           !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 1F:05XDressing1,                !- Name
      1F:05XDressing1,                            !- Zone Name
      JP Office - locker/storage occ.,            !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .3,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19491,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19491,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19491,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19491,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 1F:05XDressing1 General lighting,      !- Name
      1F:05XDressing1,                            !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:05XDressing1#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 1F:05XDressing1 Infiltration,  !- Name
      1F:05XDressing1,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .000901,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 05-Dressing 1, Floor - 13.000 m2, Surface Area: 13
   BuildingSurface:Detailed,                      !- Surface
      1F:05XDressing1_Floor_0_0_0,                !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:05XDressing1,                            !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10103,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-2.51659183, 10,                !- Vertex 1
       3.30070303,-2.51659183, 10,                !- Vertex 2
       3.30070303, 1.48340817, 10,                !- Vertex 3
       6.55070303, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:05XDressing1_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 05-Dressing 1, Floor - 13.000 m2, Surface Area: 13 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10103,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:05XDressing1_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-2.51659183, 10,                !- Vertex 1
       6.55070303,-2.51659183, 10,                !- Vertex 2
       6.55070303, 1.48340817, 10,                !- Vertex 3
       3.30070303, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10103,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 05-Dressing 1, Ceiling - 13.000 m2 (Adiabatic), Surface Area: 13.000m2
   BuildingSurface:Detailed,                      !- Surface
      1F:05XDressing1_Ceiling_1_0_0,              !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:05XDressing1,                            !- Zone Name
      Surface, 1F:05XDressing1_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.30070303,-2.51659183, 15.2,              !- Vertex 1
       6.55070303,-2.51659183, 15.2,              !- Vertex 2
       6.55070303, 1.48340817, 15.2,              !- Vertex 3
       3.30070303, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:05XDressing1_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 05-Dressing 1, Partition - 17.420 m2 (1F, 08-Vending), Surface Area: 17.42
   BuildingSurface:Detailed,                      !- Surface
      1F:05XDressing1_Partition_3_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      1F:05XDressing1,                            !- Zone Name
      Surface, 1F:08XVending_Partition_5_0_10105, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-1.86659183, 10,              !- Vertex 1
       6.5507030304, 1.48340817, 10,              !- Vertex 2
       6.5507030304, 1.48340817, 15.2,            !- Vertex 3
       6.5507030304,-1.86659183, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:05XDressing1_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 05-Dressing 1, Partition - 17.420 m2 (1F, 08-Vending), Surface Area: 17.42 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      1F:08XVending_Partition_5_0_10105,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      1F:08XVending,                              !- Zone Name
      Surface, 1F:05XDressing1_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304, 1.48340817, 10,              !- Vertex 1
       6.5507030304,-1.86659183, 10,              !- Vertex 2
       6.5507030304,-1.86659183, 15.2,            !- Vertex 3
       6.5507030304, 1.48340817, 15.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Partition_5_0_10105,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 1F - 08-Vending
Zone, 1F:08XVending,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    113.23,                                       !- Zone volume
    21.775,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 1F:08XVending General lighting,        !- Name
      1F:08XVending,                              !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#1F:08XVending#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 1F:08XVending Infiltration,  !- Name
      1F:08XVending,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001636,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 1F, 08-Vending, Floor - 21.775 m2, Surface Area: 21.775
   BuildingSurface:Detailed,                      !- Surface
      1F:08XVending_Floor_0_0_0,                  !- Surface name
      Floor, FG1 - IBEC,                          !- Class and Construction Name
      1F:08XVending,                              !- Zone Name
      Surface, PIT:Pit_Ceiling_1_0_10106,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 10,               !- Vertex 1
       6.55070303,-1.86659183, 10,                !- Vertex 2
       6.55070303, 1.48340817, 10,                !- Vertex 3
       13.05070303, 1.48340817, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 08-Vending, Floor - 21.775 m2, Surface Area: 21.775 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PIT:Pit_Ceiling_1_0_10106,                  !- Surface name
      Ceiling, FG1 - IBEC_Rev,                    !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Surface, 1F:08XVending_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-1.86659183, 10,                !- Vertex 1
       13.05070303,-1.86659183, 10,               !- Vertex 2
       13.05070303, 1.48340817, 10,               !- Vertex 3
       6.55070303, 1.48340817, 10;                !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Ceiling_1_0_10106,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 08-Vending, Ceiling - 21.775 m2 (Adiabatic), Surface Area: 21.775m2
   BuildingSurface:Detailed,                      !- Surface
      1F:08XVending_Ceiling_1_0_0,                !- Surface name
      Ceiling, FG1 - IBEC_Reversed,               !- Class and Construction Name
      1F:08XVending,                              !- Zone Name
      Surface, 1F:08XVending_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-1.86659183, 15.2,              !- Vertex 1
       13.05070303,-1.86659183, 15.2,             !- Vertex 2
       13.05070303, 1.48340817, 15.2,             !- Vertex 3
       6.55070303, 1.48340817, 15.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 1F, 08-Vending, Wall - 17.420 m2 - 90.0°, Surface Area: 17.420m2
   BuildingSurface:Detailed,                      !- Surface
      1F:08XVending_Wall_2_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      1F:08XVending,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 10,               !- Vertex 1
       13.05070303, 1.48340817, 10,               !- Vertex 2
       13.05070303, 1.48340817, 15.2,             !- Vertex 3
       13.05070303,-1.86659183, 15.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.990m2
      FenestrationSurface:Detailed, 1F:08XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         1F:08XVending_Wall_2_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303,-1.86359183, 14.303,        !- Vertex 1
          13.05070303, 1.48040817, 14.303,        !- Vertex 2
          13.05070303, 1.48040817, 15.197,        !- Vertex 3
          13.05070303,-1.86359183, 15.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 1F:08XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - N-Mech 2
Zone, 2X6F:NXMech2,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    195,                                          !- Zone volume
    48.75,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 2X6F:NXMech2 Infiltration,  !- Name
      2X6F:NXMech2,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005417,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, N-Mech 2, Floor - 48.750 m2 (Adiabatic), Surface Area: 48.750m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Floor_0_0_0,                   !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Surface, 2X6F:NXMech2_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 23.2,             !- Vertex 1
      -29.44929697, 1.48340817, 23.2,             !- Vertex 2
      -29.44929697, 8.98340817, 23.2,             !- Vertex 3
      -22.94929697, 8.98340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Ceiling - 48.750 m2 (Adiabatic), Surface Area: 48.750m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Ceiling_1_0_0,                 !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Surface, 2X6F:NXMech2_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 27.2,             !- Vertex 1
      -22.94929697, 1.48340817, 27.2,             !- Vertex 2
      -22.94929697, 8.98340817, 27.2,             !- Vertex 3
      -29.44929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 30.000 m2 (2-6F, 01-Corridor), Surface Area: 30
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Partition_2_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_4_0_10110,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.9492969696, 1.48340817, 23.2,           !- Vertex 1
      -22.9492969696, 8.98340817, 23.2,           !- Vertex 2
      -22.9492969696, 8.98340817, 27.2,           !- Vertex 3
      -22.9492969696, 1.48340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 30.000 m2 (2-6F, 01-Corridor), Surface Area: 30 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:01XCorridor_Partition_4_0_10110,       !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXMech2_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.9492969696, 8.98340817, 23.2,           !- Vertex 1
      -22.9492969696, 1.48340817, 23.2,           !- Vertex 2
      -22.9492969696, 1.48340817, 27.2,           !- Vertex 3
      -22.9492969696, 8.98340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_4_0_10110,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 04-4-Office NI), Surface Area: 6
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Partition_3_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_5_0_10111,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 8.98340817, 23.2,             !- Vertex 1
      -24.44929697, 8.98340817, 23.2,             !- Vertex 2
      -24.44929697, 8.98340817, 27.2,             !- Vertex 3
      -22.94929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 04-4-Office NI), Surface Area: 6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_5_0_10111,     !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:NXMech2_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 8.98340817, 23.2,             !- Vertex 1
      -22.94929697, 8.98340817, 23.2,             !- Vertex 2
      -22.94929697, 8.98340817, 27.2,             !- Vertex 3
      -24.44929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_5_0_10111,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 04-3-Office NWP), Surface Area: 20
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Partition_4_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Surface, 2X6F:04X3XOfficeNWP_Partition_4_0_10112,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 8.98340817, 23.2,             !- Vertex 1
      -29.44929697, 8.98340817, 23.2,             !- Vertex 2
      -29.44929697, 8.98340817, 27.2,             !- Vertex 3
      -24.44929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 04-3-Office NWP), Surface Area: 20 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X3XOfficeNWP_Partition_4_0_10112,    !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      Surface, 2X6F:NXMech2_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 23.2,             !- Vertex 1
      -24.44929697, 8.98340817, 23.2,             !- Vertex 2
      -24.44929697, 8.98340817, 27.2,             !- Vertex 3
      -29.44929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Partition_4_0_10112,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Wall_5_0_0,                    !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 23.2,             !- Vertex 1
      -29.44929697, 1.48340817, 23.2,             !- Vertex 2
      -29.44929697, 1.48340817, 27.2,             !- Vertex 3
      -29.44929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 6.700m2
      FenestrationSurface:Detailed, 2X6F:NXMech2_Wall_5_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:NXMech2_Wall_5_0_0,                 !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 8.98040817, 26.303,        !- Vertex 1
         -29.44929697, 1.48640817, 26.303,        !- Vertex 2
         -29.44929697, 1.48640817, 27.197,        !- Vertex 3
         -29.44929697, 8.98040817, 27.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Wall_5_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 20
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Partition_6_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Surface, 2X6F:05X2XOfficeSWP_Partition_4_0_10113,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 23.2,             !- Vertex 1
      -24.44929697, 1.48340817, 23.2,             !- Vertex 2
      -24.44929697, 1.48340817, 27.2,             !- Vertex 3
      -29.44929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Partition_6_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 20 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:05X2XOfficeSWP_Partition_4_0_10113,    !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      Surface, 2X6F:NXMech2_Partition_6_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 1.48340817, 23.2,             !- Vertex 1
      -29.44929697, 1.48340817, 23.2,             !- Vertex 2
      -29.44929697, 1.48340817, 27.2,             !- Vertex 3
      -24.44929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X2XOfficeSWP_Partition_4_0_10113,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 05-3-Office SI), Surface Area: 6
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXMech2_Partition_7_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXMech2,                               !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Partition_5_0_10114,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 1.48340817, 23.2,             !- Vertex 1
      -22.94929697, 1.48340817, 23.2,             !- Vertex 2
      -22.94929697, 1.48340817, 27.2,             !- Vertex 3
      -24.44929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXMech2_Partition_7_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 05-3-Office SI), Surface Area: 6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:05X3XOfficeSI_Partition_5_0_10114,     !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:NXMech2_Partition_7_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 23.2,             !- Vertex 1
      -24.44929697, 1.48340817, 23.2,             !- Vertex 2
      -24.44929697, 1.48340817, 27.2,             !- Vertex 3
      -22.94929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Partition_5_0_10114,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - 01-Corridor
Zone, 2X6F:01XCorridor,                           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    528.24,                                       !- Zone volume
    132.06,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 2X6F:01XCorridor General lighting,     !- Name
      2X6F:01XCorridor,                           !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:01XCorridor#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 2X6F:01XCorridor Infiltration,  !- Name
      2X6F:01XCorridor,                           !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007043,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Floor_0_0_0,               !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Floor_0_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 23.2,              !- Vertex 1
       .45070303, 4.18340817, 23.2,               !- Vertex 2
       .45070303, 8.98340817, 23.2,               !- Vertex 3
       3.05070303, 8.98340817, 23.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Floor_0_0_1,               !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Floor_0_0_1,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 23.2,             !- Vertex 1
      -14.29929697, 4.18340817, 23.2,             !- Vertex 2
      -14.29929697, 8.98340817, 23.2,             !- Vertex 3
      -11.69929697, 8.98340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 15.840m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Floor_0_0_2,               !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Floor_0_0_2,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 23.2,             !- Vertex 1
      -22.94929697, 4.18340817, 23.2,             !- Vertex 2
      -22.94929697, 8.98340817, 23.2,             !- Vertex 3
      -19.64929697, 8.98340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Floor_0_0_2,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 91.260m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Floor_0_0_3,               !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Floor_0_0_3,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 23.2,             !- Vertex 1
      -22.94929697, 1.48340817, 23.2,             !- Vertex 2
      -22.94929697, 4.18340817, 23.2,             !- Vertex 3
       10.85070303, 4.18340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Floor_0_0_3,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Ceiling - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Ceiling_1_0_0,             !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Ceiling_1_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 27.2,             !- Vertex 1
      -11.69929697, 4.18340817, 27.2,             !- Vertex 2
      -11.69929697, 8.98340817, 27.2,             !- Vertex 3
      -14.29929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Ceiling - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Ceiling_1_0_1,             !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Ceiling_1_0_1,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 27.2,               !- Vertex 1
       3.05070303, 4.18340817, 27.2,              !- Vertex 2
       3.05070303, 8.98340817, 27.2,              !- Vertex 3
       .45070303, 8.98340817, 27.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Ceiling_1_0_1,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Ceiling - 132.060 m2 (Adiabatic), Surface Area: 82.350m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Ceiling_1_0_2,             !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Ceiling_1_0_2,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 1.48340817, 27.2,             !- Vertex 1
       10.85070303, 1.48340817, 27.2,             !- Vertex 2
       10.85070303, 4.18340817, 27.2,             !- Vertex 3
      -19.64929697, 4.18340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Ceiling_1_0_2,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Ceiling - 132.060 m2 (Adiabatic), Surface Area: 24.750m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Ceiling_1_0_3,             !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:01XCorridor_Ceiling_1_0_3,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 27.2,             !- Vertex 1
      -19.64929697, 1.48340817, 27.2,             !- Vertex 2
      -19.64929697, 8.98340817, 27.2,             !- Vertex 3
      -22.94929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Ceiling_1_0_3,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_2_0_0,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXStrXES1XKtchntt_Partition_4_0_10123,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 4.18340817, 23.2,           !- Vertex 1
      -19.6492969696, 8.98340817, 23.2,           !- Vertex 2
      -19.6492969696, 8.98340817, 27.2,           !- Vertex 3
      -19.6492969696, 4.18340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXStrXES1XKtchntt_Partition_4_0_10123, !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStrXES1XKtchntt,                     !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_2_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 8.98340817, 23.2,           !- Vertex 1
      -19.6492969696, 4.18340817, 23.2,           !- Vertex 2
      -19.6492969696, 4.18340817, 27.2,           !- Vertex 3
      -19.6492969696, 8.98340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStrXES1XKtchntt_Partition_4_0_10123,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 13.200 m2 (2-6F, 04-4-Office NI), Surface Area: 13.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_3_0_0,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_6_0_10124,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 8.98340817, 23.2,             !- Vertex 1
      -22.94929697, 8.98340817, 23.2,             !- Vertex 2
      -22.94929697, 8.98340817, 27.2,             !- Vertex 3
      -19.64929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 13.200 m2 (2-6F, 04-4-Office NI), Surface Area: 13.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_6_0_10124,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_3_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 8.98340817, 23.2,             !- Vertex 1
      -19.64929697, 8.98340817, 23.2,             !- Vertex 2
      -19.64929697, 8.98340817, 27.2,             !- Vertex 3
      -22.94929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_6_0_10124,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 118.000 m2 (2-6F, 05-3-Office SI), Surface Area: 118
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_5_0_0,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Partition_4_0_10125,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 23.2,             !- Vertex 1
       6.55070303, 1.48340817, 23.2,              !- Vertex 2
       6.55070303, 1.48340817, 27.2,              !- Vertex 3
      -22.94929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 118.000 m2 (2-6F, 05-3-Office SI), Surface Area: 118 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:05X3XOfficeSI_Partition_4_0_10125,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_5_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 1.48340817, 23.2,              !- Vertex 1
      -22.94929697, 1.48340817, 23.2,             !- Vertex 2
      -22.94929697, 1.48340817, 27.2,             !- Vertex 3
       6.55070303, 1.48340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Partition_4_0_10125,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 17.200 m2 (2-6F, 02-Vending), Surface Area: 12.4176
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_6_0_0,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:02XVending_Partition_4_0_10126,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 1.48340817, 23.2,              !- Vertex 1
       10.85070303, 1.48340817, 23.2,             !- Vertex 2
       10.85070303, 1.48340817, 27.2,             !- Vertex 3
       6.55070303, 1.48340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 17.200 m2 (2-6F, 02-Vending), Surface Area: 12.4176 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:02XVending_Partition_4_0_10126,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:02XVending,                            !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_6_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 23.2,             !- Vertex 1
       6.55070303, 1.48340817, 23.2,              !- Vertex 2
       6.55070303, 1.48340817, 27.2,              !- Vertex 3
       10.85070303, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Partition_4_0_10126,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.782m2
      FenestrationSurface:Detailed, 2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:01XCorridor_Partition_6_0_0,        !- Base surface
         2X6F:02XVending_Partition_4_0_0_0_0_0_Hole_10128,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.80270303, 1.48340817, 23.202,         !- Vertex 1
          10.79870303, 1.48340817, 23.202,        !- Vertex 2
          10.79870303, 1.48340817, 25.598,        !- Vertex 3
          8.80270303, 1.48340817, 25.598;         !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.782m2
      FenestrationSurface:Detailed, 2X6F:02XVending_Partition_4_0_0_0_0_0_Hole_10128,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:02XVending_Partition_4_0_10126,     !- Base surface
         2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.79870303, 1.48340817, 23.202,        !- Vertex 1
          8.80270303, 1.48340817, 23.202,         !- Vertex 2
          8.80270303, 1.48340817, 25.598,         !- Vertex 3
          10.79870303, 1.48340817, 25.598;        !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:01XCorridor_13,                     !- Name
         2X6F:01XCorridor,                        !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          8.32140383999997E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:02XVending,                         !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:01XCorridor_14,                     !- Name
         2X6F:02XVending,                         !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          8.32140383999997E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:01XCorridor,                        !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 2-6F, 01-Corridor, Partition - 10.800 m2 (2-6F, N-Stair_DSPS), Surface Area: 10.8
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_7_0_0,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Partition_7_0_10128,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 23.2,             !- Vertex 1
       10.85070303, 4.18340817, 23.2,             !- Vertex 2
       10.85070303, 4.18340817, 27.2,             !- Vertex 3
       10.85070303, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.800 m2 (2-6F, N-Stair_DSPS), Surface Area: 10.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXStairXDSPS_Partition_7_0_10128,      !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_7_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 4.18340817, 23.2,             !- Vertex 1
       10.85070303, 1.48340817, 23.2,             !- Vertex 2
       10.85070303, 1.48340817, 27.2,             !- Vertex 3
       10.85070303, 4.18340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Partition_7_0_10128,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 31.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 31.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_8_0_0,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Partition_6_0_10129,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 4.18340817, 23.2,             !- Vertex 1
       3.05070303, 4.18340817, 23.2,              !- Vertex 2
       3.05070303, 4.18340817, 27.2,              !- Vertex 3
       10.85070303, 4.18340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_8_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 31.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 31.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXStairXDSPS_Partition_6_0_10129,      !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_8_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 23.2,              !- Vertex 1
       10.85070303, 4.18340817, 23.2,             !- Vertex 2
       10.85070303, 4.18340817, 27.2,             !- Vertex 3
       3.05070303, 4.18340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Partition_6_0_10129,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_9_0_0,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Partition_5_0_10130,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 23.2,              !- Vertex 1
       3.05070303, 8.98340817, 23.2,              !- Vertex 2
       3.05070303, 8.98340817, 27.2,              !- Vertex 3
       3.05070303, 4.18340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_9_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXStairXDSPS_Partition_5_0_10130,      !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_9_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 23.2,              !- Vertex 1
       3.05070303, 4.18340817, 23.2,              !- Vertex 2
       3.05070303, 4.18340817, 27.2,              !- Vertex 3
       3.05070303, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Partition_5_0_10130,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_10_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_12_0_10131,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 23.2,              !- Vertex 1
       .45070303, 8.98340817, 23.2,               !- Vertex 2
       .45070303, 8.98340817, 27.2,               !- Vertex 3
       3.05070303, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_10_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_12_0_10131,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_10_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 8.98340817, 23.2,               !- Vertex 1
       3.05070303, 8.98340817, 23.2,              !- Vertex 2
       3.05070303, 8.98340817, 27.2,              !- Vertex 3
       .45070303, 8.98340817, 27.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_12_0_10131,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_11_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXEV_Partition_2_0_10132,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 8.98340817, 23.2,               !- Vertex 1
       .45070303, 4.18340817, 23.2,               !- Vertex 2
       .45070303, 4.18340817, 27.2,               !- Vertex 3
       .45070303, 8.98340817, 27.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_11_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXEV_Partition_2_0_10132,              !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEV,                                  !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_11_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 23.2,               !- Vertex 1
       .45070303, 8.98340817, 23.2,               !- Vertex 2
       .45070303, 8.98340817, 27.2,               !- Vertex 3
       .45070303, 4.18340817, 27.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEV_Partition_2_0_10132,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 14.800 m2 (2-6F, N-EV), Surface Area: 14.8
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_12_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXEV_Partition_5_0_10133,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 23.2,               !- Vertex 1
      -3.24929697, 4.18340817, 23.2,              !- Vertex 2
      -3.24929697, 4.18340817, 27.2,              !- Vertex 3
       .45070303, 4.18340817, 27.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_12_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 14.800 m2 (2-6F, N-EV), Surface Area: 14.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXEV_Partition_5_0_10133,              !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEV,                                  !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_12_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 23.2,              !- Vertex 1
       .45070303, 4.18340817, 23.2,               !- Vertex 2
       .45070303, 4.18340817, 27.2,               !- Vertex 3
      -3.24929697, 4.18340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEV_Partition_5_0_10133,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 12.000 m2 (2-6F, 03-EV Hall), Surface Area: 4.8324
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_13_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:03XEVHall_Partition_5_0_10134,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 23.2,              !- Vertex 1
      -6.24929697, 4.18340817, 23.2,              !- Vertex 2
      -6.24929697, 4.18340817, 27.2,              !- Vertex 3
      -3.24929697, 4.18340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_13_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 12.000 m2 (2-6F, 03-EV Hall), Surface Area: 4.8324 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:03XEVHall_Partition_5_0_10134,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:03XEVHall,                             !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_13_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 23.2,              !- Vertex 1
      -3.24929697, 4.18340817, 23.2,              !- Vertex 2
      -3.24929697, 4.18340817, 27.2,              !- Vertex 3
      -6.24929697, 4.18340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:03XEVHall_Partition_5_0_10134,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2
      FenestrationSurface:Detailed, 2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:01XCorridor_Partition_13_0_0,       !- Base surface
         2X6F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10136,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.25229697, 4.18340817, 23.203,         !- Vertex 1
         -6.24629697, 4.18340817, 23.203,         !- Vertex 2
         -6.24629697, 4.18340817, 25.597,         !- Vertex 3
         -3.25229697, 4.18340817, 25.597;         !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2
      FenestrationSurface:Detailed, 2X6F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10136,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:03XEVHall_Partition_5_0_10134,      !- Base surface
         2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.24629697, 4.18340817, 23.203,         !- Vertex 1
         -3.25229697, 4.18340817, 23.203,         !- Vertex 2
         -3.25229697, 4.18340817, 25.597,         !- Vertex 3
         -6.24629697, 4.18340817, 25.597;         !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:01XCorridor_15,                     !- Name
         2X6F:01XCorridor,                        !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .1247168664,                            !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:03XEVHall,                          !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:01XCorridor_16,                     !- Name
         2X6F:03XEVHall,                          !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .1247168664,                            !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:01XCorridor,                        !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 2-6F, 01-Corridor, Partition - 21.800 m2 (2-6F, N-EV-DSPS), Surface Area: 21.8
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_14_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXEVXDSPS_Partition_5_0_10136,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 23.2,              !- Vertex 1
      -11.69929697, 4.18340817, 23.2,             !- Vertex 2
      -11.69929697, 4.18340817, 27.2,             !- Vertex 3
      -6.24929697, 4.18340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_14_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 21.800 m2 (2-6F, N-EV-DSPS), Surface Area: 21.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXEVXDSPS_Partition_5_0_10136,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEVXDSPS,                             !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_14_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 23.2,             !- Vertex 1
      -6.24929697, 4.18340817, 23.2,              !- Vertex 2
      -6.24929697, 4.18340817, 27.2,              !- Vertex 3
      -11.69929697, 4.18340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEVXDSPS_Partition_5_0_10136,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV-DSPS), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_15_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXEVXDSPS_Partition_4_0_10137,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 4.18340817, 23.2,           !- Vertex 1
      -11.6992969696, 8.98340817, 23.2,           !- Vertex 2
      -11.6992969696, 8.98340817, 27.2,           !- Vertex 3
      -11.6992969696, 4.18340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_15_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV-DSPS), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXEVXDSPS_Partition_4_0_10137,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEVXDSPS,                             !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_15_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 8.98340817, 23.2,           !- Vertex 1
      -11.6992969696, 4.18340817, 23.2,           !- Vertex 2
      -11.6992969696, 4.18340817, 27.2,           !- Vertex 3
      -11.6992969696, 8.98340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEVXDSPS_Partition_4_0_10137,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_16_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_8_0_10138,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 8.98340817, 23.2,             !- Vertex 1
      -14.29929697, 8.98340817, 23.2,             !- Vertex 2
      -14.29929697, 8.98340817, 27.2,             !- Vertex 3
      -11.69929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_16_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_8_0_10138,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_16_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 8.98340817, 23.2,             !- Vertex 1
      -11.69929697, 8.98340817, 23.2,             !- Vertex 2
      -11.69929697, 8.98340817, 27.2,             !- Vertex 3
      -14.29929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_8_0_10138,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_17_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXStrXES1XKtchntt_Partition_2_0_10139,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.2992969696, 8.98340817, 23.2,           !- Vertex 1
      -14.2992969696, 4.18340817, 23.2,           !- Vertex 2
      -14.2992969696, 4.18340817, 27.2,           !- Vertex 3
      -14.2992969696, 8.98340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_17_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXStrXES1XKtchntt_Partition_2_0_10139, !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStrXES1XKtchntt,                     !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_17_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.2992969696, 4.18340817, 23.2,           !- Vertex 1
      -14.2992969696, 8.98340817, 23.2,           !- Vertex 2
      -14.2992969696, 8.98340817, 27.2,           !- Vertex 3
      -14.2992969696, 4.18340817, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStrXES1XKtchntt_Partition_2_0_10139,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 21.400 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 21.4
   BuildingSurface:Detailed,                      !- Surface
      2X6F:01XCorridor_Partition_18_0_0,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:01XCorridor,                           !- Zone Name
      Surface, 2X6F:NXStrXES1XKtchntt_Partition_5_0_10140,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 23.2,             !- Vertex 1
      -19.64929697, 4.18340817, 23.2,             !- Vertex 2
      -19.64929697, 4.18340817, 27.2,             !- Vertex 3
      -14.29929697, 4.18340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:01XCorridor_Partition_18_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 21.400 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 21.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXStrXES1XKtchntt_Partition_5_0_10140, !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStrXES1XKtchntt,                     !- Zone Name
      Surface, 2X6F:01XCorridor_Partition_18_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 23.2,             !- Vertex 1
      -14.29929697, 4.18340817, 23.2,             !- Vertex 2
      -14.29929697, 4.18340817, 27.2,             !- Vertex 3
      -19.64929697, 4.18340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStrXES1XKtchntt_Partition_5_0_10140,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - N-Stair_ES1_Kitchenette
Zone, 2X6F:NXStrXES1XKtchntt,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    102.72,                                       !- Zone volume
    25.68,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 2X6F:NXStrXES1XKtchntt Infiltration,  !- Name
      2X6F:NXStrXES1XKtchntt,                     !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002853,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, N-Stair_ES1_Kitchenette, Floor - 25.680 m2 (Adiabatic), Surface Area: 25.680m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStrXES1XKtchntt_Floor_0_0_0,         !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:NXStrXES1XKtchntt,                     !- Zone Name
      Surface, 2X6F:NXStrXES1XKtchntt_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 23.2,             !- Vertex 1
      -19.64929697, 4.18340817, 23.2,             !- Vertex 2
      -19.64929697, 8.98340817, 23.2,             !- Vertex 3
      -14.29929697, 8.98340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStrXES1XKtchntt_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_ES1_Kitchenette, Ceiling - 25.680 m2 (Adiabatic), Surface Area: 25.680m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStrXES1XKtchntt_Ceiling_1_0_0,       !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:NXStrXES1XKtchntt,                     !- Zone Name
      Surface, 2X6F:NXStrXES1XKtchntt_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 27.2,             !- Vertex 1
      -14.29929697, 4.18340817, 27.2,             !- Vertex 2
      -14.29929697, 8.98340817, 27.2,             !- Vertex 3
      -19.64929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStrXES1XKtchntt_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_ES1_Kitchenette, Partition - 21.400 m2 (2-6F, 04-4-Office NI), Surface Area: 21.4
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStrXES1XKtchntt_Partition_3_0_0,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStrXES1XKtchntt,                     !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_7_0_10143,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 8.98340817, 23.2,             !- Vertex 1
      -19.64929697, 8.98340817, 23.2,             !- Vertex 2
      -19.64929697, 8.98340817, 27.2,             !- Vertex 3
      -14.29929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_ES1_Kitchenette, Partition - 21.400 m2 (2-6F, 04-4-Office NI), Surface Area: 21.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_7_0_10143,     !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:NXStrXES1XKtchntt_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 8.98340817, 23.2,             !- Vertex 1
      -14.29929697, 8.98340817, 23.2,             !- Vertex 2
      -14.29929697, 8.98340817, 27.2,             !- Vertex 3
      -19.64929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_7_0_10143,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - N-EV-DSPS
Zone, 2X6F:NXEVXDSPS,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    104.64,                                       !- Zone volume
    26.16,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 2X6F:NXEVXDSPS Infiltration,  !- Name
      2X6F:NXEVXDSPS,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002907,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, N-EV-DSPS, Floor - 26.160 m2 (Adiabatic), Surface Area: 26.160m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXEVXDSPS_Floor_0_0_0,                 !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:NXEVXDSPS,                             !- Zone Name
      Surface, 2X6F:NXEVXDSPS_Floor_0_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 23.2,              !- Vertex 1
      -11.69929697, 4.18340817, 23.2,             !- Vertex 2
      -11.69929697, 8.98340817, 23.2,             !- Vertex 3
      -6.24929697, 8.98340817, 23.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEVXDSPS_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Ceiling - 26.160 m2 (Adiabatic), Surface Area: 26.160m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXEVXDSPS_Ceiling_1_0_0,               !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:NXEVXDSPS,                             !- Zone Name
      Surface, 2X6F:NXEVXDSPS_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 27.2,             !- Vertex 1
      -6.24929697, 4.18340817, 27.2,              !- Vertex 2
      -6.24929697, 8.98340817, 27.2,              !- Vertex 3
      -11.69929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEVXDSPS_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 19.200 m2 (2-6F, 03-EV Hall), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXEVXDSPS_Partition_2_0_0,             !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEVXDSPS,                             !- Zone Name
      Surface, 2X6F:03XEVHall_Partition_4_0_10146,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2492969696, 4.18340817, 23.2,            !- Vertex 1
      -6.2492969696, 8.98340817, 23.2,            !- Vertex 2
      -6.2492969696, 8.98340817, 27.2,            !- Vertex 3
      -6.2492969696, 4.18340817, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEVXDSPS_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 19.200 m2 (2-6F, 03-EV Hall), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:03XEVHall_Partition_4_0_10146,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:03XEVHall,                             !- Zone Name
      Surface, 2X6F:NXEVXDSPS_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2492969696, 8.98340817, 23.2,            !- Vertex 1
      -6.2492969696, 4.18340817, 23.2,            !- Vertex 2
      -6.2492969696, 4.18340817, 27.2,            !- Vertex 3
      -6.2492969696, 8.98340817, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:03XEVHall_Partition_4_0_10146,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 21.800 m2 (2-6F, 04-4-Office NI), Surface Area: 21.8
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXEVXDSPS_Partition_3_0_0,             !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEVXDSPS,                             !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_9_0_10147,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 8.98340817, 23.2,              !- Vertex 1
      -11.69929697, 8.98340817, 23.2,             !- Vertex 2
      -11.69929697, 8.98340817, 27.2,             !- Vertex 3
      -6.24929697, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEVXDSPS_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 21.800 m2 (2-6F, 04-4-Office NI), Surface Area: 21.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_9_0_10147,     !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:NXEVXDSPS_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 8.98340817, 23.2,             !- Vertex 1
      -6.24929697, 8.98340817, 23.2,              !- Vertex 2
      -6.24929697, 8.98340817, 27.2,              !- Vertex 3
      -11.69929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_9_0_10147,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - 03-EV Hall
Zone, 2X6F:03XEVHall,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    57.6,                                         !- Zone volume
    14.4,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 2X6F:03XEVHall General lighting,       !- Name
      2X6F:03XEVHall,                             !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:03XEVHall#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 2X6F:03XEVHall Infiltration,  !- Name
      2X6F:03XEVHall,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00104,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 03-EV Hall, Floor - 14.400 m2 (Adiabatic), Surface Area: 14.400m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:03XEVHall_Floor_0_0_0,                 !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:03XEVHall,                             !- Zone Name
      Surface, 2X6F:03XEVHall_Floor_0_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 23.2,              !- Vertex 1
      -6.24929697, 4.18340817, 23.2,              !- Vertex 2
      -6.24929697, 8.98340817, 23.2,              !- Vertex 3
      -3.24929697, 8.98340817, 23.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:03XEVHall_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Ceiling - 14.400 m2 (Adiabatic), Surface Area: 14.400m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:03XEVHall_Ceiling_1_0_0,               !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:03XEVHall,                             !- Zone Name
      Surface, 2X6F:03XEVHall_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 27.2,              !- Vertex 1
      -3.24929697, 4.18340817, 27.2,              !- Vertex 2
      -3.24929697, 8.98340817, 27.2,              !- Vertex 3
      -6.24929697, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:03XEVHall_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:03XEVHall_Partition_2_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:03XEVHall,                             !- Zone Name
      Surface, 2X6F:NXEV_Partition_4_0_10150,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 4.18340817, 23.2,            !- Vertex 1
      -3.2492969696, 8.98340817, 23.2,            !- Vertex 2
      -3.2492969696, 8.98340817, 27.2,            !- Vertex 3
      -3.2492969696, 4.18340817, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:03XEVHall_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXEV_Partition_4_0_10150,              !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEV,                                  !- Zone Name
      Surface, 2X6F:03XEVHall_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 8.98340817, 23.2,            !- Vertex 1
      -3.2492969696, 4.18340817, 23.2,            !- Vertex 2
      -3.2492969696, 4.18340817, 27.2,            !- Vertex 3
      -3.2492969696, 8.98340817, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEV_Partition_4_0_10150,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 12.000 m2 (2-6F, 04-4-Office NI), Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      2X6F:03XEVHall_Partition_3_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:03XEVHall,                             !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_10_0_10151,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 23.2,              !- Vertex 1
      -6.24929697, 8.98340817, 23.2,              !- Vertex 2
      -6.24929697, 8.98340817, 27.2,              !- Vertex 3
      -3.24929697, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:03XEVHall_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 12.000 m2 (2-6F, 04-4-Office NI), Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_10_0_10151,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:03XEVHall_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 8.98340817, 23.2,              !- Vertex 1
      -3.24929697, 8.98340817, 23.2,              !- Vertex 2
      -3.24929697, 8.98340817, 27.2,              !- Vertex 3
      -6.24929697, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_10_0_10151,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - N-EV
Zone, 2X6F:NXEV,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    71.04,                                        !- Zone volume
    17.76,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 2X6F:NXEV Infiltration,  !- Name
      2X6F:NXEV,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001973,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, N-EV, Floor - 17.760 m2 (Adiabatic), Surface Area: 17.760m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXEV_Floor_0_0_0,                      !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:NXEV,                                  !- Zone Name
      Surface, 2X6F:NXEV_Floor_0_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 23.2,               !- Vertex 1
      -3.24929697, 4.18340817, 23.2,              !- Vertex 2
      -3.24929697, 8.98340817, 23.2,              !- Vertex 3
       .45070303, 8.98340817, 23.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEV_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV, Ceiling - 17.760 m2 (Adiabatic), Surface Area: 17.760m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXEV_Ceiling_1_0_0,                    !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:NXEV,                                  !- Zone Name
      Surface, 2X6F:NXEV_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 27.2,              !- Vertex 1
       .45070303, 4.18340817, 27.2,               !- Vertex 2
       .45070303, 8.98340817, 27.2,               !- Vertex 3
      -3.24929697, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEV_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV, Partition - 14.800 m2 (2-6F, 04-4-Office NI), Surface Area: 14.8
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXEV_Partition_3_0_0,                  !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXEV,                                  !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_11_0_10154,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 8.98340817, 23.2,               !- Vertex 1
      -3.24929697, 8.98340817, 23.2,              !- Vertex 2
      -3.24929697, 8.98340817, 27.2,              !- Vertex 3
       .45070303, 8.98340817, 27.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXEV_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV, Partition - 14.800 m2 (2-6F, 04-4-Office NI), Surface Area: 14.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_11_0_10154,    !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:NXEV_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 23.2,              !- Vertex 1
       .45070303, 8.98340817, 23.2,               !- Vertex 2
       .45070303, 8.98340817, 27.2,               !- Vertex 3
      -3.24929697, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_11_0_10154,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - N-Stair_DSPS
Zone, 2X6F:NXStairXDSPS,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    215.76,                                       !- Zone volume
    53.94,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 2X6F:NXStairXDSPS Infiltration,  !- Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005993,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, N-Stair_DSPS, Floor - 53.940 m2 (Adiabatic), Surface Area: 5.940m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Floor_0_0_0,              !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 23.2,             !- Vertex 1
       10.85070303, 1.48340817, 23.2,             !- Vertex 2
       10.85070303, 4.18340817, 23.2,             !- Vertex 3
       13.05070303, 4.18340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Floor - 53.940 m2 (Adiabatic), Surface Area: 48.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Floor_0_0_1,              !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Floor_0_0_1,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 4.18340817, 23.2,             !- Vertex 1
       3.05070303, 4.18340817, 23.2,              !- Vertex 2
       3.05070303, 8.98340817, 23.2,              !- Vertex 3
       13.05070303, 8.98340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Ceiling - 53.940 m2 (Adiabatic), Surface Area: 37.440m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Ceiling_1_0_0,            !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 27.2,              !- Vertex 1
       10.85070303, 4.18340817, 27.2,             !- Vertex 2
       10.85070303, 8.98340817, 27.2,             !- Vertex 3
       3.05070303, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Ceiling - 53.940 m2 (Adiabatic), Surface Area: 16.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Ceiling_1_0_1,            !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 27.2,             !- Vertex 1
       13.05070303, 1.48340817, 27.2,             !- Vertex 2
       13.05070303, 8.98340817, 27.2,             !- Vertex 3
       10.85070303, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Ceiling_1_0_1,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Wall_2_0_0,               !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 23.2,             !- Vertex 1
       13.05070303, 8.98340817, 23.2,             !- Vertex 2
       13.05070303, 8.98340817, 27.2,             !- Vertex 3
       13.05070303, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.408m2
      FenestrationSurface:Detailed, 2X6F:NXStairXDSPS_Wall_2_0_0_0_0_1_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:NXStairXDSPS_Wall_2_0_0,            !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 1.48640817, 26.303,        !- Vertex 1
          13.05070303, 4.18040817, 26.303,        !- Vertex 2
          13.05070303, 4.18040817, 27.197,        !- Vertex 3
          13.05070303, 1.48640817, 27.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Wall_2_0_0_0_0_1_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 4.297m2
      FenestrationSurface:Detailed, 2X6F:NXStairXDSPS_Wall_2_0_0_1_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:NXStairXDSPS_Wall_2_0_0,            !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 4.18540817, 26.302,        !- Vertex 1
          13.05070303, 8.98140817, 26.302,        !- Vertex 2
          13.05070303, 8.98140817, 27.198,        !- Vertex 3
          13.05070303, 4.18540817, 27.198;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Wall_2_0_0_1_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-2-Office NEP), Surface Area: 20
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Partition_3_0_0,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:04X2XOfficeNEP_Partition_5_0_10159,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 23.2,             !- Vertex 1
       8.05070303, 8.98340817, 23.2,              !- Vertex 2
       8.05070303, 8.98340817, 27.2,              !- Vertex 3
       13.05070303, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-2-Office NEP), Surface Area: 20 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X2XOfficeNEP_Partition_5_0_10159,    !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 8.98340817, 23.2,              !- Vertex 1
       13.05070303, 8.98340817, 23.2,             !- Vertex 2
       13.05070303, 8.98340817, 27.2,             !- Vertex 3
       8.05070303, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Partition_5_0_10159,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-4-Office NI), Surface Area: 20
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Partition_4_0_0,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_13_0_10160,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 8.98340817, 23.2,              !- Vertex 1
       3.05070303, 8.98340817, 23.2,              !- Vertex 2
       3.05070303, 8.98340817, 27.2,              !- Vertex 3
       8.05070303, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-4-Office NI), Surface Area: 20 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_13_0_10160,    !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Partition_4_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 23.2,              !- Vertex 1
       8.05070303, 8.98340817, 23.2,              !- Vertex 2
       8.05070303, 8.98340817, 27.2,              !- Vertex 3
       3.05070303, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_13_0_10160,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 8.800 m2 (2-6F, 02-Vending), Surface Area: 8.8
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXStairXDSPS_Partition_8_0_0,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXStairXDSPS,                          !- Zone Name
      Surface, 2X6F:02XVending_Partition_3_0_10161,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 23.2,             !- Vertex 1
       13.05070303, 1.48340817, 23.2,             !- Vertex 2
       13.05070303, 1.48340817, 27.2,             !- Vertex 3
       10.85070303, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXStairXDSPS_Partition_8_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 8.800 m2 (2-6F, 02-Vending), Surface Area: 8.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:02XVending_Partition_3_0_10161,        !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:02XVending,                            !- Zone Name
      Surface, 2X6F:NXStairXDSPS_Partition_8_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 23.2,             !- Vertex 1
       10.85070303, 1.48340817, 23.2,             !- Vertex 2
       10.85070303, 1.48340817, 27.2,             !- Vertex 3
       13.05070303, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Partition_3_0_10161,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - 05-1-Office SP
Zone, 2X6F:05X1XOfficeSP,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    670,                                          !- Zone volume
    167.5,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 2X6F:05X1XOfficeSP,             !- Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19625,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19625,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19625,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19625,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 2X6F:05X1XOfficeSP General lighting,   !- Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:05X1XOfficeSP#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 2X6F:05X1XOfficeSP Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      2X6F:05X1XOfficeSP,                         !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#2X6F:05X1XOfficeSP#05;   !- End-use category

   ZoneInfiltration:DesignFlowRate, 2X6F:05X1XOfficeSP Infiltration,  !- Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .012656,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 05-1-Office SP, Floor - 167.500 m2 (Adiabatic), Surface Area: 167.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X1XOfficeSP_Floor_0_0_0,             !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      Surface, 2X6F:05X1XOfficeSP_Floor_0_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-12.51659183, 23.2,             !- Vertex 1
      -29.44929697,-12.51659183, 23.2,            !- Vertex 2
      -24.44929697,-7.51659183, 23.2,             !- Vertex 3
       6.55070303,-7.51659183, 23.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Ceiling - 167.500 m2 (Adiabatic), Surface Area: 167.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X1XOfficeSP_Ceiling_1_0_0,           !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      Surface, 2X6F:05X1XOfficeSP_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 27.2,            !- Vertex 1
       6.55070303,-12.51659183, 27.2,             !- Vertex 2
       6.55070303,-7.51659183, 27.2,              !- Vertex 3
      -24.44929697,-7.51659183, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 20.000 m2 (2-6F, N-WC), Surface Area: 20
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X1XOfficeSP_Partition_2_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      Surface, 2X6F:NXWC_Partition_5_0_10164,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-12.51659183, 23.2,           !- Vertex 1
       6.5507030304,-7.51659183, 23.2,            !- Vertex 2
       6.5507030304,-7.51659183, 27.2,            !- Vertex 3
       6.5507030304,-12.51659183, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 20.000 m2 (2-6F, N-WC), Surface Area: 20 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:NXWC_Partition_5_0_10164,              !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXWC,                                  !- Zone Name
      Surface, 2X6F:05X1XOfficeSP_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-7.51659183, 23.2,            !- Vertex 1
       6.5507030304,-12.51659183, 23.2,           !- Vertex 2
       6.5507030304,-12.51659183, 27.2,           !- Vertex 3
       6.5507030304,-7.51659183, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Partition_5_0_10164,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 124.000 m2 (2-6F, 05-3-Office SI), Surface Area: 49.8004
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X1XOfficeSP_Partition_3_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Partition_7_0_10165,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-7.51659183, 23.2,              !- Vertex 1
      -24.44929697,-7.51659183, 23.2,             !- Vertex 2
      -24.44929697,-7.51659183, 27.2,             !- Vertex 3
       6.55070303,-7.51659183, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 124.000 m2 (2-6F, 05-3-Office SI), Surface Area: 49.8004 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:05X3XOfficeSI_Partition_7_0_10165,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:05X1XOfficeSP_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697,-7.51659183, 23.2,             !- Vertex 1
       6.55070303,-7.51659183, 23.2,              !- Vertex 2
       6.55070303,-7.51659183, 27.2,              !- Vertex 3
      -24.44929697,-7.51659183, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Partition_7_0_10165,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 74.200m2
      FenestrationSurface:Detailed, 2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:05X1XOfficeSP_Partition_3_0_0,      !- Base surface
         2X6F:05X3XOfficeSI_Partition_7_0_0_0_0_0_Hole_10167,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.54770303,-7.51659183, 23.203,         !- Vertex 1
         -24.44629697,-7.51659183, 23.203,        !- Vertex 2
         -24.44629697,-7.51659183, 25.597,        !- Vertex 3
          6.54770303,-7.51659183, 25.597;         !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 74.200m2
      FenestrationSurface:Detailed, 2X6F:05X3XOfficeSI_Partition_7_0_0_0_0_0_Hole_10167,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:05X3XOfficeSI_Partition_7_0_10165,  !- Base surface
         2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.44629697,-7.51659183, 23.203,        !- Vertex 1
          6.54770303,-7.51659183, 23.203,         !- Vertex 2
          6.54770303,-7.51659183, 25.597,         !- Vertex 3
         -24.44629697,-7.51659183, 25.597;        !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:05X1XOfficeSP_17,                   !- Name
         2X6F:05X1XOfficeSP,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          1.2910736664,                           !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:05X3XOfficeSI,                      !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:05X1XOfficeSP_18,                   !- Name
         2X6F:05X3XOfficeSI,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          1.2910736664,                           !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:05X1XOfficeSP,                      !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 2-6F, 05-1-Office SP, Partition - 28.284 m2 (2-6F, 05-2-Office SWP), Surface Area: 11.3705
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X1XOfficeSP_Partition_4_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      Surface, 2X6F:05X2XOfficeSWP_Partition_2_0_10167,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.449296972,-7.516591832, 23.2,           !- Vertex 1
      -29.4492969707,-12.5165918307, 23.2,        !- Vertex 2
      -29.4492969707,-12.5165918307, 27.2,        !- Vertex 3
      -24.449296972,-7.516591832, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 28.284 m2 (2-6F, 05-2-Office SWP), Surface Area: 11.3705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:05X2XOfficeSWP_Partition_2_0_10167,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      Surface, 2X6F:05X1XOfficeSP_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.4492969707,-12.5165918307, 23.2,        !- Vertex 1
      -24.449296972,-7.516591832, 23.2,           !- Vertex 2
      -24.449296972,-7.516591832, 27.2,           !- Vertex 3
      -29.4492969707,-12.5165918307, 27.2;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X2XOfficeSWP_Partition_2_0_10167,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2
      FenestrationSurface:Detailed, 2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:05X1XOfficeSP_Partition_4_0_0,      !- Base surface
         2X6F:05X2XOfficeSWP_Partition_2_0_0_0_0_0_Hole_10169,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.4514182924,-7.5187131524, 23.203,    !- Vertex 1
         -29.4471756504,-12.5144705104, 23.203,   !- Vertex 2
         -29.4471756504,-12.5144705104, 25.597,   !- Vertex 3
         -24.4514182924,-7.5187131524, 25.597;    !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2
      FenestrationSurface:Detailed, 2X6F:05X2XOfficeSWP_Partition_2_0_0_0_0_0_Hole_10169,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:05X2XOfficeSWP_Partition_2_0_10167, !- Base surface
         2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.4471756504,-12.5144705104, 23.203,   !- Vertex 1
         -24.4514182924,-7.5187131524, 23.203,    !- Vertex 2
         -24.4514182924,-7.5187131524, 25.597,    !- Vertex 3
         -29.4471756504,-12.5144705104, 25.597;   !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:05X1XOfficeSP_19,                   !- Name
         2X6F:05X1XOfficeSP,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .294299638666235,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:05X2XOfficeSWP,                     !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:05X1XOfficeSP_20,                   !- Name
         2X6F:05X2XOfficeSWP,                     !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .294299638666235,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:05X1XOfficeSP,                      !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 2-6F, 05-1-Office SP, Wall - 144.000 m2 - 180.0°, Surface Area: 144.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X1XOfficeSP_Wall_5_0_0,              !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:05X1XOfficeSP,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 23.2,            !- Vertex 1
       6.5507030304,-12.51659183, 23.2,           !- Vertex 2
       6.5507030304,-12.51659183, 27.2,           !- Vertex 3
      -29.44929697,-12.51659183, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 32.252m2
      FenestrationSurface:Detailed, 2X6F:05X1XOfficeSP_Wall_5_0_0_6_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:05X1XOfficeSP_Wall_5_0_0,           !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44729697,-12.51659183, 26.302,       !- Vertex 1
          6.54870303,-12.51659183, 26.302,        !- Vertex 2
          6.54870303,-12.51659183, 27.198,        !- Vertex 3
         -29.44729697,-12.51659183, 27.198;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X1XOfficeSP_Wall_5_0_0_6_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 6 
      FenestrationSurface:Detailed, 2X6F:05X1XOfficeSP_Wall_5_0_0_0_0_6_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         2X6F:05X1XOfficeSP_Wall_5_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         6,                                       !- Multiplier
         4,                                       !- Number vertices
          1.65070303,-12.51659183, 24.5,          !- Vertex 1
          5.45070303,-12.51659183, 24.5,          !- Vertex 2
          5.45070303,-12.51659183, 25.9,          !- Vertex 3
          1.65070303,-12.51659183, 25.9;          !- Vertex 4

   InternalMass,
      2X6F:05X1XOfficeSP Internal mass,           !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      2X6F:05X1XOfficeSP,                         !- Name of Associated Thermal Zone
      214;                                        !- Total area exposed to Zone {m2}


! 2-6F - N-WC
Zone, 2X6F:NXWC,                                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    276.9,                                        !- Zone volume
    69.225,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 2X6F:NXWC Infiltration,  !- Name
      2X6F:NXWC,                                  !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007692,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, N-WC, Floor - 69.225 m2 (Adiabatic), Surface Area: 69.225m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXWC_Floor_0_0_0,                      !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:NXWC,                                  !- Zone Name
      Surface, 2X6F:NXWC_Floor_0_0_0,             !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 23.2,            !- Vertex 1
       6.55070303,-12.51659183, 23.2,             !- Vertex 2
       6.55070303,-1.86659183, 23.2,              !- Vertex 3
       13.05070303,-1.86659183, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Ceiling - 69.225 m2 (Adiabatic), Surface Area: 69.225m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXWC_Ceiling_1_0_0,                    !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:NXWC,                                  !- Zone Name
      Surface, 2X6F:NXWC_Ceiling_1_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-12.51659183, 27.2,             !- Vertex 1
       13.05070303,-12.51659183, 27.2,            !- Vertex 2
       13.05070303,-1.86659183, 27.2,             !- Vertex 3
       6.55070303,-1.86659183, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Wall - 42.600 m2 - 90.0°, Surface Area: 42.600m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXWC_Wall_2_0_0,                       !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:NXWC,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 23.2,            !- Vertex 1
       13.05070303,-1.86659183, 23.2,             !- Vertex 2
       13.05070303,-1.86659183, 27.2,             !- Vertex 3
       13.05070303,-12.51659183, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 9.539m2
      FenestrationSurface:Detailed, 2X6F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:NXWC_Wall_2_0_0,                    !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303,-12.51459183, 26.302,       !- Vertex 1
          13.05070303,-1.86859183, 26.302,        !- Vertex 2
          13.05070303,-1.86859183, 27.198,        !- Vertex 3
          13.05070303,-12.51459183, 27.198;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 26.000 m2 (2-6F, 02-Vending), Surface Area: 26
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXWC_Partition_3_0_0,                  !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXWC,                                  !- Zone Name
      Surface, 2X6F:02XVending_Partition_6_0_10171,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 23.2,             !- Vertex 1
       6.55070303,-1.86659183, 23.2,              !- Vertex 2
       6.55070303,-1.86659183, 27.2,              !- Vertex 3
       13.05070303,-1.86659183, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 26.000 m2 (2-6F, 02-Vending), Surface Area: 26 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:02XVending_Partition_6_0_10171,        !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:02XVending,                            !- Zone Name
      Surface, 2X6F:NXWC_Partition_3_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-1.86659183, 23.2,              !- Vertex 1
       13.05070303,-1.86659183, 23.2,             !- Vertex 2
       13.05070303,-1.86659183, 27.2,             !- Vertex 3
       6.55070303,-1.86659183, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Partition_6_0_10171,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 22.600 m2 (2-6F, 05-3-Office SI), Surface Area: 22.6
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXWC_Partition_4_0_0,                  !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:NXWC,                                  !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Partition_2_0_10172,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-1.86659183, 23.2,            !- Vertex 1
       6.5507030304,-7.51659183, 23.2,            !- Vertex 2
       6.5507030304,-7.51659183, 27.2,            !- Vertex 3
       6.5507030304,-1.86659183, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 22.600 m2 (2-6F, 05-3-Office SI), Surface Area: 22.6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:05X3XOfficeSI_Partition_2_0_10172,     !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:NXWC_Partition_4_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-7.51659183, 23.2,            !- Vertex 1
       6.5507030304,-1.86659183, 23.2,            !- Vertex 2
       6.5507030304,-1.86659183, 27.2,            !- Vertex 3
       6.5507030304,-7.51659183, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Partition_2_0_10172,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Wall - 26.000 m2 - 180.0°, Surface Area: 26.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:NXWC_Wall_6_0_0,                       !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:NXWC,                                  !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-12.51659183, 23.2,           !- Vertex 1
       13.05070303,-12.51659183, 23.2,            !- Vertex 2
       13.05070303,-12.51659183, 27.2,            !- Vertex 3
       6.5507030304,-12.51659183, 27.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Wall_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 5.806m2
      FenestrationSurface:Detailed, 2X6F:NXWC_Wall_6_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:NXWC_Wall_6_0_0,                    !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.55370303,-12.51659183, 26.303,        !- Vertex 1
          13.04770303,-12.51659183, 26.303,       !- Vertex 2
          13.04770303,-12.51659183, 27.197,       !- Vertex 3
          6.55370303,-12.51659183, 27.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:NXWC_Wall_6_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - 05-3-Office SI
Zone, 2X6F:05X3XOfficeSI,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1116,                                         !- Zone volume
    279,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 2X6F:05X3XOfficeSI,             !- Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19640,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19640,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19640,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19640,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 2X6F:05X3XOfficeSI General lighting,   !- Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:05X3XOfficeSI#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 2X6F:05X3XOfficeSI Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      2X6F:05X3XOfficeSI,                         !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#2X6F:05X3XOfficeSI#05;   !- End-use category

   ZoneInfiltration:DesignFlowRate, 2X6F:05X3XOfficeSI Infiltration,  !- Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .02108,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 05-3-Office SI, Floor - 279.000 m2 (Adiabatic), Surface Area: 279.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X3XOfficeSI_Floor_0_0_0,             !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Floor_0_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-7.51659183, 23.2,              !- Vertex 1
      -24.44929697,-7.51659183, 23.2,             !- Vertex 2
      -24.44929697, 1.48340817, 23.2,             !- Vertex 3
       6.55070303, 1.48340817, 23.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Ceiling - 279.000 m2 (Adiabatic), Surface Area: 279.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X3XOfficeSI_Ceiling_1_0_0,           !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697,-7.51659183, 27.2,             !- Vertex 1
       6.55070303,-7.51659183, 27.2,              !- Vertex 2
       6.55070303, 1.48340817, 27.2,              !- Vertex 3
      -24.44929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 13.400 m2 (2-6F, 02-Vending), Surface Area: 13.4
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X3XOfficeSI_Partition_3_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:02XVending_Partition_5_0_10175,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-1.86659183, 23.2,            !- Vertex 1
       6.5507030304, 1.48340817, 23.2,            !- Vertex 2
       6.5507030304, 1.48340817, 27.2,            !- Vertex 3
       6.5507030304,-1.86659183, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 13.400 m2 (2-6F, 02-Vending), Surface Area: 13.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:02XVending_Partition_5_0_10175,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:02XVending,                            !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304, 1.48340817, 23.2,            !- Vertex 1
       6.5507030304,-1.86659183, 23.2,            !- Vertex 2
       6.5507030304,-1.86659183, 27.2,            !- Vertex 3
       6.5507030304, 1.48340817, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Partition_5_0_10175,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 36.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 14.4684
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X3XOfficeSI_Partition_6_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:05X3XOfficeSI,                         !- Zone Name
      Surface, 2X6F:05X2XOfficeSWP_Partition_3_0_10176,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 1.48340817, 23.2,             !- Vertex 1
      -24.44929697,-7.51659183, 23.2,             !- Vertex 2
      -24.44929697,-7.51659183, 27.2,             !- Vertex 3
      -24.44929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 36.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 14.4684 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:05X2XOfficeSWP_Partition_3_0_10176,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      Surface, 2X6F:05X3XOfficeSI_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697,-7.51659183, 23.2,             !- Vertex 1
      -24.44929697, 1.48340817, 23.2,             !- Vertex 2
      -24.44929697, 1.48340817, 27.2,             !- Vertex 3
      -24.44929697,-7.51659183, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X2XOfficeSWP_Partition_3_0_10176,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2
      FenestrationSurface:Detailed, 2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:05X3XOfficeSI_Partition_6_0_0,      !- Base surface
         2X6F:05X2XOfficeSWP_Partition_3_0_0_0_0_0_Hole_10178,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.44929697, 1.48040817, 23.203,        !- Vertex 1
         -24.44929697,-7.51359183, 23.203,        !- Vertex 2
         -24.44929697,-7.51359183, 25.597,        !- Vertex 3
         -24.44929697, 1.48040817, 25.597;        !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2
      FenestrationSurface:Detailed, 2X6F:05X2XOfficeSWP_Partition_3_0_0_0_0_0_Hole_10178,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:05X2XOfficeSWP_Partition_3_0_10176, !- Base surface
         2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.44929697,-7.51359183, 23.203,        !- Vertex 1
         -24.44929697, 1.48040817, 23.203,        !- Vertex 2
         -24.44929697, 1.48040817, 25.597,        !- Vertex 3
         -24.44929697,-7.51359183, 25.597;        !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:05X3XOfficeSI_21,                   !- Name
         2X6F:05X3XOfficeSI,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .374650466399999,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:05X2XOfficeSWP,                     !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:05X3XOfficeSI_22,                   !- Name
         2X6F:05X2XOfficeSWP,                     !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .374650466399999,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:05X3XOfficeSI,                      !- Zone Name
         0;                                       !- Delta temperature (K)

   InternalMass,
      2X6F:05X3XOfficeSI Internal mass,           !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      2X6F:05X3XOfficeSI,                         !- Name of Associated Thermal Zone
      399.2;                                      !- Total area exposed to Zone {m2}


! 2-6F - 02-Vending
Zone, 2X6F:02XVending,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    87.1,                                         !- Zone volume
    21.775,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 2X6F:02XVending General lighting,      !- Name
      2X6F:02XVending,                            !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:02XVending#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 2X6F:02XVending Infiltration,  !- Name
      2X6F:02XVending,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001573,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 02-Vending, Floor - 21.775 m2 (Adiabatic), Surface Area: 21.775m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:02XVending_Floor_0_0_0,                !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:02XVending,                            !- Zone Name
      Surface, 2X6F:02XVending_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 23.2,             !- Vertex 1
       6.55070303,-1.86659183, 23.2,              !- Vertex 2
       6.55070303, 1.48340817, 23.2,              !- Vertex 3
       13.05070303, 1.48340817, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 02-Vending, Ceiling - 21.775 m2 (Adiabatic), Surface Area: 21.775m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:02XVending_Ceiling_1_0_0,              !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:02XVending,                            !- Zone Name
      Surface, 2X6F:02XVending_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-1.86659183, 27.2,              !- Vertex 1
       13.05070303,-1.86659183, 27.2,             !- Vertex 2
       13.05070303, 1.48340817, 27.2,             !- Vertex 3
       6.55070303, 1.48340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 02-Vending, Wall - 13.400 m2 - 90.0°, Surface Area: 13.400m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:02XVending_Wall_2_0_0,                 !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:02XVending,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 23.2,             !- Vertex 1
       13.05070303, 1.48340817, 23.2,             !- Vertex 2
       13.05070303, 1.48340817, 27.2,             !- Vertex 3
       13.05070303,-1.86659183, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.990m2
      FenestrationSurface:Detailed, 2X6F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:02XVending_Wall_2_0_0,              !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303,-1.86359183, 26.303,        !- Vertex 1
          13.05070303, 1.48040817, 26.303,        !- Vertex 2
          13.05070303, 1.48040817, 27.197,        !- Vertex 3
          13.05070303,-1.86359183, 27.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 2-6F - 04-1-Office NP
Zone, 2X6F:04X1XOfficeNP,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    750,                                          !- Zone volume
    187.5,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 2X6F:04X1XOfficeNP,             !- Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19657,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19657,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19657,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19657,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 2X6F:04X1XOfficeNP General lighting,   !- Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:04X1XOfficeNP#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 2X6F:04X1XOfficeNP Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      2X6F:04X1XOfficeNP,                         !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#2X6F:04X1XOfficeNP#05;   !- End-use category

   ZoneInfiltration:DesignFlowRate, 2X6F:04X1XOfficeNP Infiltration,  !- Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014167,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 04-1-Office NP, Floor - 187.500 m2 (Adiabatic), Surface Area: 187.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X1XOfficeNP_Floor_0_0_0,             !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      Surface, 2X6F:04X1XOfficeNP_Floor_0_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 17.98340717, 23.2,             !- Vertex 1
      -24.44929697, 17.98340717, 23.2,            !- Vertex 2
      -29.44929697, 22.98340717, 23.2,            !- Vertex 3
       13.05070303, 22.98340717, 23.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Ceiling - 187.500 m2 (Adiabatic), Surface Area: 187.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X1XOfficeNP_Ceiling_1_0_0,           !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      Surface, 2X6F:04X1XOfficeNP_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 17.98340717, 27.2,            !- Vertex 1
       8.05070303, 17.98340717, 27.2,             !- Vertex 2
       13.05070303, 22.98340717, 27.2,            !- Vertex 3
      -29.44929697, 22.98340717, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
