      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-2-Office NEP), Surface Area: 11.3705
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X1XOfficeNP_Partition_2_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      Surface, 2X6F:04X2XOfficeNEP_Partition_3_0_10182,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.0507030268, 17.9834071668, 23.2,         !- Vertex 1
       13.0507030325, 22.9834071725, 23.2,        !- Vertex 2
       13.0507030325, 22.9834071725, 27.2,        !- Vertex 3
       8.0507030268, 17.9834071668, 27.2;         !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-2-Office NEP), Surface Area: 11.3705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X2XOfficeNEP_Partition_3_0_10182,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      Surface, 2X6F:04X1XOfficeNP_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.0507030325, 22.9834071725, 23.2,        !- Vertex 1
       8.0507030268, 17.9834071668, 23.2,         !- Vertex 2
       8.0507030268, 17.9834071668, 27.2,         !- Vertex 3
       13.0507030325, 22.9834071725, 27.2;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Partition_3_0_10182,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2
      FenestrationSurface:Detailed, 2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X1XOfficeNP_Partition_2_0_0,      !- Base surface
         2X6F:04X2XOfficeNEP_Partition_3_0_0_0_0_0_Hole_10184,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.0528243471, 17.9855284871, 23.203,    !- Vertex 1
          13.0485817122, 22.9812858522, 23.203,   !- Vertex 2
          13.0485817122, 22.9812858522, 25.597,   !- Vertex 3
          8.0528243471, 17.9855284871, 25.597;    !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2
      FenestrationSurface:Detailed, 2X6F:04X2XOfficeNEP_Partition_3_0_0_0_0_0_Hole_10184,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X2XOfficeNEP_Partition_3_0_10182, !- Base surface
         2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.0485817122, 22.9812858522, 23.203,   !- Vertex 1
          8.0528243471, 17.9855284871, 23.203,    !- Vertex 2
          8.0528243471, 17.9855284871, 25.597,    !- Vertex 3
          13.0485817122, 22.9812858522, 25.597;   !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X1XOfficeNP_23,                   !- Name
         2X6F:04X1XOfficeNP,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .294299639082791,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X2XOfficeNEP,                     !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X1XOfficeNP_24,                   !- Name
         2X6F:04X2XOfficeNEP,                     !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .294299639082791,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X1XOfficeNP,                      !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 2-6F, 04-1-Office NP, Wall - 170.000 m2 - 0.0°, Surface Area: 170.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X1XOfficeNP_Wall_3_0_0,              !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 22.98340717, 23.2,            !- Vertex 1
      -29.44929697, 22.98340717, 23.2,            !- Vertex 2
      -29.44929697, 22.98340717, 27.2,            !- Vertex 3
       13.05070303, 22.98340717, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 37.990m2
      FenestrationSurface:Detailed, 2X6F:04X1XOfficeNP_Wall_3_0_0_7_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:04X1XOfficeNP_Wall_3_0_0,           !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.04770303, 22.98340717, 26.303,       !- Vertex 1
         -29.44629697, 22.98340717, 26.303,       !- Vertex 2
         -29.44629697, 22.98340717, 27.197,       !- Vertex 3
          13.04770303, 22.98340717, 27.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Wall_3_0_0_7_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 7 
      FenestrationSurface:Detailed, 2X6F:04X1XOfficeNP_Wall_3_0_0_0_0_7_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         2X6F:04X1XOfficeNP_Wall_3_0_0,           !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         7,                                       !- Multiplier
         4,                                       !- Number vertices
          11.90670303, 22.98340717, 24.5,         !- Vertex 1
          8.10670303, 22.98340717, 24.5,          !- Vertex 2
          8.10670303, 22.98340717, 25.9,          !- Vertex 3
          11.90670303, 22.98340717, 25.9;         !- Vertex 4

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-3-Office NWP), Surface Area: 11.3705
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X1XOfficeNP_Partition_4_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      Surface, 2X6F:04X3XOfficeNWP_Partition_2_0_10184,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.4492969676, 22.9834071676, 23.2,        !- Vertex 1
      -24.449296969, 17.983407169, 23.2,          !- Vertex 2
      -24.449296969, 17.983407169, 27.2,          !- Vertex 3
      -29.4492969676, 22.9834071676, 27.2;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-3-Office NWP), Surface Area: 11.3705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X3XOfficeNWP_Partition_2_0_10184,    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      Surface, 2X6F:04X1XOfficeNP_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.449296969, 17.983407169, 23.2,          !- Vertex 1
      -29.4492969676, 22.9834071676, 23.2,        !- Vertex 2
      -29.4492969676, 22.9834071676, 27.2,        !- Vertex 3
      -24.449296969, 17.983407169, 27.2;          !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Partition_2_0_10184,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2
      FenestrationSurface:Detailed, 2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X1XOfficeNP_Partition_4_0_0,      !- Base surface
         2X6F:04X3XOfficeNWP_Partition_2_0_0_0_0_0_Hole_10186,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.4471756473, 22.9812858473, 23.203,   !- Vertex 1
         -24.4514182893, 17.9855284893, 23.203,   !- Vertex 2
         -24.4514182893, 17.9855284893, 25.597,   !- Vertex 3
         -29.4471756473, 22.9812858473, 25.597;   !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2
      FenestrationSurface:Detailed, 2X6F:04X3XOfficeNWP_Partition_2_0_0_0_0_0_Hole_10186,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X3XOfficeNWP_Partition_2_0_10184, !- Base surface
         2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.4514182893, 17.9855284893, 23.203,   !- Vertex 1
         -29.4471756473, 22.9812858473, 23.203,   !- Vertex 2
         -29.4471756473, 22.9812858473, 25.597,   !- Vertex 3
         -24.4514182893, 17.9855284893, 25.597;   !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X1XOfficeNP_25,                   !- Name
         2X6F:04X1XOfficeNP,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .294299638666234,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X3XOfficeNWP,                     !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X1XOfficeNP_26,                   !- Name
         2X6F:04X3XOfficeNWP,                     !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .294299638666234,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X1XOfficeNP,                      !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 2-6F, 04-1-Office NP, Partition - 130.000 m2 (2-6F, 04-4-Office NI), Surface Area: 52.2094
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X1XOfficeNP_Partition_5_0_0,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X1XOfficeNP,                         !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_3_0_10186,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 17.98340717, 23.2,            !- Vertex 1
       8.05070303, 17.98340717, 23.2,             !- Vertex 2
       8.05070303, 17.98340717, 27.2,             !- Vertex 3
      -24.44929697, 17.98340717, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 130.000 m2 (2-6F, 04-4-Office NI), Surface Area: 52.2094 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_3_0_10186,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:04X1XOfficeNP_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 17.98340717, 23.2,             !- Vertex 1
      -24.44929697, 17.98340717, 23.2,            !- Vertex 2
      -24.44929697, 17.98340717, 27.2,            !- Vertex 3
       8.05070303, 17.98340717, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_3_0_10186,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 77.791m2
      FenestrationSurface:Detailed, 2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X1XOfficeNP_Partition_5_0_0,      !- Base surface
         2X6F:04X4XOfficeNI_Partition_3_0_0_0_0_0_Hole_10188,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.44629697, 17.98340717, 23.203,       !- Vertex 1
          8.04770303, 17.98340717, 23.203,        !- Vertex 2
          8.04770303, 17.98340717, 25.597,        !- Vertex 3
         -24.44629697, 17.98340717, 25.597;       !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 77.791m2
      FenestrationSurface:Detailed, 2X6F:04X4XOfficeNI_Partition_3_0_0_0_0_0_Hole_10188,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X4XOfficeNI_Partition_3_0_10186,  !- Base surface
         2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.04770303, 17.98340717, 23.203,        !- Vertex 1
         -24.44629697, 17.98340717, 23.203,       !- Vertex 2
         -24.44629697, 17.98340717, 25.597,       !- Vertex 3
          8.04770303, 17.98340717, 25.597;        !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X1XOfficeNP_27,                   !- Name
         2X6F:04X1XOfficeNP,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          1.3535570664,                           !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X4XOfficeNI,                      !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X1XOfficeNP_28,                   !- Name
         2X6F:04X4XOfficeNI,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          1.3535570664,                           !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X1XOfficeNP,                      !- Zone Name
         0;                                       !- Delta temperature (K)

   InternalMass,
      2X6F:04X1XOfficeNP Internal mass,           !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      2X6F:04X1XOfficeNP,                         !- Name of Associated Thermal Zone
      233.5;                                      !- Total area exposed to Zone {m2}


! 2-6F - 04-2-Office NEP
Zone, 2X6F:04X2XOfficeNEP,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    230,                                          !- Zone volume
    57.5,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 2X6F:04X2XOfficeNEP,            !- Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19664,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19664,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19664,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19664,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 2X6F:04X2XOfficeNEP General lighting,  !- Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:04X2XOfficeNEP#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 2X6F:04X2XOfficeNEP Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#2X6F:04X2XOfficeNEP#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, 2X6F:04X2XOfficeNEP Infiltration,  !- Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004344,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 04-2-Office NEP, Floor - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X2XOfficeNEP_Floor_0_0_0,            !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      Surface, 2X6F:04X2XOfficeNEP_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 23.2,             !- Vertex 1
       8.05070303, 8.98340817, 23.2,              !- Vertex 2
       8.05070303, 17.98340717, 23.2,             !- Vertex 3
       13.05070303, 22.98340717, 23.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-2-Office NEP, Ceiling - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X2XOfficeNEP_Ceiling_1_0_0,          !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      Surface, 2X6F:04X2XOfficeNEP_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 8.98340817, 27.2,              !- Vertex 1
       13.05070303, 8.98340817, 27.2,             !- Vertex 2
       13.05070303, 22.98340717, 27.2,            !- Vertex 3
       8.05070303, 17.98340717, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-2-Office NEP, Wall - 56.000 m2 - 90.0°, Surface Area: 56.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X2XOfficeNEP_Wall_2_0_0,             !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 23.2,             !- Vertex 1
       13.05070303, 22.98340717, 23.2,            !- Vertex 2
       13.05070303, 22.98340717, 27.2,            !- Vertex 3
       13.05070303, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2
      FenestrationSurface:Detailed, 2X6F:04X2XOfficeNEP_Wall_2_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:04X2XOfficeNEP_Wall_2_0_0,          !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 8.98640817, 26.303,        !- Vertex 1
          13.05070303, 22.98040717, 26.303,       !- Vertex 2
          13.05070303, 22.98040717, 27.197,       !- Vertex 3
          13.05070303, 8.98640817, 27.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Wall_2_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 2X6F:04X2XOfficeNEP_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         2X6F:04X2XOfficeNEP_Wall_2_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 10.58340717, 24.5,         !- Vertex 1
          13.05070303, 14.38340717, 24.5,         !- Vertex 2
          13.05070303, 14.38340717, 25.9,         !- Vertex 3
          13.05070303, 10.58340717, 25.9;         !- Vertex 4

   ! 2-6F, 04-2-Office NEP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4456
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X2XOfficeNEP_Partition_4_0_0,        !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X2XOfficeNEP,                        !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_2_0_10190,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 17.98340717, 23.2,             !- Vertex 1
       8.05070303, 8.98340817, 23.2,              !- Vertex 2
       8.05070303, 8.98340817, 27.2,              !- Vertex 3
       8.05070303, 17.98340717, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-2-Office NEP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4456 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_2_0_10190,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:04X2XOfficeNEP_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 8.98340817, 23.2,              !- Vertex 1
       8.05070303, 17.98340717, 23.2,             !- Vertex 2
       8.05070303, 17.98340717, 27.2,             !- Vertex 3
       8.05070303, 8.98340817, 27.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_2_0_10190,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.554m2
      FenestrationSurface:Detailed, 2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X2XOfficeNEP_Partition_4_0_0,     !- Base surface
         2X6F:04X4XOfficeNI_Partition_2_0_0_0_0_0_Hole_10192,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.05070303, 17.98140717, 23.202,        !- Vertex 1
          8.05070303, 8.98540817, 23.202,         !- Vertex 2
          8.05070303, 8.98540817, 25.598,         !- Vertex 3
          8.05070303, 17.98140717, 25.598;        !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.554m2
      FenestrationSurface:Detailed, 2X6F:04X4XOfficeNI_Partition_2_0_0_0_0_0_Hole_10192,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X4XOfficeNI_Partition_2_0_10190,  !- Base surface
         2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.05070303, 8.98540817, 23.202,         !- Vertex 1
          8.05070303, 17.98140717, 23.202,        !- Vertex 2
          8.05070303, 17.98140717, 25.598,        !- Vertex 3
          8.05070303, 8.98540817, 25.598;         !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X2XOfficeNEP_29,                  !- Name
         2X6F:04X2XOfficeNEP,                     !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .3750467967096,                         !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X4XOfficeNI,                      !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X2XOfficeNEP_30,                  !- Name
         2X6F:04X4XOfficeNI,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .3750467967096,                         !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X2XOfficeNEP,                     !- Zone Name
         0;                                       !- Delta temperature (K)

   InternalMass,
      2X6F:04X2XOfficeNEP Internal mass,          !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      2X6F:04X2XOfficeNEP,                        !- Name of Associated Thermal Zone
      35.4;                                       !- Total area exposed to Zone {m2}


! 2-6F - 04-3-Office NWP
Zone, 2X6F:04X3XOfficeNWP,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    230,                                          !- Zone volume
    57.5,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 2X6F:04X3XOfficeNWP,            !- Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19671,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19671,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19671,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19671,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 2X6F:04X3XOfficeNWP General lighting,  !- Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:04X3XOfficeNWP#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 2X6F:04X3XOfficeNWP Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#2X6F:04X3XOfficeNWP#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, 2X6F:04X3XOfficeNWP Infiltration,  !- Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004344,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 04-3-Office NWP, Floor - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X3XOfficeNWP_Floor_0_0_0,            !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      Surface, 2X6F:04X3XOfficeNWP_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 8.98340817, 23.2,             !- Vertex 1
      -29.44929697, 8.98340817, 23.2,             !- Vertex 2
      -29.44929697, 22.98340717, 23.2,            !- Vertex 3
      -24.44929697, 17.98340717, 23.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-3-Office NWP, Ceiling - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X3XOfficeNWP_Ceiling_1_0_0,          !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      Surface, 2X6F:04X3XOfficeNWP_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 27.2,             !- Vertex 1
      -24.44929697, 8.98340817, 27.2,             !- Vertex 2
      -24.44929697, 17.98340717, 27.2,            !- Vertex 3
      -29.44929697, 22.98340717, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-3-Office NWP, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X3XOfficeNWP_Wall_3_0_0,             !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 22.98340717, 23.2,            !- Vertex 1
      -29.44929697, 8.98340817, 23.2,             !- Vertex 2
      -29.44929697, 8.98340817, 27.2,             !- Vertex 3
      -29.44929697, 22.98340717, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2
      FenestrationSurface:Detailed, 2X6F:04X3XOfficeNWP_Wall_3_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:04X3XOfficeNWP_Wall_3_0_0,          !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 22.98040717, 26.303,       !- Vertex 1
         -29.44929697, 8.98640817, 26.303,        !- Vertex 2
         -29.44929697, 8.98640817, 27.197,        !- Vertex 3
         -29.44929697, 22.98040717, 27.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Wall_3_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 2X6F:04X3XOfficeNWP_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         2X6F:04X3XOfficeNWP_Wall_3_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 21.38340817, 24.5,         !- Vertex 1
         -29.44929697, 17.58340817, 24.5,         !- Vertex 2
         -29.44929697, 17.58340817, 25.9,         !- Vertex 3
         -29.44929697, 21.38340817, 25.9;         !- Vertex 4

   ! 2-6F, 04-3-Office NWP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4684
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X3XOfficeNWP_Partition_5_0_0,        !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      2X6F:04X3XOfficeNWP,                        !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Partition_4_0_10194,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 8.98340817, 23.2,             !- Vertex 1
      -24.44929697, 17.98340717, 23.2,            !- Vertex 2
      -24.44929697, 17.98340717, 27.2,            !- Vertex 3
      -24.44929697, 8.98340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-3-Office NWP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4684 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      2X6F:04X4XOfficeNI_Partition_4_0_10194,     !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:04X3XOfficeNWP_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 17.98340717, 23.2,            !- Vertex 1
      -24.44929697, 8.98340817, 23.2,             !- Vertex 2
      -24.44929697, 8.98340817, 27.2,             !- Vertex 3
      -24.44929697, 17.98340717, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Partition_4_0_10194,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2
      FenestrationSurface:Detailed, 2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X3XOfficeNWP_Partition_5_0_0,     !- Base surface
         2X6F:04X4XOfficeNI_Partition_4_0_0_0_0_0_Hole_10196,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.44929697, 8.98640817, 23.203,        !- Vertex 1
         -24.44929697, 17.98040717, 23.203,       !- Vertex 2
         -24.44929697, 17.98040717, 25.597,       !- Vertex 3
         -24.44929697, 8.98640817, 25.597;        !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2
      FenestrationSurface:Detailed, 2X6F:04X4XOfficeNI_Partition_4_0_0_0_0_0_Hole_10196,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         2X6F:04X4XOfficeNI_Partition_4_0_10194,  !- Base surface
         2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.44929697, 17.98040717, 23.203,       !- Vertex 1
         -24.44929697, 8.98640817, 23.203,        !- Vertex 2
         -24.44929697, 8.98640817, 25.597,        !- Vertex 3
         -24.44929697, 17.98040717, 25.597;       !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X3XOfficeNWP_31,                  !- Name
         2X6F:04X3XOfficeNWP,                     !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .374650424744399,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X4XOfficeNI,                      !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         2X6F:04X3XOfficeNWP_32,                  !- Name
         2X6F:04X4XOfficeNI,                      !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .374650424744399,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         2X6F:04X3XOfficeNWP,                     !- Zone Name
         0;                                       !- Delta temperature (K)

   InternalMass,
      2X6F:04X3XOfficeNWP Internal mass,          !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      2X6F:04X3XOfficeNWP,                        !- Name of Associated Thermal Zone
      35.4;                                       !- Total area exposed to Zone {m2}


! 2-6F - 04-4-Office NI
Zone, 2X6F:04X4XOfficeNI,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1169.9999,                                    !- Zone volume
    292.5,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 2X6F:04X4XOfficeNI,             !- Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19678,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19678,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19678,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19678,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 2X6F:04X4XOfficeNI General lighting,   !- Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:04X4XOfficeNI#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 2X6F:04X4XOfficeNI Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      2X6F:04X4XOfficeNI,                         !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#2X6F:04X4XOfficeNI#05;   !- End-use category

   ZoneInfiltration:DesignFlowRate, 2X6F:04X4XOfficeNI Infiltration,  !- Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .0221,                                      !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 04-4-Office NI, Floor - 292.500 m2 (Adiabatic), Surface Area: 292.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X4XOfficeNI_Floor_0_0_0,             !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Floor_0_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       8.05070303, 8.98340817, 23.2,              !- Vertex 1
      -24.44929697, 8.98340817, 23.2,             !- Vertex 2
      -24.44929697, 17.98340717, 23.2,            !- Vertex 3
       8.05070303, 17.98340717, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-4-Office NI, Ceiling - 292.500 m2 (Adiabatic), Surface Area: 292.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:04X4XOfficeNI_Ceiling_1_0_0,           !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:04X4XOfficeNI,                         !- Zone Name
      Surface, 2X6F:04X4XOfficeNI_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.44929697, 8.98340817, 27.2,             !- Vertex 1
       8.05070303, 8.98340817, 27.2,              !- Vertex 2
       8.05070303, 17.98340717, 27.2,             !- Vertex 3
      -24.44929697, 17.98340717, 27.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:04X4XOfficeNI_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   InternalMass,
      2X6F:04X4XOfficeNI Internal mass,           !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      2X6F:04X4XOfficeNI,                         !- Name of Associated Thermal Zone
      252.4;                                      !- Total area exposed to Zone {m2}


! 2-6F - 05-2-Office SWP
Zone, 2X6F:05X2XOfficeSWP,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   5,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    230,                                          !- Zone volume
    57.5,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 2X6F:05X2XOfficeSWP,            !- Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19693,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19693,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19693,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19693,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 2X6F:05X2XOfficeSWP General lighting,  !- Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#2X6F:05X2XOfficeSWP#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 2X6F:05X2XOfficeSWP Equipment gain 1,  !- Name
      Electricity,                                !- Fuel Type
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#2X6F:05X2XOfficeSWP#05;  !- End-use category

   ZoneInfiltration:DesignFlowRate, 2X6F:05X2XOfficeSWP Infiltration,  !- Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .004344,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 2-6F, 05-2-Office SWP, Floor - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X2XOfficeSWP_Floor_0_0_0,            !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      Surface, 2X6F:05X2XOfficeSWP_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 23.2,            !- Vertex 1
      -29.44929697, 1.48340817, 23.2,             !- Vertex 2
      -24.44929697, 1.48340817, 23.2,             !- Vertex 3
      -24.44929697,-7.51659183, 23.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X2XOfficeSWP_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-2-Office SWP, Ceiling - 57.500 m2 (Adiabatic), Surface Area: 57.500m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X2XOfficeSWP_Ceiling_1_0_0,          !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      Surface, 2X6F:05X2XOfficeSWP_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 27.2,            !- Vertex 1
      -24.44929697,-7.51659183, 27.2,             !- Vertex 2
      -24.44929697, 1.48340817, 27.2,             !- Vertex 3
      -29.44929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X2XOfficeSWP_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-2-Office SWP, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
   BuildingSurface:Detailed,                      !- Surface
      2X6F:05X2XOfficeSWP_Wall_5_0_0,             !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      2X6F:05X2XOfficeSWP,                        !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 23.2,             !- Vertex 1
      -29.44929697,-12.51659183, 23.2,            !- Vertex 2
      -29.44929697,-12.51659183, 27.2,            !- Vertex 3
      -29.44929697, 1.48340817, 27.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.430m2
      FenestrationSurface:Detailed, 2X6F:05X2XOfficeSWP_Wall_5_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         2X6F:05X2XOfficeSWP_Wall_5_0_0,          !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 1.48140817, 26.302,        !- Vertex 1
         -29.44929697,-12.39099136, 26.302,       !- Vertex 2
         -29.44929697,-12.39099136, 27.198,       !- Vertex 3
         -29.44929697, 1.48140817, 27.198;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 2X6F:05X2XOfficeSWP_Wall_5_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 2X6F:05X2XOfficeSWP_Wall_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         2X6F:05X2XOfficeSWP_Wall_5_0_0,          !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697,-.11659183, 24.5,           !- Vertex 1
         -29.44929697,-3.91659183, 24.5,          !- Vertex 2
         -29.44929697,-3.91659183, 25.9,          !- Vertex 3
         -29.44929697,-.11659183, 25.9;           !- Vertex 4

   InternalMass,
      2X6F:05X2XOfficeSWP Internal mass,          !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      2X6F:05X2XOfficeSWP,                        !- Name of Associated Thermal Zone
      52.2;                                       !- Total area exposed to Zone {m2}


! 7F - N-Mech 2
Zone, 7F:NXMech2,                                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    195,                                          !- Zone volume
    48.75,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 7F:NXMech2 Infiltration,  !- Name
      7F:NXMech2,                                 !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005417,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, N-Mech 2, Floor - 48.750 m2 (Adiabatic), Surface Area: 48.750m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXMech2_Floor_0_0_0,                     !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:NXMech2,                                 !- Zone Name
      Surface, 7F:NXMech2_Floor_0_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 35.2,             !- Vertex 1
      -29.44929697, 1.48340817, 35.2,             !- Vertex 2
      -29.44929697, 8.98340817, 35.2,             !- Vertex 3
      -22.94929697, 8.98340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXMech2_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Ceiling - 48.750 m2, Surface Area: 48.75
   BuildingSurface:Detailed,                      !- Surface
      7F:NXMech2_Ceiling_1_0_0,                   !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      7F:NXMech2,                                 !- Zone Name
      Surface, PHX1:NXMech_Floor_0_0_10201,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 39.2,             !- Vertex 1
      -22.94929697, 1.48340817, 39.2,             !- Vertex 2
      -22.94929697, 8.98340717, 39.2,             !- Vertex 3
      -29.44929697, 8.98340717, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXMech2_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Ceiling - 48.750 m2, Surface Area: 48.75 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PHX1:NXMech_Floor_0_0_10201,                !- Surface name
      Floor, CL1_FL1 - IBEC_Reversed_Rev,         !- Class and Construction Name
      PHX1:NXMech,                                !- Zone Name
      Surface, 7F:NXMech2_Ceiling_1_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 39.2,             !- Vertex 1
      -29.44929697, 1.48340817, 39.2,             !- Vertex 2
      -29.44929697, 8.98340717, 39.2,             !- Vertex 3
      -22.94929697, 8.98340717, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX1:NXMech_Floor_0_0_10201,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Partition - 30.000 m2 (7F, 01-Corridor), Surface Area: 30
   BuildingSurface:Detailed,                      !- Surface
      7F:NXMech2_Partition_2_0_0,                 !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXMech2,                                 !- Zone Name
      Surface, 7F:01XCorridor_Partition_4_0_10202,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.9492969696, 1.48340817, 35.2,           !- Vertex 1
      -22.9492969696, 8.98340817, 35.2,           !- Vertex 2
      -22.9492969696, 8.98340817, 39.2,           !- Vertex 3
      -22.9492969696, 1.48340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXMech2_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Partition - 30.000 m2 (7F, 01-Corridor), Surface Area: 30 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:01XCorridor_Partition_4_0_10202,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXMech2_Partition_2_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.9492969696, 8.98340817, 35.2,           !- Vertex 1
      -22.9492969696, 1.48340817, 35.2,           !- Vertex 2
      -22.9492969696, 1.48340817, 39.2,           !- Vertex 3
      -22.9492969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_4_0_10202,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Partition - 26.000 m2 (7F, 04-Office 1), Surface Area: 26
   BuildingSurface:Detailed,                      !- Surface
      7F:NXMech2_Partition_3_0_0,                 !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXMech2,                                 !- Zone Name
      Surface, 7F:04XOffice1_Partition_5_0_10203, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 8.98340817, 35.2,             !- Vertex 1
      -29.44929697, 8.98340817, 35.2,             !- Vertex 2
      -29.44929697, 8.98340817, 39.2,             !- Vertex 3
      -22.94929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXMech2_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Partition - 26.000 m2 (7F, 04-Office 1), Surface Area: 26 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_5_0_10203,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:NXMech2_Partition_3_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 35.2,             !- Vertex 1
      -22.94929697, 8.98340817, 35.2,             !- Vertex 2
      -22.94929697, 8.98340817, 39.2,             !- Vertex 3
      -29.44929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_5_0_10203,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXMech2_Wall_4_0_0,                      !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:NXMech2,                                 !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 35.2,             !- Vertex 1
      -29.44929697, 1.48340817, 35.2,             !- Vertex 2
      -29.44929697, 1.48340817, 39.2,             !- Vertex 3
      -29.44929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXMech2_Wall_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 6.700m2
      FenestrationSurface:Detailed, 7F:NXMech2_Wall_4_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:NXMech2_Wall_4_0_0,                   !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 8.98040817, 38.303,        !- Vertex 1
         -29.44929697, 1.48640817, 38.303,        !- Vertex 2
         -29.44929697, 1.48640817, 39.197,        !- Vertex 3
         -29.44929697, 8.98040817, 39.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXMech2_Wall_4_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Partition - 26.000 m2 (7F, 05-Office 2), Surface Area: 26
   BuildingSurface:Detailed,                      !- Surface
      7F:NXMech2_Partition_5_0_0,                 !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXMech2,                                 !- Zone Name
      Surface, 7F:05XOffice2_Partition_5_0_10204, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 35.2,             !- Vertex 1
      -22.94929697, 1.48340817, 35.2,             !- Vertex 2
      -22.94929697, 1.48340817, 39.2,             !- Vertex 3
      -29.44929697, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXMech2_Partition_5_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Mech 2, Partition - 26.000 m2 (7F, 05-Office 2), Surface Area: 26 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:05XOffice2_Partition_5_0_10204,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Surface, 7F:NXMech2_Partition_5_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 35.2,             !- Vertex 1
      -29.44929697, 1.48340817, 35.2,             !- Vertex 2
      -29.44929697, 1.48340817, 39.2,             !- Vertex 3
      -22.94929697, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Partition_5_0_10204,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - 01-Corridor
Zone, 7F:01XCorridor,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    528.24,                                       !- Zone volume
    132.06,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 7F:01XCorridor General lighting,       !- Name
      7F:01XCorridor,                             !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#7F:01XCorridor#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 7F:01XCorridor Infiltration,  !- Name
      7F:01XCorridor,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007043,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Floor_0_0_0,                 !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:01XCorridor_Floor_0_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 35.2,              !- Vertex 1
       .45070303, 4.18340817, 35.2,               !- Vertex 2
       .45070303, 8.98340817, 35.2,               !- Vertex 3
       3.05070303, 8.98340817, 35.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Floor_0_0_1,                 !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:01XCorridor_Floor_0_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 35.2,             !- Vertex 1
      -14.29929697, 4.18340817, 35.2,             !- Vertex 2
      -14.29929697, 8.98340817, 35.2,             !- Vertex 3
      -11.69929697, 8.98340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 15.840m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Floor_0_0_2,                 !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:01XCorridor_Floor_0_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 35.2,             !- Vertex 1
      -22.94929697, 4.18340817, 35.2,             !- Vertex 2
      -22.94929697, 8.98340817, 35.2,             !- Vertex 3
      -19.64929697, 8.98340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Floor_0_0_2,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Floor - 132.060 m2 (Adiabatic), Surface Area: 91.260m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Floor_0_0_3,                 !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:01XCorridor_Floor_0_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 35.2,             !- Vertex 1
      -22.94929697, 1.48340817, 35.2,             !- Vertex 2
      -22.94929697, 4.18340817, 35.2,             !- Vertex 3
       10.85070303, 4.18340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Floor_0_0_3,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Roof_1_0_0,                  !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .4507030304, 4.18340817, 39.2,             !- Vertex 1
       3.0507030304, 4.18340817, 39.2,            !- Vertex 2
       3.0507030304, 8.98340817, 39.2,            !- Vertex 3
       .4507030304, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 60.885m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Roof_1_0_1,                  !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 1.48340817, 39.2,           !- Vertex 1
       10.8507030304, 1.48340817, 39.2,           !- Vertex 2
       10.8507030304, 4.18340817, 39.2,           !- Vertex 3
      -11.6992969696, 4.18340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Roof_1_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 12.480m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Roof_1_0_2,                  !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -14.2992969696, 4.18340817, 39.2,           !- Vertex 1
      -11.6992969696, 4.18340817, 39.2,           !- Vertex 2
      -11.6992969696, 8.98340817, 39.2,           !- Vertex 3
      -14.2992969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Roof_1_0_2,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 21.465m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Roof_1_0_3,                  !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 1.48340817, 39.2,           !- Vertex 1
      -11.6992969696, 1.48340817, 39.2,           !- Vertex 2
      -11.6992969696, 4.18340817, 39.2,           !- Vertex 3
      -19.6492969696, 4.18340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Roof_1_0_3,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Roof - 132.060 m2, Surface Area: 24.750m2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Roof_1_0_4,                  !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -22.9492969696, 1.48340817, 39.2,           !- Vertex 1
      -19.6492969696, 1.48340817, 39.2,           !- Vertex 2
      -19.6492969696, 8.98340817, 39.2,           !- Vertex 3
      -22.9492969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Roof_1_0_4,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_2_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXStrXES1XKtchntt_Partition_4_0_10209,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 4.18340817, 35.2,           !- Vertex 1
      -19.6492969696, 8.98340817, 35.2,           !- Vertex 2
      -19.6492969696, 8.98340817, 39.2,           !- Vertex 3
      -19.6492969696, 4.18340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXStrXES1XKtchntt_Partition_4_0_10209,   !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 7F:01XCorridor_Partition_2_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 8.98340817, 35.2,           !- Vertex 1
      -19.6492969696, 4.18340817, 35.2,           !- Vertex 2
      -19.6492969696, 4.18340817, 39.2,           !- Vertex 3
      -19.6492969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStrXES1XKtchntt_Partition_4_0_10209,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 13.200 m2 (7F, 04-Office 1), Surface Area: 13.2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_3_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:04XOffice1_Partition_6_0_10210, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 8.98340817, 35.2,             !- Vertex 1
      -22.94929697, 8.98340817, 35.2,             !- Vertex 2
      -22.94929697, 8.98340817, 39.2,             !- Vertex 3
      -19.64929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 13.200 m2 (7F, 04-Office 1), Surface Area: 13.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_6_0_10210,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:01XCorridor_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 8.98340817, 35.2,             !- Vertex 1
      -19.64929697, 8.98340817, 35.2,             !- Vertex 2
      -19.64929697, 8.98340817, 39.2,             !- Vertex 3
      -22.94929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_6_0_10210,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 118.000 m2 (7F, 05-Office 2), Surface Area: 118
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_5_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:05XOffice2_Partition_4_0_10211, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340817, 35.2,             !- Vertex 1
       6.55070303, 1.48340817, 35.2,              !- Vertex 2
       6.55070303, 1.48340817, 39.2,              !- Vertex 3
      -22.94929697, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 118.000 m2 (7F, 05-Office 2), Surface Area: 118 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:05XOffice2_Partition_4_0_10211,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Surface, 7F:01XCorridor_Partition_5_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 1.48340817, 35.2,              !- Vertex 1
      -22.94929697, 1.48340817, 35.2,             !- Vertex 2
      -22.94929697, 1.48340817, 39.2,             !- Vertex 3
       6.55070303, 1.48340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Partition_4_0_10211,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 17.200 m2 (7F, 02-Vending), Surface Area: 12.4264
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_6_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:02XVending_Partition_4_0_10212, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 1.48340817, 35.2,              !- Vertex 1
       10.85070303, 1.48340817, 35.2,             !- Vertex 2
       10.85070303, 1.48340817, 39.2,             !- Vertex 3
       6.55070303, 1.48340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 17.200 m2 (7F, 02-Vending), Surface Area: 12.4264 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:02XVending_Partition_4_0_10212,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:02XVending,                              !- Zone Name
      Surface, 7F:01XCorridor_Partition_6_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 35.2,             !- Vertex 1
       6.55070303, 1.48340817, 35.2,              !- Vertex 2
       6.55070303, 1.48340817, 39.2,              !- Vertex 3
       10.85070303, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Partition_4_0_10212,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.774m2
      FenestrationSurface:Detailed, 7F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         7F:01XCorridor_Partition_6_0_0,          !- Base surface
         7F:02XVending_Partition_4_0_0_0_0_0_Hole_10214,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          8.80370303, 1.48340817, 35.203,         !- Vertex 1
          10.79770303, 1.48340817, 35.203,        !- Vertex 2
          10.79770303, 1.48340817, 37.597,        !- Vertex 3
          8.80370303, 1.48340817, 37.597;         !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.774m2
      FenestrationSurface:Detailed, 7F:02XVending_Partition_4_0_0_0_0_0_Hole_10214,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         7F:02XVending_Partition_4_0_10212,       !- Base surface
         7F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          10.79770303, 1.48340817, 35.203,        !- Vertex 1
          8.80370303, 1.48340817, 35.203,         !- Vertex 2
          8.80370303, 1.48340817, 37.597,         !- Vertex 3
          10.79770303, 1.48340817, 37.597;        !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         7F:01XCorridor_33,                       !- Name
         7F:01XCorridor,                          !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          8.30612664000002E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         7F:02XVending,                           !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         7F:01XCorridor_34,                       !- Name
         7F:02XVending,                           !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          8.30612664000002E-02,                   !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         7F:01XCorridor,                          !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 7F, 01-Corridor, Partition - 10.800 m2 (7F, N-Stair_DSPS), Surface Area: 10.8
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_7_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXStairXDSPS_Partition_6_0_10214,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 35.2,             !- Vertex 1
       10.85070303, 4.18340817, 35.2,             !- Vertex 2
       10.85070303, 4.18340817, 39.2,             !- Vertex 3
       10.85070303, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 10.800 m2 (7F, N-Stair_DSPS), Surface Area: 10.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXStairXDSPS_Partition_6_0_10214,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, 7F:01XCorridor_Partition_7_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 4.18340817, 35.2,             !- Vertex 1
       10.85070303, 1.48340817, 35.2,             !- Vertex 2
       10.85070303, 1.48340817, 39.2,             !- Vertex 3
       10.85070303, 4.18340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Partition_6_0_10214,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 31.200 m2 (7F, N-Stair_DSPS), Surface Area: 31.2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_8_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXStairXDSPS_Partition_5_0_10215,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 4.18340817, 35.2,             !- Vertex 1
       3.05070303, 4.18340817, 35.2,              !- Vertex 2
       3.05070303, 4.18340817, 39.2,              !- Vertex 3
       10.85070303, 4.18340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_8_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 31.200 m2 (7F, N-Stair_DSPS), Surface Area: 31.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXStairXDSPS_Partition_5_0_10215,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, 7F:01XCorridor_Partition_8_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 35.2,              !- Vertex 1
       10.85070303, 4.18340817, 35.2,             !- Vertex 2
       10.85070303, 4.18340817, 39.2,             !- Vertex 3
       3.05070303, 4.18340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Partition_5_0_10215,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_DSPS), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_9_0_0,             !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXStairXDSPS_Partition_4_0_10216,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 35.2,              !- Vertex 1
       3.05070303, 8.98340817, 35.2,              !- Vertex 2
       3.05070303, 8.98340817, 39.2,              !- Vertex 3
       3.05070303, 4.18340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_9_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_DSPS), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXStairXDSPS_Partition_4_0_10216,        !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, 7F:01XCorridor_Partition_9_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 35.2,              !- Vertex 1
       3.05070303, 4.18340817, 35.2,              !- Vertex 2
       3.05070303, 4.18340817, 39.2,              !- Vertex 3
       3.05070303, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Partition_4_0_10216,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_10_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:04XOffice1_Partition_12_0_10217,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 35.2,              !- Vertex 1
       .45070303, 8.98340817, 35.2,               !- Vertex 2
       .45070303, 8.98340817, 39.2,               !- Vertex 3
       3.05070303, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_10_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_12_0_10217,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:01XCorridor_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 8.98340817, 35.2,               !- Vertex 1
       3.05070303, 8.98340817, 35.2,              !- Vertex 2
       3.05070303, 8.98340817, 39.2,              !- Vertex 3
       .45070303, 8.98340817, 39.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_12_0_10217,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-EV), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_11_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXEV_Partition_2_0_10218,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 8.98340817, 35.2,               !- Vertex 1
       .45070303, 4.18340817, 35.2,               !- Vertex 2
       .45070303, 4.18340817, 39.2,               !- Vertex 3
       .45070303, 8.98340817, 39.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_11_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-EV), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXEV_Partition_2_0_10218,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEV,                                    !- Zone Name
      Surface, 7F:01XCorridor_Partition_11_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 35.2,               !- Vertex 1
       .45070303, 8.98340817, 35.2,               !- Vertex 2
       .45070303, 8.98340817, 39.2,               !- Vertex 3
       .45070303, 4.18340817, 39.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEV_Partition_2_0_10218,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 14.800 m2 (7F, N-EV), Surface Area: 14.8
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_12_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXEV_Partition_5_0_10219,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 35.2,               !- Vertex 1
      -3.24929697, 4.18340817, 35.2,              !- Vertex 2
      -3.24929697, 4.18340817, 39.2,              !- Vertex 3
       .45070303, 4.18340817, 39.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_12_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 14.800 m2 (7F, N-EV), Surface Area: 14.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXEV_Partition_5_0_10219,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEV,                                    !- Zone Name
      Surface, 7F:01XCorridor_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 35.2,              !- Vertex 1
       .45070303, 4.18340817, 35.2,               !- Vertex 2
       .45070303, 4.18340817, 39.2,               !- Vertex 3
      -3.24929697, 4.18340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEV_Partition_5_0_10219,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 12.000 m2 (7F, 03-EV Hall), Surface Area: 4.8324
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_13_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:03XEVHall_Partition_5_0_10220,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 35.2,              !- Vertex 1
      -6.24929697, 4.18340817, 35.2,              !- Vertex 2
      -6.24929697, 4.18340817, 39.2,              !- Vertex 3
      -3.24929697, 4.18340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_13_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 12.000 m2 (7F, 03-EV Hall), Surface Area: 4.8324 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:03XEVHall_Partition_5_0_10220,           !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:03XEVHall,                               !- Zone Name
      Surface, 7F:01XCorridor_Partition_13_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 35.2,              !- Vertex 1
      -3.24929697, 4.18340817, 35.2,              !- Vertex 2
      -3.24929697, 4.18340817, 39.2,              !- Vertex 3
      -6.24929697, 4.18340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:03XEVHall_Partition_5_0_10220,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2
      FenestrationSurface:Detailed, 7F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         7F:01XCorridor_Partition_13_0_0,         !- Base surface
         7F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10222,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.25229697, 4.18340817, 35.203,         !- Vertex 1
         -6.24629697, 4.18340817, 35.203,         !- Vertex 2
         -6.24629697, 4.18340817, 37.597,         !- Vertex 3
         -3.25229697, 4.18340817, 37.597;         !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2
      FenestrationSurface:Detailed, 7F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10222,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         7F:03XEVHall_Partition_5_0_10220,        !- Base surface
         7F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -6.24629697, 4.18340817, 35.203,         !- Vertex 1
         -3.25229697, 4.18340817, 35.203,         !- Vertex 2
         -3.25229697, 4.18340817, 37.597,         !- Vertex 3
         -6.24629697, 4.18340817, 37.597;         !- Vertex 4

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         7F:01XCorridor_35,                       !- Name
         7F:01XCorridor,                          !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/Zone,                               !- Design Volume Flow Rate calculation method
          .124716866400001,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         7F:03XEVHall,                            !- Zone Name
         0;                                       !- Delta temperature (K)

      ZoneMixing,                                 !- Represents airflow mixing between 2 zones due to Hole
         7F:01XCorridor_36,                       !- Name
         7F:03XEVHall,                            !- Zone Name
         On,                                      !- Ventilation operation schedule
         Flow/zone,                               !- Design Volume Flow Rate calculation method
          .124716866400001,                       !- flow rate (m3/s)
         ,                                        !- Volume Flow Rate per Area {m3/s/m2}
         ,                                        !- Volume Flow Rate Per Person {m3/s/person}
         ,                                        !- Air Changes per Hour {ACH}
         7F:01XCorridor,                          !- Zone Name
         0;                                       !- Delta temperature (K)

   ! 7F, 01-Corridor, Partition - 21.800 m2 (7F, N-EV_DSPS), Surface Area: 21.8
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_14_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXEVXDSPS_Partition_5_0_10222,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 35.2,              !- Vertex 1
      -11.69929697, 4.18340817, 35.2,             !- Vertex 2
      -11.69929697, 4.18340817, 39.2,             !- Vertex 3
      -6.24929697, 4.18340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_14_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 21.800 m2 (7F, N-EV_DSPS), Surface Area: 21.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXEVXDSPS_Partition_5_0_10222,           !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEVXDSPS,                               !- Zone Name
      Surface, 7F:01XCorridor_Partition_14_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 4.18340817, 35.2,             !- Vertex 1
      -6.24929697, 4.18340817, 35.2,              !- Vertex 2
      -6.24929697, 4.18340817, 39.2,              !- Vertex 3
      -11.69929697, 4.18340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEVXDSPS_Partition_5_0_10222,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-EV_DSPS), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_15_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXEVXDSPS_Partition_4_0_10223,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 4.18340817, 35.2,           !- Vertex 1
      -11.6992969696, 8.98340817, 35.2,           !- Vertex 2
      -11.6992969696, 8.98340817, 39.2,           !- Vertex 3
      -11.6992969696, 4.18340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_15_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-EV_DSPS), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXEVXDSPS_Partition_4_0_10223,           !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEVXDSPS,                               !- Zone Name
      Surface, 7F:01XCorridor_Partition_15_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 8.98340817, 35.2,           !- Vertex 1
      -11.6992969696, 4.18340817, 35.2,           !- Vertex 2
      -11.6992969696, 4.18340817, 39.2,           !- Vertex 3
      -11.6992969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEVXDSPS_Partition_4_0_10223,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_16_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:04XOffice1_Partition_8_0_10224, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 8.98340817, 35.2,             !- Vertex 1
      -14.29929697, 8.98340817, 35.2,             !- Vertex 2
      -14.29929697, 8.98340817, 39.2,             !- Vertex 3
      -11.69929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_16_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 10.400 m2 (7F, 04-Office 1), Surface Area: 10.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_8_0_10224,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:01XCorridor_Partition_16_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 8.98340817, 35.2,             !- Vertex 1
      -11.69929697, 8.98340817, 35.2,             !- Vertex 2
      -11.69929697, 8.98340817, 39.2,             !- Vertex 3
      -14.29929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_8_0_10224,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_17_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXStrXES1XKtchntt_Partition_2_0_10225,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.2992969696, 8.98340817, 35.2,           !- Vertex 1
      -14.2992969696, 4.18340817, 35.2,           !- Vertex 2
      -14.2992969696, 4.18340817, 39.2,           !- Vertex 3
      -14.2992969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_17_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 19.200 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXStrXES1XKtchntt_Partition_2_0_10225,   !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 7F:01XCorridor_Partition_17_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.2992969696, 4.18340817, 35.2,           !- Vertex 1
      -14.2992969696, 8.98340817, 35.2,           !- Vertex 2
      -14.2992969696, 8.98340817, 39.2,           !- Vertex 3
      -14.2992969696, 4.18340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStrXES1XKtchntt_Partition_2_0_10225,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 21.400 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 21.4
   BuildingSurface:Detailed,                      !- Surface
      7F:01XCorridor_Partition_18_0_0,            !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:01XCorridor,                             !- Zone Name
      Surface, 7F:NXStrXES1XKtchntt_Partition_5_0_10226,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 35.2,             !- Vertex 1
      -19.64929697, 4.18340817, 35.2,             !- Vertex 2
      -19.64929697, 4.18340817, 39.2,             !- Vertex 3
      -14.29929697, 4.18340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:01XCorridor_Partition_18_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 01-Corridor, Partition - 21.400 m2 (7F, N-Stair_ES1_Kitchenette), Surface Area: 21.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXStrXES1XKtchntt_Partition_5_0_10226,   !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 7F:01XCorridor_Partition_18_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 4.18340817, 35.2,             !- Vertex 1
      -14.29929697, 4.18340817, 35.2,             !- Vertex 2
      -14.29929697, 4.18340817, 39.2,             !- Vertex 3
      -19.64929697, 4.18340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStrXES1XKtchntt_Partition_5_0_10226,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - N-Stair_ES1_Kitchenette
Zone, 7F:NXStrXES1XKtchntt,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    102.72,                                       !- Zone volume
    25.68,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 7F:NXStrXES1XKtchntt Infiltration,  !- Name
      7F:NXStrXES1XKtchntt,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002853,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, N-Stair_ES1_Kitchenette, Floor - 25.680 m2 (Adiabatic), Surface Area: 25.680m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStrXES1XKtchntt_Floor_0_0_0,           !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 7F:NXStrXES1XKtchntt_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 4.18340817, 35.2,             !- Vertex 1
      -19.64929697, 4.18340817, 35.2,             !- Vertex 2
      -19.64929697, 8.98340817, 35.2,             !- Vertex 3
      -14.29929697, 8.98340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStrXES1XKtchntt_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_ES1_Kitchenette, Roof - 25.680 m2, Surface Area: 25.680m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStrXES1XKtchntt_Roof_1_0_0,            !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:NXStrXES1XKtchntt,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -19.6492969696, 4.18340817, 39.2,           !- Vertex 1
      -14.2992969696, 4.18340817, 39.2,           !- Vertex 2
      -14.2992969696, 8.98340817, 39.2,           !- Vertex 3
      -19.6492969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStrXES1XKtchntt_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_ES1_Kitchenette, Partition - 21.400 m2 (7F, 04-Office 1), Surface Area: 21.4
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStrXES1XKtchntt_Partition_3_0_0,       !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStrXES1XKtchntt,                       !- Zone Name
      Surface, 7F:04XOffice1_Partition_7_0_10228, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -14.29929697, 8.98340817, 35.2,             !- Vertex 1
      -19.64929697, 8.98340817, 35.2,             !- Vertex 2
      -19.64929697, 8.98340817, 39.2,             !- Vertex 3
      -14.29929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_ES1_Kitchenette, Partition - 21.400 m2 (7F, 04-Office 1), Surface Area: 21.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_7_0_10228,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:NXStrXES1XKtchntt_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -19.64929697, 8.98340817, 35.2,             !- Vertex 1
      -14.29929697, 8.98340817, 35.2,             !- Vertex 2
      -14.29929697, 8.98340817, 39.2,             !- Vertex 3
      -19.64929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_7_0_10228,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - N-EV_DSPS
Zone, 7F:NXEVXDSPS,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    104.64,                                       !- Zone volume
    26.16,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 7F:NXEVXDSPS Infiltration,  !- Name
      7F:NXEVXDSPS,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002907,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, N-EV_DSPS, Floor - 26.160 m2 (Adiabatic), Surface Area: 26.160m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXEVXDSPS_Floor_0_0_0,                   !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:NXEVXDSPS,                               !- Zone Name
      Surface, 7F:NXEVXDSPS_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 4.18340817, 35.2,              !- Vertex 1
      -11.69929697, 4.18340817, 35.2,             !- Vertex 2
      -11.69929697, 8.98340817, 35.2,             !- Vertex 3
      -6.24929697, 8.98340817, 35.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEVXDSPS_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV_DSPS, Roof - 26.160 m2, Surface Area: 26.160m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXEVXDSPS_Roof_1_0_0,                    !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:NXEVXDSPS,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -11.6992969696, 4.18340817, 39.2,           !- Vertex 1
      -6.2492969696, 4.18340817, 39.2,            !- Vertex 2
      -6.2492969696, 8.98340817, 39.2,            !- Vertex 3
      -11.6992969696, 8.98340817, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEVXDSPS_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV_DSPS, Partition - 19.200 m2 (7F, 03-EV Hall), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXEVXDSPS_Partition_2_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEVXDSPS,                               !- Zone Name
      Surface, 7F:03XEVHall_Partition_4_0_10230,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2492969696, 4.18340817, 35.2,            !- Vertex 1
      -6.2492969696, 8.98340817, 35.2,            !- Vertex 2
      -6.2492969696, 8.98340817, 39.2,            !- Vertex 3
      -6.2492969696, 4.18340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEVXDSPS_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV_DSPS, Partition - 19.200 m2 (7F, 03-EV Hall), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:03XEVHall_Partition_4_0_10230,           !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:03XEVHall,                               !- Zone Name
      Surface, 7F:NXEVXDSPS_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2492969696, 8.98340817, 35.2,            !- Vertex 1
      -6.2492969696, 4.18340817, 35.2,            !- Vertex 2
      -6.2492969696, 4.18340817, 39.2,            !- Vertex 3
      -6.2492969696, 8.98340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:03XEVHall_Partition_4_0_10230,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV_DSPS, Partition - 21.800 m2 (7F, 04-Office 1), Surface Area: 21.8
   BuildingSurface:Detailed,                      !- Surface
      7F:NXEVXDSPS_Partition_3_0_0,               !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEVXDSPS,                               !- Zone Name
      Surface, 7F:04XOffice1_Partition_9_0_10231, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 8.98340817, 35.2,              !- Vertex 1
      -11.69929697, 8.98340817, 35.2,             !- Vertex 2
      -11.69929697, 8.98340817, 39.2,             !- Vertex 3
      -6.24929697, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEVXDSPS_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV_DSPS, Partition - 21.800 m2 (7F, 04-Office 1), Surface Area: 21.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_9_0_10231,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:NXEVXDSPS_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -11.69929697, 8.98340817, 35.2,             !- Vertex 1
      -6.24929697, 8.98340817, 35.2,              !- Vertex 2
      -6.24929697, 8.98340817, 39.2,              !- Vertex 3
      -11.69929697, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_9_0_10231,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - 03-EV Hall
Zone, 7F:03XEVHall,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    57.6,                                         !- Zone volume
    14.4,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 7F:03XEVHall General lighting,         !- Name
      7F:03XEVHall,                               !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#7F:03XEVHall#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 7F:03XEVHall Infiltration,  !- Name
      7F:03XEVHall,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .00104,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, 03-EV Hall, Floor - 14.400 m2 (Adiabatic), Surface Area: 14.400m2
   BuildingSurface:Detailed,                      !- Surface
      7F:03XEVHall_Floor_0_0_0,                   !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:03XEVHall,                               !- Zone Name
      Surface, 7F:03XEVHall_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 4.18340817, 35.2,              !- Vertex 1
      -6.24929697, 4.18340817, 35.2,              !- Vertex 2
      -6.24929697, 8.98340817, 35.2,              !- Vertex 3
      -3.24929697, 8.98340817, 35.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:03XEVHall_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 03-EV Hall, Roof - 14.400 m2, Surface Area: 14.400m2
   BuildingSurface:Detailed,                      !- Surface
      7F:03XEVHall_Roof_1_0_0,                    !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:03XEVHall,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2492969696, 4.18340817, 39.2,            !- Vertex 1
      -3.2492969696, 4.18340817, 39.2,            !- Vertex 2
      -3.2492969696, 8.98340817, 39.2,            !- Vertex 3
      -6.2492969696, 8.98340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:03XEVHall_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 03-EV Hall, Partition - 19.200 m2 (7F, N-EV), Surface Area: 19.2
   BuildingSurface:Detailed,                      !- Surface
      7F:03XEVHall_Partition_2_0_0,               !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:03XEVHall,                               !- Zone Name
      Surface, 7F:NXEV_Partition_4_0_10233,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 4.18340817, 35.2,            !- Vertex 1
      -3.2492969696, 8.98340817, 35.2,            !- Vertex 2
      -3.2492969696, 8.98340817, 39.2,            !- Vertex 3
      -3.2492969696, 4.18340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:03XEVHall_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 03-EV Hall, Partition - 19.200 m2 (7F, N-EV), Surface Area: 19.2 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXEV_Partition_4_0_10233,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEV,                                    !- Zone Name
      Surface, 7F:03XEVHall_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 8.98340817, 35.2,            !- Vertex 1
      -3.2492969696, 4.18340817, 35.2,            !- Vertex 2
      -3.2492969696, 4.18340817, 39.2,            !- Vertex 3
      -3.2492969696, 8.98340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEV_Partition_4_0_10233,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 03-EV Hall, Partition - 12.000 m2 (7F, 04-Office 1), Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      7F:03XEVHall_Partition_3_0_0,               !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:03XEVHall,                               !- Zone Name
      Surface, 7F:04XOffice1_Partition_10_0_10234,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 35.2,              !- Vertex 1
      -6.24929697, 8.98340817, 35.2,              !- Vertex 2
      -6.24929697, 8.98340817, 39.2,              !- Vertex 3
      -3.24929697, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:03XEVHall_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 03-EV Hall, Partition - 12.000 m2 (7F, 04-Office 1), Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_10_0_10234,         !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:03XEVHall_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.24929697, 8.98340817, 35.2,              !- Vertex 1
      -3.24929697, 8.98340817, 35.2,              !- Vertex 2
      -3.24929697, 8.98340817, 39.2,              !- Vertex 3
      -6.24929697, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_10_0_10234,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - N-EV
Zone, 7F:NXEV,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    71.04,                                        !- Zone volume
    17.76,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 7F:NXEV Infiltration,  !- Name
      7F:NXEV,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001973,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, N-EV, Floor - 17.760 m2 (Adiabatic), Surface Area: 17.760m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXEV_Floor_0_0_0,                        !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:NXEV,                                    !- Zone Name
      Surface, 7F:NXEV_Floor_0_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 4.18340817, 35.2,               !- Vertex 1
      -3.24929697, 4.18340817, 35.2,              !- Vertex 2
      -3.24929697, 8.98340817, 35.2,              !- Vertex 3
       .45070303, 8.98340817, 35.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEV_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV, Roof - 17.760 m2, Surface Area: 17.760m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXEV_Roof_1_0_0,                         !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:NXEV,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2492969696, 4.18340817, 39.2,            !- Vertex 1
       .45070303, 4.18340817, 39.2,               !- Vertex 2
       .45070303, 8.98340817, 39.2,               !- Vertex 3
      -3.2492969696, 8.98340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEV_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV, Partition - 14.800 m2 (7F, 04-Office 1), Surface Area: 14.8
   BuildingSurface:Detailed,                      !- Surface
      7F:NXEV_Partition_3_0_0,                    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXEV,                                    !- Zone Name
      Surface, 7F:04XOffice1_Partition_11_0_10236,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .45070303, 8.98340817, 35.2,               !- Vertex 1
      -3.24929697, 8.98340817, 35.2,              !- Vertex 2
      -3.24929697, 8.98340817, 39.2,              !- Vertex 3
       .45070303, 8.98340817, 39.2;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXEV_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-EV, Partition - 14.800 m2 (7F, 04-Office 1), Surface Area: 14.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_11_0_10236,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:NXEV_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.24929697, 8.98340817, 35.2,              !- Vertex 1
       .45070303, 8.98340817, 35.2,               !- Vertex 2
       .45070303, 8.98340817, 39.2,               !- Vertex 3
      -3.24929697, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_11_0_10236,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - N-Stair_DSPS
Zone, 7F:NXStairXDSPS,                            !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    215.76,                                       !- Zone volume
    53.94,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 7F:NXStairXDSPS Infiltration,  !- Name
      7F:NXStairXDSPS,                            !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005993,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, N-Stair_DSPS, Floor - 53.940 m2 (Adiabatic), Surface Area: 5.940m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Floor_0_0_0,                !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, 7F:NXStairXDSPS_Floor_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 35.2,             !- Vertex 1
       10.85070303, 1.48340817, 35.2,             !- Vertex 2
       10.85070303, 4.18340817, 35.2,             !- Vertex 3
       13.05070303, 4.18340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Floor - 53.940 m2 (Adiabatic), Surface Area: 48.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Floor_0_0_1,                !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, 7F:NXStairXDSPS_Floor_0_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 4.18340817, 35.2,             !- Vertex 1
       3.05070303, 4.18340817, 35.2,              !- Vertex 2
       3.05070303, 8.98340817, 35.2,              !- Vertex 3
       13.05070303, 8.98340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Floor_0_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Ceiling/roof - 53.940 m2, Surface Area: 20.9625
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Ceiling_1_0_0,              !- Surface name
      Ceiling, CL1_FL1 - IBEC_Reversed,           !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, PHX2:NXStair_Floor_0_0_10239,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 5.75840717, 39.2,              !- Vertex 1
       13.05070303, 5.75840717, 39.2,             !- Vertex 2
       13.05070303, 8.98340717, 39.2,             !- Vertex 3
       6.55070303, 8.98340717, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Ceiling_1_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Ceiling/roof - 53.940 m2, Surface Area: 20.9625 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      PHX2:NXStair_Floor_0_0_10239,               !- Surface name
      Floor, CL1_FL1 - IBEC_Reversed_Rev,         !- Class and Construction Name
      PHX2:NXStair,                               !- Zone Name
      Surface, 7F:NXStairXDSPS_Ceiling_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 5.75840717, 39.2,             !- Vertex 1
       6.55070303, 5.75840717, 39.2,              !- Vertex 2
       6.55070303, 8.98340717, 39.2,              !- Vertex 3
       13.05070303, 8.98340717, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX2:NXStair_Floor_0_0_10239,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Ceiling/roof - 53.940 m2, Surface Area: 6.772m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Roof_1_1_0,                 !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 4.18340817, 39.2,              !- Vertex 1
       10.85070303, 4.18340817, 39.2,             !- Vertex 2
       10.85070303, 5.75840717, 39.2,             !- Vertex 3
       6.55070303, 5.75840717, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Roof_1_1_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Ceiling/roof - 53.940 m2, Surface Area: 9.405m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Roof_1_1_1,                 !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 39.2,             !- Vertex 1
       13.05070303, 1.48340817, 39.2,             !- Vertex 2
       13.05070303, 5.75840717, 39.2,             !- Vertex 3
       10.85070303, 5.75840717, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Roof_1_1_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Ceiling/roof - 53.940 m2, Surface Area: 16.800m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Roof_1_1_2,                 !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 4.18340817, 39.2,              !- Vertex 1
       6.55070303, 4.18340817, 39.2,              !- Vertex 2
       6.55070303, 8.98340717, 39.2,              !- Vertex 3
       3.05070303, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Roof_1_1_2,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Wall_2_0_0,                 !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 35.2,             !- Vertex 1
       13.05070303, 8.98340817, 35.2,             !- Vertex 2
       13.05070303, 8.98340817, 39.2,             !- Vertex 3
       13.05070303, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.408m2
      FenestrationSurface:Detailed, 7F:NXStairXDSPS_Wall_2_0_0_0_0_1_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:NXStairXDSPS_Wall_2_0_0,              !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 1.48640817, 38.303,        !- Vertex 1
          13.05070303, 4.18040817, 38.303,        !- Vertex 2
          13.05070303, 4.18040817, 39.197,        !- Vertex 3
          13.05070303, 1.48640817, 39.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Wall_2_0_0_0_0_1_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 4.297m2
      FenestrationSurface:Detailed, 7F:NXStairXDSPS_Wall_2_0_0_1_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:NXStairXDSPS_Wall_2_0_0,              !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 4.18540817, 38.302,        !- Vertex 1
          13.05070303, 8.98140817, 38.302,        !- Vertex 2
          13.05070303, 8.98140817, 39.198,        !- Vertex 3
          13.05070303, 4.18540817, 39.198;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Wall_2_0_0_1_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Partition - 40.000 m2 (7F, 04-Office 1), Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Partition_3_0_0,            !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, 7F:04XOffice1_Partition_13_0_10240,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 35.2,             !- Vertex 1
       3.05070303, 8.98340817, 35.2,              !- Vertex 2
       3.05070303, 8.98340817, 39.2,              !- Vertex 3
       13.05070303, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Partition - 40.000 m2 (7F, 04-Office 1), Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:04XOffice1_Partition_13_0_10240,         !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:NXStairXDSPS_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.05070303, 8.98340817, 35.2,              !- Vertex 1
       13.05070303, 8.98340817, 35.2,             !- Vertex 2
       13.05070303, 8.98340817, 39.2,             !- Vertex 3
       3.05070303, 8.98340817, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Partition_13_0_10240,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Partition - 8.800 m2 (7F, 02-Vending), Surface Area: 8.8
   BuildingSurface:Detailed,                      !- Surface
      7F:NXStairXDSPS_Partition_7_0_0,            !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXStairXDSPS,                            !- Zone Name
      Surface, 7F:02XVending_Partition_3_0_10241, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       10.85070303, 1.48340817, 35.2,             !- Vertex 1
       13.05070303, 1.48340817, 35.2,             !- Vertex 2
       13.05070303, 1.48340817, 39.2,             !- Vertex 3
       10.85070303, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXStairXDSPS_Partition_7_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-Stair_DSPS, Partition - 8.800 m2 (7F, 02-Vending), Surface Area: 8.8 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:02XVending_Partition_3_0_10241,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:02XVending,                              !- Zone Name
      Surface, 7F:NXStairXDSPS_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 1.48340817, 35.2,             !- Vertex 1
       10.85070303, 1.48340817, 35.2,             !- Vertex 2
       10.85070303, 1.48340817, 39.2,             !- Vertex 3
       13.05070303, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Partition_3_0_10241,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - 05-Office 2
Zone, 7F:05XOffice2,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2016,                                         !- Zone volume
    504,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 7F:05XOffice2,                  !- Name
      7F:05XOffice2,                              !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19803,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19803,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19803,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19803,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 7F:05XOffice2 General lighting,        !- Name
      7F:05XOffice2,                              !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#7F:05XOffice2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 7F:05XOffice2 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      7F:05XOffice2,                              !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#7F:05XOffice2#05;        !- End-use category

   ZoneInfiltration:DesignFlowRate, 7F:05XOffice2 Infiltration,  !- Name
      7F:05XOffice2,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .03808,                                     !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, 05-Office 2, Floor - 504.000 m2 (Adiabatic), Surface Area: 504.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:05XOffice2_Floor_0_0_0,                  !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Surface, 7F:05XOffice2_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-12.51659183, 35.2,             !- Vertex 1
      -29.44929697,-12.51659183, 35.2,            !- Vertex 2
      -29.44929697, 1.48340817, 35.2,             !- Vertex 3
       6.55070303, 1.48340817, 35.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 05-Office 2, Roof - 504.000 m2, Surface Area: 504.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:05XOffice2_Roof_1_0_0,                   !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 39.2,            !- Vertex 1
       6.5507030304,-12.51659183, 39.2,           !- Vertex 2
       6.5507030304, 1.48340817, 39.2,            !- Vertex 3
      -29.44929697, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 05-Office 2, Partition - 42.600 m2 (7F, N-WC), Surface Area: 42.6
   BuildingSurface:Detailed,                      !- Surface
      7F:05XOffice2_Partition_2_0_0,              !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Surface, 7F:NXWC_Partition_4_0_10243,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-12.51659183, 35.2,           !- Vertex 1
       6.5507030304,-1.86659183, 35.2,            !- Vertex 2
       6.5507030304,-1.86659183, 39.2,            !- Vertex 3
       6.5507030304,-12.51659183, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Partition_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 05-Office 2, Partition - 42.600 m2 (7F, N-WC), Surface Area: 42.6 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:NXWC_Partition_4_0_10243,                !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXWC,                                    !- Zone Name
      Surface, 7F:05XOffice2_Partition_2_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-1.86659183, 35.2,            !- Vertex 1
       6.5507030304,-12.51659183, 35.2,           !- Vertex 2
       6.5507030304,-12.51659183, 39.2,           !- Vertex 3
       6.5507030304,-1.86659183, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Partition_4_0_10243,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 05-Office 2, Partition - 13.400 m2 (7F, 02-Vending), Surface Area: 13.4
   BuildingSurface:Detailed,                      !- Surface
      7F:05XOffice2_Partition_3_0_0,              !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Surface, 7F:02XVending_Partition_5_0_10244, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-1.86659183, 35.2,            !- Vertex 1
       6.5507030304, 1.48340817, 35.2,            !- Vertex 2
       6.5507030304, 1.48340817, 39.2,            !- Vertex 3
       6.5507030304,-1.86659183, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 05-Office 2, Partition - 13.400 m2 (7F, 02-Vending), Surface Area: 13.4 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:02XVending_Partition_5_0_10244,          !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:02XVending,                              !- Zone Name
      Surface, 7F:05XOffice2_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304, 1.48340817, 35.2,            !- Vertex 1
       6.5507030304,-1.86659183, 35.2,            !- Vertex 2
       6.5507030304,-1.86659183, 39.2,            !- Vertex 3
       6.5507030304, 1.48340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Partition_5_0_10244,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 05-Office 2, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:05XOffice2_Wall_6_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340817, 35.2,             !- Vertex 1
      -29.44929697,-12.51659183, 35.2,            !- Vertex 2
      -29.44929697,-12.51659183, 39.2,            !- Vertex 3
      -29.44929697, 1.48340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Wall_6_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.430m2
      FenestrationSurface:Detailed, 7F:05XOffice2_Wall_6_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:05XOffice2_Wall_6_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 1.48140817, 38.302,        !- Vertex 1
         -29.44929697,-12.39099136, 38.302,       !- Vertex 2
         -29.44929697,-12.39099136, 39.198,       !- Vertex 3
         -29.44929697, 1.48140817, 39.198;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Wall_6_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 7F:05XOffice2_Wall_6_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         7F:05XOffice2_Wall_6_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697,-.11659183, 36.5,           !- Vertex 1
         -29.44929697,-3.91659183, 36.5,          !- Vertex 2
         -29.44929697,-3.91659183, 37.9,          !- Vertex 3
         -29.44929697,-.11659183, 37.9;           !- Vertex 4

   ! 7F, 05-Office 2, Wall - 144.000 m2 - 180.0°, Surface Area: 144.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:05XOffice2_Wall_7_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:05XOffice2,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 35.2,            !- Vertex 1
       6.5507030304,-12.51659183, 35.2,           !- Vertex 2
       6.5507030304,-12.51659183, 39.2,           !- Vertex 3
      -29.44929697,-12.51659183, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Wall_7_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 32.252m2
      FenestrationSurface:Detailed, 7F:05XOffice2_Wall_7_0_0_6_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:05XOffice2_Wall_7_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44729697,-12.51659183, 38.302,       !- Vertex 1
          6.54870303,-12.51659183, 38.302,        !- Vertex 2
          6.54870303,-12.51659183, 39.198,        !- Vertex 3
         -29.44729697,-12.51659183, 39.198;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:05XOffice2_Wall_7_0_0_6_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 6 
      FenestrationSurface:Detailed, 7F:05XOffice2_Wall_7_0_0_0_0_6_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         7F:05XOffice2_Wall_7_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         6,                                       !- Multiplier
         4,                                       !- Number vertices
          1.65070303,-12.51659183, 36.5,          !- Vertex 1
          5.45070303,-12.51659183, 36.5,          !- Vertex 2
          5.45070303,-12.51659183, 37.9,          !- Vertex 3
          1.65070303,-12.51659183, 37.9;          !- Vertex 4

   InternalMass,
      7F:05XOffice2 Internal mass,                !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      7F:05XOffice2,                              !- Name of Associated Thermal Zone
      665.4;                                      !- Total area exposed to Zone {m2}


! 7F - N-WC
Zone, 7F:NXWC,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    276.9,                                        !- Zone volume
    69.225,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, 7F:NXWC Infiltration,  !- Name
      7F:NXWC,                                    !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .007692,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, N-WC, Floor - 69.225 m2 (Adiabatic), Surface Area: 69.225m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXWC_Floor_0_0_0,                        !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:NXWC,                                    !- Zone Name
      Surface, 7F:NXWC_Floor_0_0_0,               !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 35.2,            !- Vertex 1
       6.55070303,-12.51659183, 35.2,             !- Vertex 2
       6.55070303,-1.86659183, 35.2,              !- Vertex 3
       13.05070303,-1.86659183, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-WC, Roof - 69.225 m2, Surface Area: 69.225m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXWC_Roof_1_0_0,                         !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:NXWC,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-12.51659183, 39.2,           !- Vertex 1
       13.05070303,-12.51659183, 39.2,            !- Vertex 2
       13.05070303,-1.86659183, 39.2,             !- Vertex 3
       6.5507030304,-1.86659183, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-WC, Wall - 42.600 m2 - 90.0°, Surface Area: 42.600m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXWC_Wall_2_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:NXWC,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 35.2,            !- Vertex 1
       13.05070303,-1.86659183, 35.2,             !- Vertex 2
       13.05070303,-1.86659183, 39.2,             !- Vertex 3
       13.05070303,-12.51659183, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 9.539m2
      FenestrationSurface:Detailed, 7F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:NXWC_Wall_2_0_0,                      !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303,-12.51459183, 38.302,       !- Vertex 1
          13.05070303,-1.86859183, 38.302,        !- Vertex 2
          13.05070303,-1.86859183, 39.198,        !- Vertex 3
          13.05070303,-12.51459183, 39.198;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-WC, Partition - 26.000 m2 (7F, 02-Vending), Surface Area: 26
   BuildingSurface:Detailed,                      !- Surface
      7F:NXWC_Partition_3_0_0,                    !- Surface name
      Wall, IW1 - IBEC_Rev,                       !- Class and Construction Name
      7F:NXWC,                                    !- Zone Name
      Surface, 7F:02XVending_Partition_6_0_10246, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 35.2,             !- Vertex 1
       6.55070303,-1.86659183, 35.2,              !- Vertex 2
       6.55070303,-1.86659183, 39.2,              !- Vertex 3
       13.05070303,-1.86659183, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Partition_3_0_0,  !- Surface name
      Outside,
      Value,
      4,                                          !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      18,                                         !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-WC, Partition - 26.000 m2 (7F, 02-Vending), Surface Area: 26 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      7F:02XVending_Partition_6_0_10246,          !- Surface name
      Wall, IW1 - IBEC,                           !- Class and Construction Name
      7F:02XVending,                              !- Zone Name
      Surface, 7F:NXWC_Partition_3_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303,-1.86659183, 35.2,              !- Vertex 1
       13.05070303,-1.86659183, 35.2,             !- Vertex 2
       13.05070303,-1.86659183, 39.2,             !- Vertex 3
       6.55070303,-1.86659183, 39.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Partition_6_0_10246,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, N-WC, Wall - 26.000 m2 - 180.0°, Surface Area: 26.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:NXWC_Wall_5_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:NXWC,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-12.51659183, 35.2,           !- Vertex 1
       13.05070303,-12.51659183, 35.2,            !- Vertex 2
       13.05070303,-12.51659183, 39.2,            !- Vertex 3
       6.5507030304,-12.51659183, 39.2;           !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 5.806m2
      FenestrationSurface:Detailed, 7F:NXWC_Wall_5_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:NXWC_Wall_5_0_0,                      !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.55370303,-12.51659183, 38.303,        !- Vertex 1
          13.04770303,-12.51659183, 38.303,       !- Vertex 2
          13.04770303,-12.51659183, 39.197,       !- Vertex 3
          6.55370303,-12.51659183, 39.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:NXWC_Wall_5_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - 02-Vending
Zone, 7F:02XVending,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    87.1,                                         !- Zone volume
    21.775,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 7F:02XVending General lighting,        !- Name
      7F:02XVending,                              !- Zone Name
      JP Office - 8-21 Lighting,                  !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#7F:02XVending#GeneralLights;  !- LightsEndUseKey

   ZoneInfiltration:DesignFlowRate, 7F:02XVending Infiltration,  !- Name
      7F:02XVending,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .001573,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, 02-Vending, Floor - 21.775 m2 (Adiabatic), Surface Area: 21.775m2
   BuildingSurface:Detailed,                      !- Surface
      7F:02XVending_Floor_0_0_0,                  !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:02XVending,                              !- Zone Name
      Surface, 7F:02XVending_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 35.2,             !- Vertex 1
       6.55070303,-1.86659183, 35.2,              !- Vertex 2
       6.55070303, 1.48340817, 35.2,              !- Vertex 3
       13.05070303, 1.48340817, 35.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 02-Vending, Roof - 21.775 m2, Surface Area: 21.775m2
   BuildingSurface:Detailed,                      !- Surface
      7F:02XVending_Roof_1_0_0,                   !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:02XVending,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5507030304,-1.86659183, 39.2,            !- Vertex 1
       13.05070303,-1.86659183, 39.2,             !- Vertex 2
       13.05070303, 1.48340817, 39.2,             !- Vertex 3
       6.5507030304, 1.48340817, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 02-Vending, Wall - 13.400 m2 - 90.0°, Surface Area: 13.400m2
   BuildingSurface:Detailed,                      !- Surface
      7F:02XVending_Wall_2_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:02XVending,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-1.86659183, 35.2,             !- Vertex 1
       13.05070303, 1.48340817, 35.2,             !- Vertex 2
       13.05070303, 1.48340817, 39.2,             !- Vertex 3
       13.05070303,-1.86659183, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.990m2
      FenestrationSurface:Detailed, 7F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:02XVending_Wall_2_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303,-1.86359183, 38.303,        !- Vertex 1
          13.05070303, 1.48040817, 38.303,        !- Vertex 2
          13.05070303, 1.48040817, 39.197,        !- Vertex 3
          13.05070303,-1.86359183, 39.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 7F - 04-Office 1
Zone, 7F:04XOffice1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2379.9998,                                    !- Zone volume
    595,                                          !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 7F:04XOffice1,                  !- Name
      7F:04XOffice1,                              !- Zone Name
      JP Office - office occupants,               !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .1,                                        !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      .67,                                        !- User Specified Sensible Fraction
      Activity Schedule 19827,                    !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 19827,                    !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 19827,     !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  120;                         !- Constant value

   Schedule:Compact, Clothing Schedule 19827,     !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 7F:04XOffice1 General lighting,        !- Name
      7F:04XOffice1,                              !- Zone Name
      JP Office - office lighting,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      12,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#7F:04XOffice1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, 7F:04XOffice1 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      7F:04XOffice1,                              !- Zone Name
      JP Office - office equipments,              !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      12,                                         !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .6,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#7F:04XOffice1#05;        !- End-use category

   ZoneInfiltration:DesignFlowRate, 7F:04XOffice1 Infiltration,  !- Name
      7F:04XOffice1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .044956,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! 7F, 04-Office 1, Floor - 595.000 m2 (Adiabatic), Surface Area: 595.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:04XOffice1_Floor_0_0_0,                  !- Surface name
      Floor, CL1_FL1 - IBEC,                      !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Surface, 7F:04XOffice1_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 35.2,             !- Vertex 1
      -29.44929697, 8.98340817, 35.2,             !- Vertex 2
      -29.44929697, 22.98340717, 35.2,            !- Vertex 3
       13.05070303, 22.98340717, 35.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Floor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 04-Office 1, Roof - 595.000 m2, Surface Area: 595.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:04XOffice1_Roof_1_0_0,                   !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340817, 39.2,             !- Vertex 1
       13.05070303, 8.98340817, 39.2,             !- Vertex 2
       13.05070303, 22.98340717, 39.2,            !- Vertex 3
      -29.44929697, 22.98340717, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! 7F, 04-Office 1, Wall - 56.000 m2 - 90.0°, Surface Area: 56.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:04XOffice1_Wall_2_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340817, 35.2,             !- Vertex 1
       13.05070303, 22.98340717, 35.2,            !- Vertex 2
       13.05070303, 22.98340717, 39.2,            !- Vertex 3
       13.05070303, 8.98340817, 39.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2
      FenestrationSurface:Detailed, 7F:04XOffice1_Wall_2_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:04XOffice1_Wall_2_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 8.98640817, 38.303,        !- Vertex 1
          13.05070303, 22.98040717, 38.303,       !- Vertex 2
          13.05070303, 22.98040717, 39.197,       !- Vertex 3
          13.05070303, 8.98640817, 39.197;        !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Wall_2_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 7F:04XOffice1_Wall_2_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         7F:04XOffice1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
          13.05070303, 10.58340717, 36.5,         !- Vertex 1
          13.05070303, 14.38340717, 36.5,         !- Vertex 2
          13.05070303, 14.38340717, 37.9,         !- Vertex 3
          13.05070303, 10.58340717, 37.9;         !- Vertex 4

   ! 7F, 04-Office 1, Wall - 170.000 m2 - 0.0°, Surface Area: 170.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:04XOffice1_Wall_3_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 22.98340717, 35.2,            !- Vertex 1
      -29.44929697, 22.98340717, 35.2,            !- Vertex 2
      -29.44929697, 22.98340717, 39.2,            !- Vertex 3
       13.05070303, 22.98340717, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Wall_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 37.990m2
      FenestrationSurface:Detailed, 7F:04XOffice1_Wall_3_0_0_7_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:04XOffice1_Wall_3_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          13.04770303, 22.98340717, 38.303,       !- Vertex 1
         -29.44629697, 22.98340717, 38.303,       !- Vertex 2
         -29.44629697, 22.98340717, 39.197,       !- Vertex 3
          13.04770303, 22.98340717, 39.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Wall_3_0_0_7_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 7 
      FenestrationSurface:Detailed, 7F:04XOffice1_Wall_3_0_0_0_0_7_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         7F:04XOffice1_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         7,                                       !- Multiplier
         4,                                       !- Number vertices
          11.90670303, 22.98340717, 36.5,         !- Vertex 1
          8.10670303, 22.98340717, 36.5,          !- Vertex 2
          8.10670303, 22.98340717, 37.9,          !- Vertex 3
          11.90670303, 22.98340717, 37.9;         !- Vertex 4

   ! 7F, 04-Office 1, Wall - 56.000 m2 - 270.0°, Surface Area: 56.000m2
   BuildingSurface:Detailed,                      !- Surface
      7F:04XOffice1_Wall_4_0_0,                   !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      7F:04XOffice1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 22.98340717, 35.2,            !- Vertex 1
      -29.44929697, 8.98340817, 35.2,             !- Vertex 2
      -29.44929697, 8.98340817, 39.2,             !- Vertex 3
      -29.44929697, 22.98340717, 39.2;            !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Wall_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2
      FenestrationSurface:Detailed, 7F:04XOffice1_Wall_4_0_0_2_0_0_Subsurface,  !- Sub-surface name
         Door, W2 - IBEC,                         !- Class and Construction Name
         7F:04XOffice1_Wall_4_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 22.98040717, 38.303,       !- Vertex 1
         -29.44929697, 8.98640817, 38.303,        !- Vertex 2
         -29.44929697, 8.98640817, 39.197,        !- Vertex 3
         -29.44929697, 22.98040717, 39.197;       !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, 7F:04XOffice1_Wall_4_0_0_2_0_0_Subsurface,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2 
      FenestrationSurface:Detailed, 7F:04XOffice1_Wall_4_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         Model Building external glazing - 1001,  !- Construction Name
         7F:04XOffice1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -29.44929697, 21.38340817, 36.5,         !- Vertex 1
         -29.44929697, 17.58340817, 36.5,         !- Vertex 2
         -29.44929697, 17.58340817, 37.9,         !- Vertex 3
         -29.44929697, 21.38340817, 37.9;         !- Vertex 4

   InternalMass,
      7F:04XOffice1 Internal mass,                !- Name of internal mass surface
      IBEC internal mass,                         !- Construction Name
      7F:04XOffice1,                              !- Name of Associated Thermal Zone
      556.7;                                      !- Total area exposed to Zone {m2}


! PH-1 - N-Mech
Zone, PHX1:NXMech,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    195,                                          !- Zone volume
    48.75,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, PHX1:NXMech Infiltration,  !- Name
      PHX1:NXMech,                                !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005417,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! PH-1, N-Mech, Roof - 48.750 m2, Surface Area: 48.750m2
   BuildingSurface:Detailed,                      !- Surface
      PHX1:NXMech_Roof_1_0_0,                     !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      PHX1:NXMech,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340717, 43.2,             !- Vertex 1
      -22.94929697, 1.48340717, 43.2,             !- Vertex 2
      -22.94929697, 8.98340717, 43.2,             !- Vertex 3
      -29.44929697, 8.98340717, 43.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX1:NXMech_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-1, N-Mech, Wall - 30.000 m2 - 90.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      PHX1:NXMech_Wall_2_0_0,                     !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX1:NXMech,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 1.48340717, 39.2,             !- Vertex 1
      -22.94929697, 8.98340717, 39.2,             !- Vertex 2
      -22.94929697, 8.98340717, 43.2,             !- Vertex 3
      -22.94929697, 1.48340717, 43.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX1:NXMech_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-1, N-Mech, Wall - 26.000 m2 - 0.0°, Surface Area: 26.000m2
   BuildingSurface:Detailed,                      !- Surface
      PHX1:NXMech_Wall_3_0_0,                     !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX1:NXMech,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -22.94929697, 8.98340717, 39.2,             !- Vertex 1
      -29.44929697, 8.98340717, 39.2,             !- Vertex 2
      -29.44929697, 8.98340717, 43.2,             !- Vertex 3
      -22.94929697, 8.98340717, 43.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX1:NXMech_Wall_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-1, N-Mech, Wall - 30.000 m2 - 270.0°, Surface Area: 30.000m2
   BuildingSurface:Detailed,                      !- Surface
      PHX1:NXMech_Wall_4_0_0,                     !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX1:NXMech,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 8.98340717, 39.2,             !- Vertex 1
      -29.44929697, 1.48340717, 39.2,             !- Vertex 2
      -29.44929697, 1.48340717, 43.2,             !- Vertex 3
      -29.44929697, 8.98340717, 43.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX1:NXMech_Wall_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-1, N-Mech, Wall - 26.000 m2 - 180.0°, Surface Area: 26.000m2
   BuildingSurface:Detailed,                      !- Surface
      PHX1:NXMech_Wall_5_0_0,                     !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX1:NXMech,                                !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 1.48340717, 39.2,             !- Vertex 1
      -22.94929697, 1.48340717, 39.2,             !- Vertex 2
      -22.94929697, 1.48340717, 43.2,             !- Vertex 3
      -29.44929697, 1.48340717, 43.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX1:NXMech_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! PH-2 - N-Stair
Zone, PHX2:NXStair,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    83.85,                                        !- Zone volume
    20.9625,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   ZoneInfiltration:DesignFlowRate, PHX2:NXStair Infiltration,  !- Name
      PHX2:NXStair,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002329,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! PH-2, N-Stair, Roof - 20.963 m2, Surface Area: 20.963m2
   BuildingSurface:Detailed,                      !- Surface
      PHX2:NXStair_Roof_1_0_0,                    !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      PHX2:NXStair,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 5.75840717, 43.2,              !- Vertex 1
       13.05070303, 5.75840717, 43.2,             !- Vertex 2
       13.05070303, 8.98340717, 43.2,             !- Vertex 3
       6.55070303, 8.98340717, 43.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX2:NXStair_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-2, N-Stair, Wall - 12.900 m2 - 90.0°, Surface Area: 12.900m2
   BuildingSurface:Detailed,                      !- Surface
      PHX2:NXStair_Wall_2_0_0,                    !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX2:NXStair,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 5.75840717, 39.2,             !- Vertex 1
       13.05070303, 8.98340717, 39.2,             !- Vertex 2
       13.05070303, 8.98340717, 43.2,             !- Vertex 3
       13.05070303, 5.75840717, 43.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX2:NXStair_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-2, N-Stair, Wall - 26.000 m2 - 0.0°, Surface Area: 26.000m2
   BuildingSurface:Detailed,                      !- Surface
      PHX2:NXStair_Wall_3_0_0,                    !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX2:NXStair,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 8.98340717, 39.2,             !- Vertex 1
       6.55070303, 8.98340717, 39.2,              !- Vertex 2
       6.55070303, 8.98340717, 43.2,              !- Vertex 3
       13.05070303, 8.98340717, 43.2;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX2:NXStair_Wall_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-2, N-Stair, Wall - 12.900 m2 - 270.0°, Surface Area: 12.900m2
   BuildingSurface:Detailed,                      !- Surface
      PHX2:NXStair_Wall_4_0_0,                    !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX2:NXStair,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 8.98340717, 39.2,              !- Vertex 1
       6.55070303, 5.75840717, 39.2,              !- Vertex 2
       6.55070303, 5.75840717, 43.2,              !- Vertex 3
       6.55070303, 8.98340717, 43.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX2:NXStair_Wall_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PH-2, N-Stair, Wall - 26.000 m2 - 180.0°, Surface Area: 26.000m2
   BuildingSurface:Detailed,                      !- Surface
      PHX2:NXStair_Wall_5_0_0,                    !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PHX2:NXStair,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.55070303, 5.75840717, 39.2,              !- Vertex 1
       13.05070303, 5.75840717, 39.2,             !- Vertex 2
       13.05070303, 5.75840717, 43.2,             !- Vertex 3
       6.55070303, 5.75840717, 43.2;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PHX2:NXStair_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! PIT - pit
Zone, PIT:Pit,                                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1659.625,                                     !- Zone volume
    1508.75,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area



   ! PIT, pit, External floor - 1508.750 m2, Surface Area: 1508.750m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_ExtFloor_0_0_0,                     !- Surface name
      Floor, Pit floor,                           !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 8.9,             !- Vertex 1
      -29.44929697,-12.51659183, 8.9,             !- Vertex 2
      -29.44929697, 22.98340717, 8.9,             !- Vertex 3
       13.05070303, 22.98340717, 8.9;             !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_ExtFloor_0_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PIT, pit, Ceiling/roof - 1508.750 m2, Surface Area: 3.060m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_Roof_1_0_0,                         !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.74929697,-11.71659183, 10,               !- Vertex 1
       .05070303,-11.71659183, 10,                !- Vertex 2
       .05070303,-10.01659183, 10,                !- Vertex 3
      -1.74929697,-10.01659183, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Roof_1_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PIT, pit, Ceiling/roof - 1508.750 m2, Surface Area: 6.560m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_Roof_1_0_1,                         !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -8.14929697,-12.51659183, 10,               !- Vertex 1
       .05070303,-12.51659183, 10,                !- Vertex 2
       .05070303,-11.71659183, 10,                !- Vertex 3
      -8.14929697,-11.71659183, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Roof_1_0_1,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PIT, pit, Ceiling/roof - 1508.750 m2, Surface Area: 4.500m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_Roof_1_0_2,                         !- Surface name
      Roof, R1 - IBEC,                            !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -9.94929697,-12.51659183, 10,               !- Vertex 1
      -8.14929697,-12.51659183, 10,               !- Vertex 2
      -8.14929697,-10.01659183, 10,               !- Vertex 3
      -9.94929697,-10.01659183, 10;               !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Roof_1_0_2,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PIT, pit, Wall - 39.050 m2 - 90.0°, Surface Area: 39.050m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_Wall_2_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303,-12.51659183, 8.9,             !- Vertex 1
       13.05070303, 22.98340717, 8.9,             !- Vertex 2
       13.05070303, 22.98340717, 10,              !- Vertex 3
       13.05070303,-12.51659183, 10;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Wall_2_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PIT, pit, Wall - 46.750 m2 - 0.0°, Surface Area: 46.750m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_Wall_3_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       13.05070303, 22.98340717, 8.9,             !- Vertex 1
      -29.44929697, 22.98340717, 8.9,             !- Vertex 2
      -29.44929697, 22.98340717, 10,              !- Vertex 3
       13.05070303, 22.98340717, 10;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Wall_3_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PIT, pit, Wall - 39.050 m2 - 270.0°, Surface Area: 39.050m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_Wall_4_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697, 22.98340717, 8.9,             !- Vertex 1
      -29.44929697,-12.51659183, 8.9,             !- Vertex 2
      -29.44929697,-12.51659183, 10,              !- Vertex 3
      -29.44929697, 22.98340717, 10;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Wall_4_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

   ! PIT, pit, Wall - 46.750 m2 - 180.0°, Surface Area: 46.750m2
   BuildingSurface:Detailed,                      !- Surface
      PIT:Pit_Wall_5_0_0,                         !- Surface name
      Wall, W1 - IBEC,                            !- Class and Construction Name
      PIT:Pit,                                    !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -29.44929697,-12.51659183, 8.9,             !- Vertex 1
       13.05070303,-12.51659183, 8.9,             !- Vertex 2
       13.05070303,-12.51659183, 10,              !- Vertex 3
      -29.44929697,-12.51659183, 10;              !- Vertex 4

   SurfaceProperty:ConvectionCoefficients, PIT:Pit_Wall_5_0_0,  !- Surface name
      Outside,
      Value,
      18,                                         !- constant outside convection coeff
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,
      Value,
      4,                                          !- constant inside convection coeff
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 - Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 - Component block 1 - Surface 1 (1),  !- Area = 1508.74996m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -29.44929697,-12.51659183, 35.2,               !- Vertex 1
    13.05070303,-12.51659183, 35.2,               !- Vertex 2
    13.05070303, 22.98340717, 35.2,               !- Vertex 3
   -29.44929697, 22.98340717, 35.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 2 (2),  !- Area = 283.99999m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -29.44929697, 22.98340717, 27.2,               !- Vertex 1
   -29.44929697,-12.51659183, 27.2,               !- Vertex 2
   -29.44929697,-12.51659183, 35.2,               !- Vertex 3
   -29.44929697, 22.98340717, 35.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 3 (3),  !- Area = 340m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    13.05070303, 22.98340717, 27.2,               !- Vertex 1
   -29.44929697, 22.98340717, 27.2,               !- Vertex 2
   -29.44929697, 22.98340717, 35.2,               !- Vertex 3
    13.05070303, 22.98340717, 35.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 4 (4),  !- Area = 340m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -29.44929697,-12.51659183, 27.2,               !- Vertex 1
    13.05070303,-12.51659183, 27.2,               !- Vertex 2
    13.05070303,-12.51659183, 35.2,               !- Vertex 3
   -29.44929697,-12.51659183, 35.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 5 (5),  !- Area = 283.99999m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    13.05070303,-12.51659183, 27.2,               !- Vertex 1
    13.05070303, 22.98340717, 27.2,               !- Vertex 2
    13.05070303, 22.98340717, 35.2,               !- Vertex 3
    13.05070303,-12.51659183, 35.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 1 - Surface 6 (6),  !- Area = 1508.74996m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    13.05070303,-12.51659183, 27.2,               !- Vertex 1
   -29.44929697,-12.51659183, 27.2,               !- Vertex 2
   -29.44929697, 22.98340717, 27.2,               !- Vertex 3
    13.05070303, 22.98340717, 27.2;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 - Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 - Component block 2 - Surface 1 (7),  !- Area = 1508.74996m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -29.44929697,-12.51659183, 23.2,               !- Vertex 1
    13.05070303,-12.51659183, 23.2,               !- Vertex 2
    13.05070303, 22.98340717, 23.2,               !- Vertex 3
   -29.44929697, 22.98340717, 23.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 2 - Surface 2 (8),  !- Area = 340m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    13.05070303, 22.98340717, 15.2,               !- Vertex 1
   -29.44929697, 22.98340717, 15.2,               !- Vertex 2
   -29.44929697, 22.98340717, 23.2,               !- Vertex 3
    13.05070303, 22.98340717, 23.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 2 - Surface 3 (9),  !- Area = 283.99999m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    13.05070303,-12.51659183, 15.2,               !- Vertex 1
    13.05070303, 22.98340717, 15.2,               !- Vertex 2
    13.05070303, 22.98340717, 23.2,               !- Vertex 3
    13.05070303,-12.51659183, 23.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 2 - Surface 4 (10),  !- Area = 283.99999m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -29.44929697, 22.98340717, 15.2,               !- Vertex 1
   -29.44929697,-12.51659183, 15.2,               !- Vertex 2
   -29.44929697,-12.51659183, 23.2,               !- Vertex 3
   -29.44929697, 22.98340717, 23.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 2 - Surface 5 (11),  !- Area = 340m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -29.44929697,-12.51659183, 15.2,               !- Vertex 1
    13.05070303,-12.51659183, 15.2,               !- Vertex 2
    13.05070303,-12.51659183, 23.2,               !- Vertex 3
   -29.44929697,-12.51659183, 23.2;               !- Vertex 4

Shading:Building:Detailed, Building 1 - Component block 2 - Surface 6 (12),  !- Area = 1508.74996m2, Transmission = 0
   Transmittance schedule for Building 1 - Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    13.05070303,-12.51659183, 15.2,               !- Vertex 1
   -29.44929697,-12.51659183, 15.2,               !- Vertex 2
   -29.44929697, 22.98340717, 15.2,               !- Vertex 3
    13.05070303, 22.98340717, 15.2;               !- Vertex 4




Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:10XOffice2 Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:10XOffice2 Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:10XOffice2 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:10XOffice2 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:10XOffice2,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:10XOffice2;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:10XOffice2,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:10XOffice2 Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:10XOffice2 Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:10XOffice2 Humidistat,                      !- Humidistat Name
   1F:10XOffice2,                                 !- Zone Name
   1F:10XOffice2 Humidifying RH Schedule,         !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:10XOffice2 Dehumidifying RH Schedule;       !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:10XOffice2 Thermostat, 1F:10XOffice2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:10XOffice2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:10XOffice2,1F:10XOffice2 Heating Setpoint Schedule,1F:10XOffice2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:10XOffice2, 1F:10XOffice2 Equipment, 1F:10XOffice2 Inlets, , Node 1F:10XOffice2 Zone, Node 1F:10XOffice2 Out;

ZoneHVAC:EquipmentList, 1F:10XOffice2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:10XOffice2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:10XOffice2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:10XOffice2 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   5.915,                                         !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:10XOffice2 Heating Availability Sch,        !- Heating Availability Schedule
   1F:10XOffice2 Cooling Availability Sch,        !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:10XOffice2 Inlets,
   Node 1F:10XOffice2 In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:02XLobby Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:02XLobby Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:02XLobby Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:02XLobby Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:02XLobby,                                   !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:02XLobby;                                   !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:02XLobby,                                   !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:02XLobby Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:02XLobby Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:02XLobby Humidistat,                        !- Humidistat Name
   1F:02XLobby,                                   !- Zone Name
   1F:02XLobby Humidifying RH Schedule,           !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:02XLobby Dehumidifying RH Schedule;         !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:02XLobby Thermostat, 1F:02XLobby,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:02XLobby;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:02XLobby,1F:02XLobby Heating Setpoint Schedule,1F:02XLobby Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:02XLobby, 1F:02XLobby Equipment, 1F:02XLobby Inlets, , Node 1F:02XLobby Zone, Node 1F:02XLobby Out;

ZoneHVAC:EquipmentList, 1F:02XLobby Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:02XLobby Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:02XLobby Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:02XLobby In,                           !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   2.255933,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:02XLobby Heating Availability Sch,          !- Heating Availability Schedule
   1F:02XLobby Cooling Availability Sch,          !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:02XLobby Inlets,
   Node 1F:02XLobby In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:07XBreakRoom Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:07XBreakRoom Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:07XBreakRoom Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:07XBreakRoom Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:07XBreakRoom,                               !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:07XBreakRoom;                               !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:07XBreakRoom,                               !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:07XBreakRoom Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:07XBreakRoom Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:07XBreakRoom Humidistat,                    !- Humidistat Name
   1F:07XBreakRoom,                               !- Zone Name
   1F:07XBreakRoom Humidifying RH Schedule,       !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:07XBreakRoom Dehumidifying RH Schedule;     !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:07XBreakRoom Thermostat, 1F:07XBreakRoom,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:07XBreakRoom;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:07XBreakRoom,1F:07XBreakRoom Heating Setpoint Schedule,1F:07XBreakRoom Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:07XBreakRoom, 1F:07XBreakRoom Equipment, 1F:07XBreakRoom Inlets, , Node 1F:07XBreakRoom Zone, Node 1F:07XBreakRoom Out;

ZoneHVAC:EquipmentList, 1F:07XBreakRoom Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:07XBreakRoom Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:07XBreakRoom Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:07XBreakRoom In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .563333,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:07XBreakRoom Heating Availability Sch,      !- Heating Availability Schedule
   1F:07XBreakRoom Cooling Availability Sch,      !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:07XBreakRoom Inlets,
   Node 1F:07XBreakRoom In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:06XDressing2 Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:06XDressing2 Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:06XDressing2 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:06XDressing2 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:06XDressing2,                               !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:06XDressing2;                               !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:06XDressing2,                               !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:06XDressing2 Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:06XDressing2 Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:06XDressing2 Humidistat,                    !- Humidistat Name
   1F:06XDressing2,                               !- Zone Name
   1F:06XDressing2 Humidifying RH Schedule,       !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:06XDressing2 Dehumidifying RH Schedule;     !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:06XDressing2 Thermostat, 1F:06XDressing2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:06XDressing2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:06XDressing2,1F:06XDressing2 Heating Setpoint Schedule,1F:06XDressing2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:06XDressing2, 1F:06XDressing2 Equipment, 1F:06XDressing2 Inlets, , Node 1F:06XDressing2 Zone, Node 1F:06XDressing2 Out;

ZoneHVAC:EquipmentList, 1F:06XDressing2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:06XDressing2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:06XDressing2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:06XDressing2 In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .281667,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:06XDressing2 Heating Availability Sch,      !- Heating Availability Schedule
   1F:06XDressing2 Cooling Availability Sch,      !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:06XDressing2 Inlets,
   Node 1F:06XDressing2 In;


! Modified schedule: JP Office - 24H Heating
Schedule:Compact,
1F:04XCntrlMntrngRm Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For:AllDays,
Until: 24:00,  22,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: AllDays,
Until: 24:00,  22;




! Modified schedule: JP Office - 24H Heating
Schedule:Compact,
1F:04XCntrlMntrngRm Heating Availability Sch,
Temperature,
Through: 31 Mar,
For:AllDays,
Until: 24:00, 1,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1;



! Modified schedule: JP Office - 24H Cooling
Schedule:Compact,
1F:04XCntrlMntrngRm Cooling SP Sch,
Temperature,
Through: 31 Mar,
For:AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: AllDays,
Until: 24:00,  26,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 24H Cooling
Schedule:Compact,
1F:04XCntrlMntrngRm Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For:AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 1,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:04XCntrlMntrngRm,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:04XCntrlMntrngRm;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:04XCntrlMntrngRm,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:04XCntrlMntrngRm Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:04XCntrlMntrngRm Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:04XCntrlMntrngRm Humidistat,                !- Humidistat Name
   1F:04XCntrlMntrngRm,                           !- Zone Name
   1F:04XCntrlMntrngRm Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:04XCntrlMntrngRm Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:04XCntrlMntrngRm Thermostat, 1F:04XCntrlMntrngRm,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:04XCntrlMntrngRm;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:04XCntrlMntrngRm,1F:04XCntrlMntrngRm Heating Setpoint Schedule,1F:04XCntrlMntrngRm Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:04XCntrlMntrngRm, 1F:04XCntrlMntrngRm Equipment, 1F:04XCntrlMntrngRm Inlets, , Node 1F:04XCntrlMntrngRm Zone, Node 1F:04XCntrlMntrngRm Out;

ZoneHVAC:EquipmentList, 1F:04XCntrlMntrngRm Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:04XCntrlMntrngRm Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:04XCntrlMntrngRm Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:04XCntrlMntrngRm In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .845,                                          !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:04XCntrlMntrngRm Heating Availability Sch,  !- Heating Availability Schedule
   1F:04XCntrlMntrngRm Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:04XCntrlMntrngRm Inlets,
   Node 1F:04XCntrlMntrngRm In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:01XCorridor Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:01XCorridor Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:01XCorridor Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:01XCorridor Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:01XCorridor,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:01XCorridor;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:01XCorridor,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:01XCorridor Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:01XCorridor Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:01XCorridor Humidistat,                     !- Humidistat Name
   1F:01XCorridor,                                !- Zone Name
   1F:01XCorridor Humidifying RH Schedule,        !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:01XCorridor Dehumidifying RH Schedule;      !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:01XCorridor Thermostat, 1F:01XCorridor,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:01XCorridor;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:01XCorridor,1F:01XCorridor Heating Setpoint Schedule,1F:01XCorridor Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:01XCorridor, 1F:01XCorridor Equipment, 1F:01XCorridor Inlets, , Node 1F:01XCorridor Zone, Node 1F:01XCorridor Out;

ZoneHVAC:EquipmentList, 1F:01XCorridor Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:01XCorridor Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:01XCorridor Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:01XCorridor In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   3.2162,                                        !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:01XCorridor Heating Availability Sch,       !- Heating Availability Schedule
   1F:01XCorridor Cooling Availability Sch,       !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:01XCorridor Inlets,
   Node 1F:01XCorridor In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:03XEVHall Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:03XEVHall Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:03XEVHall Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:03XEVHall Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:03XEVHall,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:03XEVHall;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:03XEVHall,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:03XEVHall Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:03XEVHall Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:03XEVHall Humidistat,                       !- Humidistat Name
   1F:03XEVHall,                                  !- Zone Name
   1F:03XEVHall Humidifying RH Schedule,          !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:03XEVHall Dehumidifying RH Schedule;        !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:03XEVHall Thermostat, 1F:03XEVHall,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:03XEVHall;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:03XEVHall,1F:03XEVHall Heating Setpoint Schedule,1F:03XEVHall Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:03XEVHall, 1F:03XEVHall Equipment, 1F:03XEVHall Inlets, , Node 1F:03XEVHall Zone, Node 1F:03XEVHall Out;

ZoneHVAC:EquipmentList, 1F:03XEVHall Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:03XEVHall Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:03XEVHall Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:03XEVHall In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .312,                                          !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:03XEVHall Heating Availability Sch,         !- Heating Availability Schedule
   1F:03XEVHall Cooling Availability Sch,         !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:03XEVHall Inlets,
   Node 1F:03XEVHall In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:09XOffice1 Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:09XOffice1 Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:09XOffice1 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:09XOffice1 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:09XOffice1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:09XOffice1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:09XOffice1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:09XOffice1 Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:09XOffice1 Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:09XOffice1 Humidistat,                      !- Humidistat Name
   1F:09XOffice1,                                 !- Zone Name
   1F:09XOffice1 Humidifying RH Schedule,         !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:09XOffice1 Dehumidifying RH Schedule;       !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:09XOffice1 Thermostat, 1F:09XOffice1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:09XOffice1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:09XOffice1,1F:09XOffice1 Heating Setpoint Schedule,1F:09XOffice1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:09XOffice1, 1F:09XOffice1 Equipment, 1F:09XOffice1 Inlets, , Node 1F:09XOffice1 Zone, Node 1F:09XOffice1 Out;

ZoneHVAC:EquipmentList, 1F:09XOffice1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:09XOffice1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:09XOffice1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:09XOffice1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   7.947333,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:09XOffice1 Heating Availability Sch,        !- Heating Availability Schedule
   1F:09XOffice1 Cooling Availability Sch,        !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:09XOffice1 Inlets,
   Node 1F:09XOffice1 In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:05XDressing1 Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
1F:05XDressing1 Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:05XDressing1 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
1F:05XDressing1 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:05XDressing1,                               !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:05XDressing1;                               !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:05XDressing1,                               !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:05XDressing1 Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:05XDressing1 Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:05XDressing1 Humidistat,                    !- Humidistat Name
   1F:05XDressing1,                               !- Zone Name
   1F:05XDressing1 Humidifying RH Schedule,       !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:05XDressing1 Dehumidifying RH Schedule;     !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:05XDressing1 Thermostat, 1F:05XDressing1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:05XDressing1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:05XDressing1,1F:05XDressing1 Heating Setpoint Schedule,1F:05XDressing1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:05XDressing1, 1F:05XDressing1 Equipment, 1F:05XDressing1 Inlets, , Node 1F:05XDressing1 Zone, Node 1F:05XDressing1 Out;

ZoneHVAC:EquipmentList, 1F:05XDressing1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:05XDressing1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:05XDressing1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:05XDressing1 In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .281667,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:05XDressing1 Heating Availability Sch,      !- Heating Availability Schedule
   1F:05XDressing1 Cooling Availability Sch,      !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:05XDressing1 Inlets,
   Node 1F:05XDressing1 In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:08XVending Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
1F:08XVending Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:08XVending Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
1F:08XVending Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   1F:08XVending,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   1F:08XVending;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   1F:08XVending,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
1F:08XVending Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
1F:08XVending Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   1F:08XVending Humidistat,                      !- Humidistat Name
   1F:08XVending,                                 !- Zone Name
   1F:08XVending Humidifying RH Schedule,         !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   1F:08XVending Dehumidifying RH Schedule;       !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 1F:08XVending Thermostat, 1F:08XVending,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:08XVending;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1F:08XVending,1F:08XVending Heating Setpoint Schedule,1F:08XVending Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   1F:08XVending, 1F:08XVending Equipment, 1F:08XVending Inlets, , Node 1F:08XVending Zone, Node 1F:08XVending Out;

ZoneHVAC:EquipmentList, 1F:08XVending Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1F:08XVending Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 1F:08XVending Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 1F:08XVending In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .471792,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   1F:08XVending Heating Availability Sch,        !- Heating Availability Schedule
   1F:08XVending Cooling Availability Sch,        !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   1F:08XVending Inlets,
   Node 1F:08XVending In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
2X6F:01XCorridor Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
2X6F:01XCorridor Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
2X6F:01XCorridor Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
2X6F:01XCorridor Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:01XCorridor,                              !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:01XCorridor;                              !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:01XCorridor,                              !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:01XCorridor Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:01XCorridor Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:01XCorridor Humidistat,                   !- Humidistat Name
   2X6F:01XCorridor,                              !- Zone Name
   2X6F:01XCorridor Humidifying RH Schedule,      !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:01XCorridor Dehumidifying RH Schedule;    !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:01XCorridor Thermostat, 2X6F:01XCorridor,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:01XCorridor;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:01XCorridor,2X6F:01XCorridor Heating Setpoint Schedule,2X6F:01XCorridor Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:01XCorridor, 2X6F:01XCorridor Equipment, 2X6F:01XCorridor Inlets, , Node 2X6F:01XCorridor Zone, Node 2X6F:01XCorridor Out;

ZoneHVAC:EquipmentList, 2X6F:01XCorridor Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:01XCorridor Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:01XCorridor Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:01XCorridor In,                      !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   2.201,                                         !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:01XCorridor Heating Availability Sch,     !- Heating Availability Schedule
   2X6F:01XCorridor Cooling Availability Sch,     !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:01XCorridor Inlets,
   Node 2X6F:01XCorridor In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
2X6F:03XEVHall Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
2X6F:03XEVHall Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
2X6F:03XEVHall Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
2X6F:03XEVHall Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:03XEVHall,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:03XEVHall;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:03XEVHall,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:03XEVHall Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:03XEVHall Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:03XEVHall Humidistat,                     !- Humidistat Name
   2X6F:03XEVHall,                                !- Zone Name
   2X6F:03XEVHall Humidifying RH Schedule,        !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:03XEVHall Dehumidifying RH Schedule;      !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:03XEVHall Thermostat, 2X6F:03XEVHall,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:03XEVHall;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:03XEVHall,2X6F:03XEVHall Heating Setpoint Schedule,2X6F:03XEVHall Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:03XEVHall, 2X6F:03XEVHall Equipment, 2X6F:03XEVHall Inlets, , Node 2X6F:03XEVHall Zone, Node 2X6F:03XEVHall Out;

ZoneHVAC:EquipmentList, 2X6F:03XEVHall Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:03XEVHall Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:03XEVHall Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:03XEVHall In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .24,                                           !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:03XEVHall Heating Availability Sch,       !- Heating Availability Schedule
   2X6F:03XEVHall Cooling Availability Sch,       !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:03XEVHall Inlets,
   Node 2X6F:03XEVHall In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:05X1XOfficeSP Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:05X1XOfficeSP Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:05X1XOfficeSP Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:05X1XOfficeSP Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:05X1XOfficeSP,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:05X1XOfficeSP;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:05X1XOfficeSP,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:05X1XOfficeSP Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:05X1XOfficeSP Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:05X1XOfficeSP Humidistat,                 !- Humidistat Name
   2X6F:05X1XOfficeSP,                            !- Zone Name
   2X6F:05X1XOfficeSP Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:05X1XOfficeSP Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:05X1XOfficeSP Thermostat, 2X6F:05X1XOfficeSP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:05X1XOfficeSP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:05X1XOfficeSP,2X6F:05X1XOfficeSP Heating Setpoint Schedule,2X6F:05X1XOfficeSP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:05X1XOfficeSP, 2X6F:05X1XOfficeSP Equipment, 2X6F:05X1XOfficeSP Inlets, , Node 2X6F:05X1XOfficeSP Zone, Node 2X6F:05X1XOfficeSP Out;

ZoneHVAC:EquipmentList, 2X6F:05X1XOfficeSP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:05X1XOfficeSP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:05X1XOfficeSP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:05X1XOfficeSP In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   2.791667,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:05X1XOfficeSP Heating Availability Sch,   !- Heating Availability Schedule
   2X6F:05X1XOfficeSP Cooling Availability Sch,   !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:05X1XOfficeSP Inlets,
   Node 2X6F:05X1XOfficeSP In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:05X3XOfficeSI Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:05X3XOfficeSI Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:05X3XOfficeSI Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:05X3XOfficeSI Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:05X3XOfficeSI,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:05X3XOfficeSI;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:05X3XOfficeSI,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:05X3XOfficeSI Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:05X3XOfficeSI Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:05X3XOfficeSI Humidistat,                 !- Humidistat Name
   2X6F:05X3XOfficeSI,                            !- Zone Name
   2X6F:05X3XOfficeSI Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:05X3XOfficeSI Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:05X3XOfficeSI Thermostat, 2X6F:05X3XOfficeSI,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:05X3XOfficeSI;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:05X3XOfficeSI,2X6F:05X3XOfficeSI Heating Setpoint Schedule,2X6F:05X3XOfficeSI Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:05X3XOfficeSI, 2X6F:05X3XOfficeSI Equipment, 2X6F:05X3XOfficeSI Inlets, , Node 2X6F:05X3XOfficeSI Zone, Node 2X6F:05X3XOfficeSI Out;

ZoneHVAC:EquipmentList, 2X6F:05X3XOfficeSI Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:05X3XOfficeSI Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:05X3XOfficeSI Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:05X3XOfficeSI In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   4.65,                                          !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:05X3XOfficeSI Heating Availability Sch,   !- Heating Availability Schedule
   2X6F:05X3XOfficeSI Cooling Availability Sch,   !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:05X3XOfficeSI Inlets,
   Node 2X6F:05X3XOfficeSI In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
2X6F:02XVending Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
2X6F:02XVending Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
2X6F:02XVending Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
2X6F:02XVending Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:02XVending,                               !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:02XVending;                               !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:02XVending,                               !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:02XVending Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:02XVending Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:02XVending Humidistat,                    !- Humidistat Name
   2X6F:02XVending,                               !- Zone Name
   2X6F:02XVending Humidifying RH Schedule,       !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:02XVending Dehumidifying RH Schedule;     !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:02XVending Thermostat, 2X6F:02XVending,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:02XVending;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:02XVending,2X6F:02XVending Heating Setpoint Schedule,2X6F:02XVending Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:02XVending, 2X6F:02XVending Equipment, 2X6F:02XVending Inlets, , Node 2X6F:02XVending Zone, Node 2X6F:02XVending Out;

ZoneHVAC:EquipmentList, 2X6F:02XVending Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:02XVending Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:02XVending Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:02XVending In,                       !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .362917,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:02XVending Heating Availability Sch,      !- Heating Availability Schedule
   2X6F:02XVending Cooling Availability Sch,      !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:02XVending Inlets,
   Node 2X6F:02XVending In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X1XOfficeNP Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X1XOfficeNP Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X1XOfficeNP Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X1XOfficeNP Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:04X1XOfficeNP,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:04X1XOfficeNP;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:04X1XOfficeNP,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X1XOfficeNP Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X1XOfficeNP Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:04X1XOfficeNP Humidistat,                 !- Humidistat Name
   2X6F:04X1XOfficeNP,                            !- Zone Name
   2X6F:04X1XOfficeNP Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:04X1XOfficeNP Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:04X1XOfficeNP Thermostat, 2X6F:04X1XOfficeNP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X1XOfficeNP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X1XOfficeNP,2X6F:04X1XOfficeNP Heating Setpoint Schedule,2X6F:04X1XOfficeNP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:04X1XOfficeNP, 2X6F:04X1XOfficeNP Equipment, 2X6F:04X1XOfficeNP Inlets, , Node 2X6F:04X1XOfficeNP Zone, Node 2X6F:04X1XOfficeNP Out;

ZoneHVAC:EquipmentList, 2X6F:04X1XOfficeNP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X1XOfficeNP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X1XOfficeNP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:04X1XOfficeNP In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   3.125,                                         !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:04X1XOfficeNP Heating Availability Sch,   !- Heating Availability Schedule
   2X6F:04X1XOfficeNP Cooling Availability Sch,   !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:04X1XOfficeNP Inlets,
   Node 2X6F:04X1XOfficeNP In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X2XOfficeNEP Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X2XOfficeNEP Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X2XOfficeNEP Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X2XOfficeNEP Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:04X2XOfficeNEP,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:04X2XOfficeNEP;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:04X2XOfficeNEP,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X2XOfficeNEP Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X2XOfficeNEP Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:04X2XOfficeNEP Humidistat,                !- Humidistat Name
   2X6F:04X2XOfficeNEP,                           !- Zone Name
   2X6F:04X2XOfficeNEP Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:04X2XOfficeNEP Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:04X2XOfficeNEP Thermostat, 2X6F:04X2XOfficeNEP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X2XOfficeNEP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X2XOfficeNEP,2X6F:04X2XOfficeNEP Heating Setpoint Schedule,2X6F:04X2XOfficeNEP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:04X2XOfficeNEP, 2X6F:04X2XOfficeNEP Equipment, 2X6F:04X2XOfficeNEP Inlets, , Node 2X6F:04X2XOfficeNEP Zone, Node 2X6F:04X2XOfficeNEP Out;

ZoneHVAC:EquipmentList, 2X6F:04X2XOfficeNEP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X2XOfficeNEP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X2XOfficeNEP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:04X2XOfficeNEP In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .958333,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:04X2XOfficeNEP Heating Availability Sch,  !- Heating Availability Schedule
   2X6F:04X2XOfficeNEP Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:04X2XOfficeNEP Inlets,
   Node 2X6F:04X2XOfficeNEP In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X3XOfficeNWP Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X3XOfficeNWP Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X3XOfficeNWP Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X3XOfficeNWP Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:04X3XOfficeNWP,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:04X3XOfficeNWP;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:04X3XOfficeNWP,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X3XOfficeNWP Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X3XOfficeNWP Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:04X3XOfficeNWP Humidistat,                !- Humidistat Name
   2X6F:04X3XOfficeNWP,                           !- Zone Name
   2X6F:04X3XOfficeNWP Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:04X3XOfficeNWP Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:04X3XOfficeNWP Thermostat, 2X6F:04X3XOfficeNWP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X3XOfficeNWP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X3XOfficeNWP,2X6F:04X3XOfficeNWP Heating Setpoint Schedule,2X6F:04X3XOfficeNWP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:04X3XOfficeNWP, 2X6F:04X3XOfficeNWP Equipment, 2X6F:04X3XOfficeNWP Inlets, , Node 2X6F:04X3XOfficeNWP Zone, Node 2X6F:04X3XOfficeNWP Out;

ZoneHVAC:EquipmentList, 2X6F:04X3XOfficeNWP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X3XOfficeNWP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X3XOfficeNWP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:04X3XOfficeNWP In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .958333,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:04X3XOfficeNWP Heating Availability Sch,  !- Heating Availability Schedule
   2X6F:04X3XOfficeNWP Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:04X3XOfficeNWP Inlets,
   Node 2X6F:04X3XOfficeNWP In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X4XOfficeNI Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:04X4XOfficeNI Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X4XOfficeNI Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:04X4XOfficeNI Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:04X4XOfficeNI,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:04X4XOfficeNI;                            !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:04X4XOfficeNI,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X4XOfficeNI Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:04X4XOfficeNI Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:04X4XOfficeNI Humidistat,                 !- Humidistat Name
   2X6F:04X4XOfficeNI,                            !- Zone Name
   2X6F:04X4XOfficeNI Humidifying RH Schedule,    !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:04X4XOfficeNI Dehumidifying RH Schedule;  !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:04X4XOfficeNI Thermostat, 2X6F:04X4XOfficeNI,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X4XOfficeNI;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:04X4XOfficeNI,2X6F:04X4XOfficeNI Heating Setpoint Schedule,2X6F:04X4XOfficeNI Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:04X4XOfficeNI, 2X6F:04X4XOfficeNI Equipment, 2X6F:04X4XOfficeNI Inlets, , Node 2X6F:04X4XOfficeNI Zone, Node 2X6F:04X4XOfficeNI Out;

ZoneHVAC:EquipmentList, 2X6F:04X4XOfficeNI Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X4XOfficeNI Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:04X4XOfficeNI Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:04X4XOfficeNI In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   4.874999,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:04X4XOfficeNI Heating Availability Sch,   !- Heating Availability Schedule
   2X6F:04X4XOfficeNI Cooling Availability Sch,   !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:04X4XOfficeNI Inlets,
   Node 2X6F:04X4XOfficeNI In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:05X2XOfficeSWP Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
2X6F:05X2XOfficeSWP Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:05X2XOfficeSWP Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
2X6F:05X2XOfficeSWP Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   2X6F:05X2XOfficeSWP,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   2X6F:05X2XOfficeSWP;                           !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   2X6F:05X2XOfficeSWP,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:05X2XOfficeSWP Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
2X6F:05X2XOfficeSWP Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   2X6F:05X2XOfficeSWP Humidistat,                !- Humidistat Name
   2X6F:05X2XOfficeSWP,                           !- Zone Name
   2X6F:05X2XOfficeSWP Humidifying RH Schedule,   !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   2X6F:05X2XOfficeSWP Dehumidifying RH Schedule; !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 2X6F:05X2XOfficeSWP Thermostat, 2X6F:05X2XOfficeSWP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:05X2XOfficeSWP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 2X6F:05X2XOfficeSWP,2X6F:05X2XOfficeSWP Heating Setpoint Schedule,2X6F:05X2XOfficeSWP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   2X6F:05X2XOfficeSWP, 2X6F:05X2XOfficeSWP Equipment, 2X6F:05X2XOfficeSWP Inlets, , Node 2X6F:05X2XOfficeSWP Zone, Node 2X6F:05X2XOfficeSWP Out;

ZoneHVAC:EquipmentList, 2X6F:05X2XOfficeSWP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 2X6F:05X2XOfficeSWP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 2X6F:05X2XOfficeSWP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 2X6F:05X2XOfficeSWP In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .958333,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   2X6F:05X2XOfficeSWP Heating Availability Sch,  !- Heating Availability Schedule
   2X6F:05X2XOfficeSWP Cooling Availability Sch,  !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   2X6F:05X2XOfficeSWP Inlets,
   Node 2X6F:05X2XOfficeSWP In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
7F:01XCorridor Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
7F:01XCorridor Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
7F:01XCorridor Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
7F:01XCorridor Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   7F:01XCorridor,                                !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   7F:01XCorridor;                                !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   7F:01XCorridor,                                !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
7F:01XCorridor Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
7F:01XCorridor Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   7F:01XCorridor Humidistat,                     !- Humidistat Name
   7F:01XCorridor,                                !- Zone Name
   7F:01XCorridor Humidifying RH Schedule,        !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   7F:01XCorridor Dehumidifying RH Schedule;      !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 7F:01XCorridor Thermostat, 7F:01XCorridor,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:01XCorridor;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:01XCorridor,7F:01XCorridor Heating Setpoint Schedule,7F:01XCorridor Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   7F:01XCorridor, 7F:01XCorridor Equipment, 7F:01XCorridor Inlets, , Node 7F:01XCorridor Zone, Node 7F:01XCorridor Out;

ZoneHVAC:EquipmentList, 7F:01XCorridor Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 7F:01XCorridor Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 7F:01XCorridor Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 7F:01XCorridor In,                        !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   2.201,                                         !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   7F:01XCorridor Heating Availability Sch,       !- Heating Availability Schedule
   7F:01XCorridor Cooling Availability Sch,       !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   7F:01XCorridor Inlets,
   Node 7F:01XCorridor In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
7F:03XEVHall Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
7F:03XEVHall Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
7F:03XEVHall Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
7F:03XEVHall Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   7F:03XEVHall,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   7F:03XEVHall;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   7F:03XEVHall,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
7F:03XEVHall Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
7F:03XEVHall Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   7F:03XEVHall Humidistat,                       !- Humidistat Name
   7F:03XEVHall,                                  !- Zone Name
   7F:03XEVHall Humidifying RH Schedule,          !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   7F:03XEVHall Dehumidifying RH Schedule;        !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 7F:03XEVHall Thermostat, 7F:03XEVHall,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:03XEVHall;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:03XEVHall,7F:03XEVHall Heating Setpoint Schedule,7F:03XEVHall Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   7F:03XEVHall, 7F:03XEVHall Equipment, 7F:03XEVHall Inlets, , Node 7F:03XEVHall Zone, Node 7F:03XEVHall Out;

ZoneHVAC:EquipmentList, 7F:03XEVHall Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 7F:03XEVHall Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 7F:03XEVHall Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 7F:03XEVHall In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .24,                                           !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   7F:03XEVHall Heating Availability Sch,         !- Heating Availability Schedule
   7F:03XEVHall Cooling Availability Sch,         !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   7F:03XEVHall Inlets,
   Node 7F:03XEVHall In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
7F:05XOffice2 Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
7F:05XOffice2 Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
7F:05XOffice2 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
7F:05XOffice2 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   7F:05XOffice2,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   7F:05XOffice2;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   7F:05XOffice2,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
7F:05XOffice2 Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
7F:05XOffice2 Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   7F:05XOffice2 Humidistat,                      !- Humidistat Name
   7F:05XOffice2,                                 !- Zone Name
   7F:05XOffice2 Humidifying RH Schedule,         !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   7F:05XOffice2 Dehumidifying RH Schedule;       !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 7F:05XOffice2 Thermostat, 7F:05XOffice2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:05XOffice2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:05XOffice2,7F:05XOffice2 Heating Setpoint Schedule,7F:05XOffice2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   7F:05XOffice2, 7F:05XOffice2 Equipment, 7F:05XOffice2 Inlets, , Node 7F:05XOffice2 Zone, Node 7F:05XOffice2 Out;

ZoneHVAC:EquipmentList, 7F:05XOffice2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 7F:05XOffice2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 7F:05XOffice2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 7F:05XOffice2 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   8.4,                                           !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   7F:05XOffice2 Heating Availability Sch,        !- Heating Availability Schedule
   7F:05XOffice2 Cooling Availability Sch,        !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   7F:05XOffice2 Inlets,
   Node 7F:05XOffice2 In;


! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
7F:02XVending Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 8-21 Heating
Schedule:Compact,
7F:02XVending Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
7F:02XVending Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 8-21 Cooling
Schedule:Compact,
7F:02XVending Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 08:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   7F:02XVending,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   7F:02XVending;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   7F:02XVending,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
7F:02XVending Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
7F:02XVending Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   7F:02XVending Humidistat,                      !- Humidistat Name
   7F:02XVending,                                 !- Zone Name
   7F:02XVending Humidifying RH Schedule,         !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   7F:02XVending Dehumidifying RH Schedule;       !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 7F:02XVending Thermostat, 7F:02XVending,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:02XVending;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:02XVending,7F:02XVending Heating Setpoint Schedule,7F:02XVending Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   7F:02XVending, 7F:02XVending Equipment, 7F:02XVending Inlets, , Node 7F:02XVending Zone, Node 7F:02XVending Out;

ZoneHVAC:EquipmentList, 7F:02XVending Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 7F:02XVending Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 7F:02XVending Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 7F:02XVending In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   .362917,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   7F:02XVending Heating Availability Sch,        !- Heating Availability Schedule
   7F:02XVending Cooling Availability Sch,        !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   7F:02XVending Inlets,
   Node 7F:02XVending In;


! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
7F:04XOffice1 Heating Setpoint Schedule,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50,
Through: 30 Nov,
For: AllDays,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, -50,
Until: 21:00,  22,
Until: 24:00, -50,
For: Weekends AllOtherDays,
Until: 24:00, -50;




! Modified schedule: JP Office - 7-21 Heating
Schedule:Compact,
7F:04XOffice1 Heating Availability Sch,
Temperature,
Through: 31 Mar,
For: Weekdays  WinterDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 30 Nov,
For: AllDays,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0;



! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
7F:04XOffice1 Cooling SP Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 100,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 100,
Until: 21:00,  26,
Until: 24:00, 100,
For: Weekends AllOtherDays,
Until: 24:00, 100,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: JP Office - 7-21 Cooling
Schedule:Compact,
7F:04XOffice1 Cooling Availability Sch,
Temperature,
Through: 31 Mar,
For: AllDays,
Until: 24:00, 0,
Through: 30 Nov,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Weekends AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   7F:04XOffice1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   3,                                             !- Zone Heating Sizing Factor
   3,                                             !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   7F:04XOffice1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   7F:04XOffice1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

! Modified schedule: On 24/7
Schedule:Compact, 
7F:04XOffice1 Humidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 40;



! Modified schedule: On 24/7
Schedule:Compact, 
7F:04XOffice1 Dehumidifying RH Schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 50;


ZoneControl:Humidistat,
   7F:04XOffice1 Humidistat,                      !- Humidistat Name
   7F:04XOffice1,                                 !- Zone Name
   7F:04XOffice1 Humidifying RH Schedule,         !- Humidifying Relative Humidity Setpoint SCHEDULE Name
   7F:04XOffice1 Dehumidifying RH Schedule;       !- Dehumidifying Relative Humidity Setpoint SCHEDULE Name


ZoneControl:Thermostat, 7F:04XOffice1 Thermostat, 7F:04XOffice1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:04XOffice1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 7F:04XOffice1,7F:04XOffice1 Heating Setpoint Schedule,7F:04XOffice1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   7F:04XOffice1, 7F:04XOffice1 Equipment, 7F:04XOffice1 Inlets, , Node 7F:04XOffice1 Zone, Node 7F:04XOffice1 Out;

ZoneHVAC:EquipmentList, 7F:04XOffice1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 7F:04XOffice1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 7F:04XOffice1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 7F:04XOffice1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   9.916666,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   7F:04XOffice1 Heating Availability Sch,        !- Heating Availability Schedule
   7F:04XOffice1 Cooling Availability Sch,        !- Cooling availability schedule
   Humidistat,                                    !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   Humidistat,                                    !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   Sensible,                                      !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   7F:04XOffice1 Inlets,
   Node 7F:04XOffice1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window
