<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="UTF-8">
<meta http-equiv="X-UA-Compatible" content="IE=edge">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="generator" content="Asciidoctor 2.0.10">
<meta name="author" content="建物エネルギーシミュレーションツールの評価手法に関するガイドラインの適用事例（EnergyPlus Ver.9.4）">
<title>SHASE-G 1008:2016 + EnergyPlus</title>
<link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Open+Sans:300,300italic,400,400italic,600,600italic%7CNoto+Serif:400,400italic,700,700italic%7CDroid+Sans+Mono:400,700">
<style>
/* Asciidoctor default stylesheet | MIT License | https://asciidoctor.org */
/* Uncomment @import statement to use as custom stylesheet */
/*@import "https://fonts.googleapis.com/css?family=Open+Sans:300,300italic,400,400italic,600,600italic%7CNoto+Serif:400,400italic,700,700italic%7CDroid+Sans+Mono:400,700";*/
article,aside,details,figcaption,figure,footer,header,hgroup,main,nav,section{display:block}
audio,video{display:inline-block}
audio:not([controls]){display:none;height:0}
html{font-family:sans-serif;-ms-text-size-adjust:100%;-webkit-text-size-adjust:100%}
a{background:none}
a:focus{outline:thin dotted}
a:active,a:hover{outline:0}
h1{font-size:2em;margin:.67em 0}
abbr[title]{border-bottom:1px dotted}
b,strong{font-weight:bold}
dfn{font-style:italic}
hr{-moz-box-sizing:content-box;box-sizing:content-box;height:0}
mark{background:#ff0;color:#000}
code,kbd,pre,samp{font-family:monospace;font-size:1em}
pre{white-space:pre-wrap}
q{quotes:"\201C" "\201D" "\2018" "\2019"}
small{font-size:80%}
sub,sup{font-size:75%;line-height:0;position:relative;vertical-align:baseline}
sup{top:-.5em}
sub{bottom:-.25em}
img{border:0}
svg:not(:root){overflow:hidden}
figure{margin:0}
fieldset{border:1px solid silver;margin:0 2px;padding:.35em .625em .75em}
legend{border:0;padding:0}
button,input,select,textarea{font-family:inherit;font-size:100%;margin:0}
button,input{line-height:normal}
button,select{text-transform:none}
button,html input[type="button"],input[type="reset"],input[type="submit"]{-webkit-appearance:button;cursor:pointer}
button[disabled],html input[disabled]{cursor:default}
input[type="checkbox"],input[type="radio"]{box-sizing:border-box;padding:0}
button::-moz-focus-inner,input::-moz-focus-inner{border:0;padding:0}
textarea{overflow:auto;vertical-align:top}
table{border-collapse:collapse;border-spacing:0}
*,*::before,*::after{-moz-box-sizing:border-box;-webkit-box-sizing:border-box;box-sizing:border-box}
html,body{font-size:100%}
body{background:#fff;color:rgba(0,0,0,.8);padding:0;margin:0;font-family:"Noto Serif","DejaVu Serif",serif;font-weight:400;font-style:normal;line-height:1;position:relative;cursor:auto;tab-size:4;-moz-osx-font-smoothing:grayscale;-webkit-font-smoothing:antialiased}
a:hover{cursor:pointer}
img,object,embed{max-width:100%;height:auto}
object,embed{height:100%}
img{-ms-interpolation-mode:bicubic}
.left{float:left!important}
.right{float:right!important}
.text-left{text-align:left!important}
.text-right{text-align:right!important}
.text-center{text-align:center!important}
.text-justify{text-align:justify!important}
.hide{display:none}
img,object,svg{display:inline-block;vertical-align:middle}
textarea{height:auto;min-height:50px}
select{width:100%}
.center{margin-left:auto;margin-right:auto}
.stretch{width:100%}
.subheader,.admonitionblock td.content>.title,.audioblock>.title,.exampleblock>.title,.imageblock>.title,.listingblock>.title,.literalblock>.title,.stemblock>.title,.openblock>.title,.paragraph>.title,.quoteblock>.title,table.tableblock>.title,.verseblock>.title,.videoblock>.title,.dlist>.title,.olist>.title,.ulist>.title,.qlist>.title,.hdlist>.title{line-height:1.45;color:#7a2518;font-weight:400;margin-top:0;margin-bottom:.25em}
div,dl,dt,dd,ul,ol,li,h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6,pre,form,p,blockquote,th,td{margin:0;padding:0;direction:ltr}
a{color:#2156a5;text-decoration:underline;line-height:inherit}
a:hover,a:focus{color:#1d4b8f}
a img{border:0}
p{font-family:inherit;font-weight:400;font-size:1em;line-height:1.6;margin-bottom:1.25em;text-rendering:optimizeLegibility}
p aside{font-size:.875em;line-height:1.35;font-style:italic}
h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6{font-family:"Open Sans","DejaVu Sans",sans-serif;font-weight:300;font-style:normal;color:#ba3925;text-rendering:optimizeLegibility;margin-top:1em;margin-bottom:.5em;line-height:1.0125em}
h1 small,h2 small,h3 small,#toctitle small,.sidebarblock>.content>.title small,h4 small,h5 small,h6 small{font-size:60%;color:#e99b8f;line-height:0}
h1{font-size:2.125em}
h2{font-size:1.6875em}
h3,#toctitle,.sidebarblock>.content>.title{font-size:1.375em}
h4,h5{font-size:1.125em}
h6{font-size:1em}
hr{border:solid #dddddf;border-width:1px 0 0;clear:both;margin:1.25em 0 1.1875em;height:0}
em,i{font-style:italic;line-height:inherit}
strong,b{font-weight:bold;line-height:inherit}
small{font-size:60%;line-height:inherit}
code{font-family:"Droid Sans Mono","DejaVu Sans Mono",monospace;font-weight:400;color:rgba(0,0,0,.9)}
ul,ol,dl{font-size:1em;line-height:1.6;margin-bottom:1.25em;list-style-position:outside;font-family:inherit}
ul,ol{margin-left:1.5em}
ul li ul,ul li ol{margin-left:1.25em;margin-bottom:0;font-size:1em}
ul.square li ul,ul.circle li ul,ul.disc li ul{list-style:inherit}
ul.square{list-style-type:square}
ul.circle{list-style-type:circle}
ul.disc{list-style-type:disc}
ol li ul,ol li ol{margin-left:1.25em;margin-bottom:0}
dl dt{margin-bottom:.3125em;font-weight:bold}
dl dd{margin-bottom:1.25em}
abbr,acronym{text-transform:uppercase;font-size:90%;color:rgba(0,0,0,.8);border-bottom:1px dotted #ddd;cursor:help}
abbr{text-transform:none}
blockquote{margin:0 0 1.25em;padding:.5625em 1.25em 0 1.1875em;border-left:1px solid #ddd}
blockquote cite{display:block;font-size:.9375em;color:rgba(0,0,0,.6)}
blockquote cite::before{content:"\2014 \0020"}
blockquote cite a,blockquote cite a:visited{color:rgba(0,0,0,.6)}
blockquote,blockquote p{line-height:1.6;color:rgba(0,0,0,.85)}
@media screen and (min-width:768px){h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6{line-height:1.2}
h1{font-size:2.75em}
h2{font-size:2.3125em}
h3,#toctitle,.sidebarblock>.content>.title{font-size:1.6875em}
h4{font-size:1.4375em}}
table{background:#fff;margin-bottom:1.25em;border:solid 1px #dedede}
table thead,table tfoot{background:#f7f8f7}
table thead tr th,table thead tr td,table tfoot tr th,table tfoot tr td{padding:.5em .625em .625em;font-size:inherit;color:rgba(0,0,0,.8);text-align:left}
table tr th,table tr td{padding:.5625em .625em;font-size:inherit;color:rgba(0,0,0,.8)}
table tr.even,table tr.alt{background:#f8f8f7}
table thead tr th,table tfoot tr th,table tbody tr td,table tr td,table tfoot tr td{display:table-cell;line-height:1.6}
h1,h2,h3,#toctitle,.sidebarblock>.content>.title,h4,h5,h6{line-height:1.2;word-spacing:-.05em}
h1 strong,h2 strong,h3 strong,#toctitle strong,.sidebarblock>.content>.title strong,h4 strong,h5 strong,h6 strong{font-weight:400}
.clearfix::before,.clearfix::after,.float-group::before,.float-group::after{content:" ";display:table}
.clearfix::after,.float-group::after{clear:both}
:not(pre):not([class^=L])>code{font-size:.9375em;font-style:normal!important;letter-spacing:0;padding:.1em .5ex;word-spacing:-.15em;background:#f7f7f8;-webkit-border-radius:4px;border-radius:4px;line-height:1.45;text-rendering:optimizeSpeed;word-wrap:break-word}
:not(pre)>code.nobreak{word-wrap:normal}
:not(pre)>code.nowrap{white-space:nowrap}
pre{color:rgba(0,0,0,.9);font-family:"Droid Sans Mono","DejaVu Sans Mono",monospace;line-height:1.45;text-rendering:optimizeSpeed}
pre code,pre pre{color:inherit;font-size:inherit;line-height:inherit}
pre>code{display:block}
pre.nowrap,pre.nowrap pre{white-space:pre;word-wrap:normal}
em em{font-style:normal}
strong strong{font-weight:400}
.keyseq{color:rgba(51,51,51,.8)}
kbd{font-family:"Droid Sans Mono","DejaVu Sans Mono",monospace;display:inline-block;color:rgba(0,0,0,.8);font-size:.65em;line-height:1.45;background:#f7f7f7;border:1px solid #ccc;-webkit-border-radius:3px;border-radius:3px;-webkit-box-shadow:0 1px 0 rgba(0,0,0,.2),0 0 0 .1em white inset;box-shadow:0 1px 0 rgba(0,0,0,.2),0 0 0 .1em #fff inset;margin:0 .15em;padding:.2em .5em;vertical-align:middle;position:relative;top:-.1em;white-space:nowrap}
.keyseq kbd:first-child{margin-left:0}
.keyseq kbd:last-child{margin-right:0}
.menuseq,.menuref{color:#000}
.menuseq b:not(.caret),.menuref{font-weight:inherit}
.menuseq{word-spacing:-.02em}
.menuseq b.caret{font-size:1.25em;line-height:.8}
.menuseq i.caret{font-weight:bold;text-align:center;width:.45em}
b.button::before,b.button::after{position:relative;top:-1px;font-weight:400}
b.button::before{content:"[";padding:0 3px 0 2px}
b.button::after{content:"]";padding:0 2px 0 3px}
p a>code:hover{color:rgba(0,0,0,.9)}
#header,#content,#footnotes,#footer{width:100%;margin-left:auto;margin-right:auto;margin-top:0;margin-bottom:0;max-width:62.5em;*zoom:1;position:relative;padding-left:.9375em;padding-right:.9375em}
#header::before,#header::after,#content::before,#content::after,#footnotes::before,#footnotes::after,#footer::before,#footer::after{content:" ";display:table}
#header::after,#content::after,#footnotes::after,#footer::after{clear:both}
#content{margin-top:1.25em}
#content::before{content:none}
#header>h1:first-child{color:rgba(0,0,0,.85);margin-top:2.25rem;margin-bottom:0}
#header>h1:first-child+#toc{margin-top:8px;border-top:1px solid #dddddf}
#header>h1:only-child,body.toc2 #header>h1:nth-last-child(2){border-bottom:1px solid #dddddf;padding-bottom:8px}
#header .details{border-bottom:1px solid #dddddf;line-height:1.45;padding-top:.25em;padding-bottom:.25em;padding-left:.25em;color:rgba(0,0,0,.6);display:-ms-flexbox;display:-webkit-flex;display:flex;-ms-flex-flow:row wrap;-webkit-flex-flow:row wrap;flex-flow:row wrap}
#header .details span:first-child{margin-left:-.125em}
#header .details span.email a{color:rgba(0,0,0,.85)}
#header .details br{display:none}
#header .details br+span::before{content:"\00a0\2013\00a0"}
#header .details br+span.author::before{content:"\00a0\22c5\00a0";color:rgba(0,0,0,.85)}
#header .details br+span#revremark::before{content:"\00a0|\00a0"}
#header #revnumber{text-transform:capitalize}
#header #revnumber::after{content:"\00a0"}
#content>h1:first-child:not([class]){color:rgba(0,0,0,.85);border-bottom:1px solid #dddddf;padding-bottom:8px;margin-top:0;padding-top:1rem;margin-bottom:1.25rem}
#toc{border-bottom:1px solid #e7e7e9;padding-bottom:.5em}
#toc>ul{margin-left:.125em}
#toc ul.sectlevel0>li>a{font-style:italic}
#toc ul.sectlevel0 ul.sectlevel1{margin:.5em 0}
#toc ul{font-family:"Open Sans","DejaVu Sans",sans-serif;list-style-type:none}
#toc li{line-height:1.3334;margin-top:.3334em}
#toc a{text-decoration:none}
#toc a:active{text-decoration:underline}
#toctitle{color:#7a2518;font-size:1.2em}
@media screen and (min-width:768px){#toctitle{font-size:1.375em}
body.toc2{padding-left:15em;padding-right:0}
#toc.toc2{margin-top:0!important;background:#f8f8f7;position:fixed;width:15em;left:0;top:0;border-right:1px solid #e7e7e9;border-top-width:0!important;border-bottom-width:0!important;z-index:1000;padding:1.25em 1em;height:100%;overflow:auto}
#toc.toc2 #toctitle{margin-top:0;margin-bottom:.8rem;font-size:1.2em}
#toc.toc2>ul{font-size:.9em;margin-bottom:0}
#toc.toc2 ul ul{margin-left:0;padding-left:1em}
#toc.toc2 ul.sectlevel0 ul.sectlevel1{padding-left:0;margin-top:.5em;margin-bottom:.5em}
body.toc2.toc-right{padding-left:0;padding-right:15em}
body.toc2.toc-right #toc.toc2{border-right-width:0;border-left:1px solid #e7e7e9;left:auto;right:0}}
@media screen and (min-width:1280px){body.toc2{padding-left:20em;padding-right:0}
#toc.toc2{width:20em}
#toc.toc2 #toctitle{font-size:1.375em}
#toc.toc2>ul{font-size:.95em}
#toc.toc2 ul ul{padding-left:1.25em}
body.toc2.toc-right{padding-left:0;padding-right:20em}}
#content #toc{border-style:solid;border-width:1px;border-color:#e0e0dc;margin-bottom:1.25em;padding:1.25em;background:#f8f8f7;-webkit-border-radius:4px;border-radius:4px}
#content #toc>:first-child{margin-top:0}
#content #toc>:last-child{margin-bottom:0}
#footer{max-width:100%;background:rgba(0,0,0,.8);padding:1.25em}
#footer-text{color:rgba(255,255,255,.8);line-height:1.44}
#content{margin-bottom:.625em}
.sect1{padding-bottom:.625em}
@media screen and (min-width:768px){#content{margin-bottom:1.25em}
.sect1{padding-bottom:1.25em}}
.sect1:last-child{padding-bottom:0}
.sect1+.sect1{border-top:1px solid #e7e7e9}
#content h1>a.anchor,h2>a.anchor,h3>a.anchor,#toctitle>a.anchor,.sidebarblock>.content>.title>a.anchor,h4>a.anchor,h5>a.anchor,h6>a.anchor{position:absolute;z-index:1001;width:1.5ex;margin-left:-1.5ex;display:block;text-decoration:none!important;visibility:hidden;text-align:center;font-weight:400}
#content h1>a.anchor::before,h2>a.anchor::before,h3>a.anchor::before,#toctitle>a.anchor::before,.sidebarblock>.content>.title>a.anchor::before,h4>a.anchor::before,h5>a.anchor::before,h6>a.anchor::before{content:"\00A7";font-size:.85em;display:block;padding-top:.1em}
#content h1:hover>a.anchor,#content h1>a.anchor:hover,h2:hover>a.anchor,h2>a.anchor:hover,h3:hover>a.anchor,#toctitle:hover>a.anchor,.sidebarblock>.content>.title:hover>a.anchor,h3>a.anchor:hover,#toctitle>a.anchor:hover,.sidebarblock>.content>.title>a.anchor:hover,h4:hover>a.anchor,h4>a.anchor:hover,h5:hover>a.anchor,h5>a.anchor:hover,h6:hover>a.anchor,h6>a.anchor:hover{visibility:visible}
#content h1>a.link,h2>a.link,h3>a.link,#toctitle>a.link,.sidebarblock>.content>.title>a.link,h4>a.link,h5>a.link,h6>a.link{color:#ba3925;text-decoration:none}
#content h1>a.link:hover,h2>a.link:hover,h3>a.link:hover,#toctitle>a.link:hover,.sidebarblock>.content>.title>a.link:hover,h4>a.link:hover,h5>a.link:hover,h6>a.link:hover{color:#a53221}
details,.audioblock,.imageblock,.literalblock,.listingblock,.stemblock,.videoblock{margin-bottom:1.25em}
details>summary:first-of-type{cursor:pointer;display:list-item;outline:none;margin-bottom:.75em}
.admonitionblock td.content>.title,.audioblock>.title,.exampleblock>.title,.imageblock>.title,.listingblock>.title,.literalblock>.title,.stemblock>.title,.openblock>.title,.paragraph>.title,.quoteblock>.title,table.tableblock>.title,.verseblock>.title,.videoblock>.title,.dlist>.title,.olist>.title,.ulist>.title,.qlist>.title,.hdlist>.title{text-rendering:optimizeLegibility;text-align:left;font-family:"Noto Serif","DejaVu Serif",serif;font-size:1rem;font-style:italic}
table.tableblock.fit-content>caption.title{white-space:nowrap;width:0}
.paragraph.lead>p,#preamble>.sectionbody>[class="paragraph"]:first-of-type p{font-size:1.21875em;line-height:1.6;color:rgba(0,0,0,.85)}
table.tableblock #preamble>.sectionbody>[class="paragraph"]:first-of-type p{font-size:inherit}
.admonitionblock>table{border-collapse:separate;border:0;background:none;width:100%}
.admonitionblock>table td.icon{text-align:center;width:80px}
.admonitionblock>table td.icon img{max-width:none}
.admonitionblock>table td.icon .title{font-weight:bold;font-family:"Open Sans","DejaVu Sans",sans-serif;text-transform:uppercase}
.admonitionblock>table td.content{padding-left:1.125em;padding-right:1.25em;border-left:1px solid #dddddf;color:rgba(0,0,0,.6)}
.admonitionblock>table td.content>:last-child>:last-child{margin-bottom:0}
.exampleblock>.content{border-style:solid;border-width:1px;border-color:#e6e6e6;margin-bottom:1.25em;padding:1.25em;background:#fff;-webkit-border-radius:4px;border-radius:4px}
.exampleblock>.content>:first-child{margin-top:0}
.exampleblock>.content>:last-child{margin-bottom:0}
.sidebarblock{border-style:solid;border-width:1px;border-color:#dbdbd6;margin-bottom:1.25em;padding:1.25em;background:#f3f3f2;-webkit-border-radius:4px;border-radius:4px}
.sidebarblock>:first-child{margin-top:0}
.sidebarblock>:last-child{margin-bottom:0}
.sidebarblock>.content>.title{color:#7a2518;margin-top:0;text-align:center}
.exampleblock>.content>:last-child>:last-child,.exampleblock>.content .olist>ol>li:last-child>:last-child,.exampleblock>.content .ulist>ul>li:last-child>:last-child,.exampleblock>.content .qlist>ol>li:last-child>:last-child,.sidebarblock>.content>:last-child>:last-child,.sidebarblock>.content .olist>ol>li:last-child>:last-child,.sidebarblock>.content .ulist>ul>li:last-child>:last-child,.sidebarblock>.content .qlist>ol>li:last-child>:last-child{margin-bottom:0}
.literalblock pre,.listingblock>.content>pre{-webkit-border-radius:4px;border-radius:4px;word-wrap:break-word;overflow-x:auto;padding:1em;font-size:.8125em}
@media screen and (min-width:768px){.literalblock pre,.listingblock>.content>pre{font-size:.90625em}}
@media screen and (min-width:1280px){.literalblock pre,.listingblock>.content>pre{font-size:1em}}
.literalblock pre,.listingblock>.content>pre:not(.highlight),.listingblock>.content>pre[class="highlight"],.listingblock>.content>pre[class^="highlight "]{background:#f7f7f8}
.literalblock.output pre{color:#f7f7f8;background:rgba(0,0,0,.9)}
.listingblock>.content{position:relative}
.listingblock code[data-lang]::before{display:none;content:attr(data-lang);position:absolute;font-size:.75em;top:.425rem;right:.5rem;line-height:1;text-transform:uppercase;color:inherit;opacity:.5}
.listingblock:hover code[data-lang]::before{display:block}
.listingblock.terminal pre .command::before{content:attr(data-prompt);padding-right:.5em;color:inherit;opacity:.5}
.listingblock.terminal pre .command:not([data-prompt])::before{content:"$"}
.listingblock pre.highlightjs{padding:0}
.listingblock pre.highlightjs>code{padding:1em;-webkit-border-radius:4px;border-radius:4px}
.listingblock pre.prettyprint{border-width:0}
.prettyprint{background:#f7f7f8}
pre.prettyprint .linenums{line-height:1.45;margin-left:2em}
pre.prettyprint li{background:none;list-style-type:inherit;padding-left:0}
pre.prettyprint li code[data-lang]::before{opacity:1}
pre.prettyprint li:not(:first-child) code[data-lang]::before{display:none}
table.linenotable{border-collapse:separate;border:0;margin-bottom:0;background:none}
table.linenotable td[class]{color:inherit;vertical-align:top;padding:0;line-height:inherit;white-space:normal}
table.linenotable td.code{padding-left:.75em}
table.linenotable td.linenos{border-right:1px solid currentColor;opacity:.35;padding-right:.5em}
pre.pygments .lineno{border-right:1px solid currentColor;opacity:.35;display:inline-block;margin-right:.75em}
pre.pygments .lineno::before{content:"";margin-right:-.125em}
.quoteblock{margin:0 1em 1.25em 1.5em;display:table}
.quoteblock:not(.excerpt)>.title{margin-left:-1.5em;margin-bottom:.75em}
.quoteblock blockquote,.quoteblock p{color:rgba(0,0,0,.85);font-size:1.15rem;line-height:1.75;word-spacing:.1em;letter-spacing:0;font-style:italic;text-align:justify}
.quoteblock blockquote{margin:0;padding:0;border:0}
.quoteblock blockquote::before{content:"\201c";float:left;font-size:2.75em;font-weight:bold;line-height:.6em;margin-left:-.6em;color:#7a2518;text-shadow:0 1px 2px rgba(0,0,0,.1)}
.quoteblock blockquote>.paragraph:last-child p{margin-bottom:0}
.quoteblock .attribution{margin-top:.75em;margin-right:.5ex;text-align:right}
.verseblock{margin:0 1em 1.25em}
.verseblock pre{font-family:"Open Sans","DejaVu Sans",sans;font-size:1.15rem;color:rgba(0,0,0,.85);font-weight:300;text-rendering:optimizeLegibility}
.verseblock pre strong{font-weight:400}
.verseblock .attribution{margin-top:1.25rem;margin-left:.5ex}
.quoteblock .attribution,.verseblock .attribution{font-size:.9375em;line-height:1.45;font-style:italic}
.quoteblock .attribution br,.verseblock .attribution br{display:none}
.quoteblock .attribution cite,.verseblock .attribution cite{display:block;letter-spacing:-.025em;color:rgba(0,0,0,.6)}
.quoteblock.abstract blockquote::before,.quoteblock.excerpt blockquote::before,.quoteblock .quoteblock blockquote::before{display:none}
.quoteblock.abstract blockquote,.quoteblock.abstract p,.quoteblock.excerpt blockquote,.quoteblock.excerpt p,.quoteblock .quoteblock blockquote,.quoteblock .quoteblock p{line-height:1.6;word-spacing:0}
.quoteblock.abstract{margin:0 1em 1.25em;display:block}
.quoteblock.abstract>.title{margin:0 0 .375em;font-size:1.15em;text-align:center}
.quoteblock.excerpt>blockquote,.quoteblock .quoteblock{padding:0 0 .25em 1em;border-left:.25em solid #dddddf}
.quoteblock.excerpt,.quoteblock .quoteblock{margin-left:0}
.quoteblock.excerpt blockquote,.quoteblock.excerpt p,.quoteblock .quoteblock blockquote,.quoteblock .quoteblock p{color:inherit;font-size:1.0625rem}
.quoteblock.excerpt .attribution,.quoteblock .quoteblock .attribution{color:inherit;text-align:left;margin-right:0}
table.tableblock{max-width:100%;border-collapse:separate}
p.tableblock:last-child{margin-bottom:0}
td.tableblock>.content>:last-child{margin-bottom:-1.25em}
td.tableblock>.content>:last-child.sidebarblock{margin-bottom:0}
table.tableblock,th.tableblock,td.tableblock{border:0 solid #dedede}
table.grid-all>thead>tr>.tableblock,table.grid-all>tbody>tr>.tableblock{border-width:0 1px 1px 0}
table.grid-all>tfoot>tr>.tableblock{border-width:1px 1px 0 0}
table.grid-cols>*>tr>.tableblock{border-width:0 1px 0 0}
table.grid-rows>thead>tr>.tableblock,table.grid-rows>tbody>tr>.tableblock{border-width:0 0 1px}
table.grid-rows>tfoot>tr>.tableblock{border-width:1px 0 0}
table.grid-all>*>tr>.tableblock:last-child,table.grid-cols>*>tr>.tableblock:last-child{border-right-width:0}
table.grid-all>tbody>tr:last-child>.tableblock,table.grid-all>thead:last-child>tr>.tableblock,table.grid-rows>tbody>tr:last-child>.tableblock,table.grid-rows>thead:last-child>tr>.tableblock{border-bottom-width:0}
table.frame-all{border-width:1px}
table.frame-sides{border-width:0 1px}
table.frame-topbot,table.frame-ends{border-width:1px 0}
table.stripes-all tr,table.stripes-odd tr:nth-of-type(odd),table.stripes-even tr:nth-of-type(even),table.stripes-hover tr:hover{background:#f8f8f7}
th.halign-left,td.halign-left{text-align:left}
th.halign-right,td.halign-right{text-align:right}
th.halign-center,td.halign-center{text-align:center}
th.valign-top,td.valign-top{vertical-align:top}
th.valign-bottom,td.valign-bottom{vertical-align:bottom}
th.valign-middle,td.valign-middle{vertical-align:middle}
table thead th,table tfoot th{font-weight:bold}
tbody tr th{display:table-cell;line-height:1.6;background:#f7f8f7}
tbody tr th,tbody tr th p,tfoot tr th,tfoot tr th p{color:rgba(0,0,0,.8);font-weight:bold}
p.tableblock>code:only-child{background:none;padding:0}
p.tableblock{font-size:1em}
ol{margin-left:1.75em}
ul li ol{margin-left:1.5em}
dl dd{margin-left:1.125em}
dl dd:last-child,dl dd:last-child>:last-child{margin-bottom:0}
ol>li p,ul>li p,ul dd,ol dd,.olist .olist,.ulist .ulist,.ulist .olist,.olist .ulist{margin-bottom:.625em}
ul.checklist,ul.none,ol.none,ul.no-bullet,ol.no-bullet,ol.unnumbered,ul.unstyled,ol.unstyled{list-style-type:none}
ul.no-bullet,ol.no-bullet,ol.unnumbered{margin-left:.625em}
ul.unstyled,ol.unstyled{margin-left:0}
ul.checklist{margin-left:.625em}
ul.checklist li>p:first-child>.fa-square-o:first-child,ul.checklist li>p:first-child>.fa-check-square-o:first-child{width:1.25em;font-size:.8em;position:relative;bottom:.125em}
ul.checklist li>p:first-child>input[type="checkbox"]:first-child{margin-right:.25em}
ul.inline{display:-ms-flexbox;display:-webkit-box;display:flex;-ms-flex-flow:row wrap;-webkit-flex-flow:row wrap;flex-flow:row wrap;list-style:none;margin:0 0 .625em -1.25em}
ul.inline>li{margin-left:1.25em}
.unstyled dl dt{font-weight:400;font-style:normal}
ol.arabic{list-style-type:decimal}
ol.decimal{list-style-type:decimal-leading-zero}
ol.loweralpha{list-style-type:lower-alpha}
ol.upperalpha{list-style-type:upper-alpha}
ol.lowerroman{list-style-type:lower-roman}
ol.upperroman{list-style-type:upper-roman}
ol.lowergreek{list-style-type:lower-greek}
.hdlist>table,.colist>table{border:0;background:none}
.hdlist>table>tbody>tr,.colist>table>tbody>tr{background:none}
td.hdlist1,td.hdlist2{vertical-align:top;padding:0 .625em}
td.hdlist1{font-weight:bold;padding-bottom:1.25em}
.literalblock+.colist,.listingblock+.colist{margin-top:-.5em}
.colist td:not([class]):first-child{padding:.4em .75em 0;line-height:1;vertical-align:top}
.colist td:not([class]):first-child img{max-width:none}
.colist td:not([class]):last-child{padding:.25em 0}
.thumb,.th{line-height:0;display:inline-block;border:solid 4px #fff;-webkit-box-shadow:0 0 0 1px #ddd;box-shadow:0 0 0 1px #ddd}
.imageblock.left{margin:.25em .625em 1.25em 0}
.imageblock.right{margin:.25em 0 1.25em .625em}
.imageblock>.title{margin-bottom:0}
.imageblock.thumb,.imageblock.th{border-width:6px}
.imageblock.thumb>.title,.imageblock.th>.title{padding:0 .125em}
.image.left,.image.right{margin-top:.25em;margin-bottom:.25em;display:inline-block;line-height:0}
.image.left{margin-right:.625em}
.image.right{margin-left:.625em}
a.image{text-decoration:none;display:inline-block}
a.image object{pointer-events:none}
sup.footnote,sup.footnoteref{font-size:.875em;position:static;vertical-align:super}
sup.footnote a,sup.footnoteref a{text-decoration:none}
sup.footnote a:active,sup.footnoteref a:active{text-decoration:underline}
#footnotes{padding-top:.75em;padding-bottom:.75em;margin-bottom:.625em}
#footnotes hr{width:20%;min-width:6.25em;margin:-.25em 0 .75em;border-width:1px 0 0}
#footnotes .footnote{padding:0 .375em 0 .225em;line-height:1.3334;font-size:.875em;margin-left:1.2em;margin-bottom:.2em}
#footnotes .footnote a:first-of-type{font-weight:bold;text-decoration:none;margin-left:-1.05em}
#footnotes .footnote:last-of-type{margin-bottom:0}
#content #footnotes{margin-top:-.625em;margin-bottom:0;padding:.75em 0}
.gist .file-data>table{border:0;background:#fff;width:100%;margin-bottom:0}
.gist .file-data>table td.line-data{width:99%}
div.unbreakable{page-break-inside:avoid}
.big{font-size:larger}
.small{font-size:smaller}
.underline{text-decoration:underline}
.overline{text-decoration:overline}
.line-through{text-decoration:line-through}
.aqua{color:#00bfbf}
.aqua-background{background:#00fafa}
.black{color:#000}
.black-background{background:#000}
.blue{color:#0000bf}
.blue-background{background:#0000fa}
.fuchsia{color:#bf00bf}
.fuchsia-background{background:#fa00fa}
.gray{color:#606060}
.gray-background{background:#7d7d7d}
.green{color:#006000}
.green-background{background:#007d00}
.lime{color:#00bf00}
.lime-background{background:#00fa00}
.maroon{color:#600000}
.maroon-background{background:#7d0000}
.navy{color:#000060}
.navy-background{background:#00007d}
.olive{color:#606000}
.olive-background{background:#7d7d00}
.purple{color:#600060}
.purple-background{background:#7d007d}
.red{color:#bf0000}
.red-background{background:#fa0000}
.silver{color:#909090}
.silver-background{background:#bcbcbc}
.teal{color:#006060}
.teal-background{background:#007d7d}
.white{color:#bfbfbf}
.white-background{background:#fafafa}
.yellow{color:#bfbf00}
.yellow-background{background:#fafa00}
span.icon>.fa{cursor:default}
a span.icon>.fa{cursor:inherit}
.admonitionblock td.icon [class^="fa icon-"]{font-size:2.5em;text-shadow:1px 1px 2px rgba(0,0,0,.5);cursor:default}
.admonitionblock td.icon .icon-note::before{content:"\f05a";color:#19407c}
.admonitionblock td.icon .icon-tip::before{content:"\f0eb";text-shadow:1px 1px 2px rgba(155,155,0,.8);color:#111}
.admonitionblock td.icon .icon-warning::before{content:"\f071";color:#bf6900}
.admonitionblock td.icon .icon-caution::before{content:"\f06d";color:#bf3400}
.admonitionblock td.icon .icon-important::before{content:"\f06a";color:#bf0000}
.conum[data-value]{display:inline-block;color:#fff!important;background:rgba(0,0,0,.8);-webkit-border-radius:100px;border-radius:100px;text-align:center;font-size:.75em;width:1.67em;height:1.67em;line-height:1.67em;font-family:"Open Sans","DejaVu Sans",sans-serif;font-style:normal;font-weight:bold}
.conum[data-value] *{color:#fff!important}
.conum[data-value]+b{display:none}
.conum[data-value]::after{content:attr(data-value)}
pre .conum[data-value]{position:relative;top:-.125em}
b.conum *{color:inherit!important}
.conum:not([data-value]):empty{display:none}
dt,th.tableblock,td.content,div.footnote{text-rendering:optimizeLegibility}
h1,h2,p,td.content,span.alt{letter-spacing:-.01em}
p strong,td.content strong,div.footnote strong{letter-spacing:-.005em}
p,blockquote,dt,td.content,span.alt{font-size:1.0625rem}
p{margin-bottom:1.25rem}
.sidebarblock p,.sidebarblock dt,.sidebarblock td.content,p.tableblock{font-size:1em}
.exampleblock>.content{background:#fffef7;border-color:#e0e0dc;-webkit-box-shadow:0 1px 4px #e0e0dc;box-shadow:0 1px 4px #e0e0dc}
.print-only{display:none!important}
@page{margin:1.25cm .75cm}
@media print{*{-webkit-box-shadow:none!important;box-shadow:none!important;text-shadow:none!important}
html{font-size:80%}
a{color:inherit!important;text-decoration:underline!important}
a.bare,a[href^="#"],a[href^="mailto:"]{text-decoration:none!important}
a[href^="http:"]:not(.bare)::after,a[href^="https:"]:not(.bare)::after{content:"(" attr(href) ")";display:inline-block;font-size:.875em;padding-left:.25em}
abbr[title]::after{content:" (" attr(title) ")"}
pre,blockquote,tr,img,object,svg{page-break-inside:avoid}
thead{display:table-header-group}
svg{max-width:100%}
p,blockquote,dt,td.content{font-size:1em;orphans:3;widows:3}
h2,h3,#toctitle,.sidebarblock>.content>.title{page-break-after:avoid}
#toc,.sidebarblock,.exampleblock>.content{background:none!important}
#toc{border-bottom:1px solid #dddddf!important;padding-bottom:0!important}
body.book #header{text-align:center}
body.book #header>h1:first-child{border:0!important;margin:2.5em 0 1em}
body.book #header .details{border:0!important;display:block;padding:0!important}
body.book #header .details span:first-child{margin-left:0!important}
body.book #header .details br{display:block}
body.book #header .details br+span::before{content:none!important}
body.book #toc{border:0!important;text-align:left!important;padding:0!important;margin:0!important}
body.book #toc,body.book #preamble,body.book h1.sect0,body.book .sect1>h2{page-break-before:always}
.listingblock code[data-lang]::before{display:block}
#footer{padding:0 .9375em}
.hide-on-print{display:none!important}
.print-only{display:block!important}
.hide-for-print{display:none!important}
.show-for-print{display:inherit!important}}
@media print,amzn-kf8{#header>h1:first-child{margin-top:1.25rem}
.sect1{padding:0!important}
.sect1+.sect1{border:0}
#footer{background:none}
#footer-text{color:rgba(0,0,0,.6);font-size:.9em}}
@media amzn-kf8{#header,#content,#footnotes,#footer{padding:0}}
</style>
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/4.7.0/css/font-awesome.min.css">
</head>
<body class="book toc2 toc-left">
<div id="header">
<h1>SHASE-G 1008:2016 + EnergyPlus</h1>
<div class="details">
<span id="author" class="author">建物エネルギーシミュレーションツールの評価手法に関するガイドラインの適用事例（EnergyPlus Ver.9.4）</span><br>
</div>
<div id="toc" class="toc2">
<div id="toctitle">EnergyPlus SHASE-G1008:2016</div>
<ul class="sectlevel1">
<li><a href="#_はじめに">1. はじめに</a></li>
<li><a href="#_熱負荷シミュレーション">2. 熱負荷シミュレーション</a>
<ul class="sectlevel2">
<li><a href="#_case600">2.1. Case600</a>
<ul class="sectlevel3">
<li><a href="#_building">2.1.1. Building</a></li>
<li><a href="#_sitelocation">2.1.2. Site:Location</a></li>
<li><a href="#_runperiod">2.1.3. RunPeriod</a></li>
<li><a href="#_sitegroundreflectance">2.1.4. Site:GroundReflectance</a></li>
<li><a href="#_sitegroundtemperaturebuildingsurface">2.1.5. Site:GroundTemperature:BuildingSurface</a></li>
<li><a href="#_zone">2.1.6. Zone</a></li>
<li><a href="#_buildingsurfacedetailed">2.1.7. BuildingSurface:Detailed</a></li>
<li><a href="#_fenestrationsurfacedetailed">2.1.8. FenestrationSurface:Detailed</a></li>
<li><a href="#_material_construction">2.1.9. Material, Construction</a></li>
<li><a href="#_windowmaterialglazing">2.1.10. WindowMaterial:Glazing</a></li>
<li><a href="#_schedule">2.1.11. Schedule</a>
<ul class="sectlevel4">
<li><a href="#_scheduledayhourly">2.1.11.1. Schedule:Day:Hourly</a></li>
<li><a href="#_scheduleweekdaily">2.1.11.2. Schedule:Week:Daily</a></li>
<li><a href="#_scheduleyear">2.1.11.3. Schedule:Year</a></li>
</ul>
</li>
<li><a href="#_zoneinfiltrationdesignflowrate">2.1.12. ZoneInfiltration:DesignFlowRate</a></li>
<li><a href="#_otherequipment">2.1.13. OtherEquipment</a></li>
<li><a href="#_hvac_system">2.1.14. HVAC system</a>
<ul class="sectlevel4">
<li><a href="#_zonecontrolthermostat">2.1.14.1. ZoneControl:Thermostat</a></li>
<li><a href="#_thermostatsetpointdualsetpoint">2.1.14.2. ThermostatSetpoint:DualSetpoint</a></li>
<li><a href="#_zonehvacidealloadsairsystem">2.1.14.3. ZoneHVAC:IdealLoadsAirSystem</a></li>
<li><a href="#_zonehvacequipmentlist">2.1.14.4. ZoneHVAC:EquipmentList</a></li>
<li><a href="#_nodelist">2.1.14.5. NodeList</a></li>
<li><a href="#_zonehvacequipmentconnections">2.1.14.6. ZoneHVAC:EquipmentConnections</a></li>
</ul>
</li>
<li><a href="#_outputvariable">2.1.15. Output:Variable</a>
<ul class="sectlevel4">
<li><a href="#_surface_outside_face_incident_solar_radiation_rate_per_area">2.1.15.1. Surface Outside Face Incident Solar Radiation Rate per Area</a></li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
</ul>
</div>
</div>
<div id="content">
<div class="sect1">
<h2 id="_はじめに"><a class="link" href="#_はじめに">1. はじめに</a></h2>
<div class="sectionbody">
<div class="paragraph">
<p>SHASE-G1008:2016「建物エネルギーシミュレーションツールの評価手法に関するガイドライン」をEnergyPlusに対して適用する方法を解説します。<br>
EnergyPlusはVer.9.4を使用しています。EnergyPlusのインストール方法や使用方法については省略します。</p>
</div>
<div class="admonitionblock note">
<table>
<tr>
<td class="icon">
<i class="fa icon-note" title="Note"></i>
</td>
<td class="content">
SHASE-G1008:2016は <a href="http://www.shasej.org/tosho/report.html">空気調和・衛生工学会</a> にて購入できます。
</td>
</tr>
</table>
</div>
<div class="admonitionblock tip">
<table>
<tr>
<td class="icon">
<i class="fa icon-tip" title="Tip"></i>
</td>
<td class="content">
EnergyPlusの入力ファイル（IDFファイル）の作成方法の詳細は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/index.html" class="external" target="_blank" rel="noopener">bigladder</a> を参照してください。
</td>
</tr>
</table>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_熱負荷シミュレーション"><a class="link" href="#_熱負荷シミュレーション">2. 熱負荷シミュレーション</a></h2>
<div class="sectionbody">
<div class="paragraph">
<p>SHASE-G1008:2016 第5章「熱負荷シミュレーションツールのテスト」を実行します。</p>
</div>
<div class="sect2">
<h3 id="_case600"><a class="link" href="#_case600">2.1. Case600</a></h3>
<div class="paragraph">
<p>基本となる建物モデルを作成します。</p>
</div>
<div class="sect3">
<h4 id="_building"><a class="link" href="#_building">2.1.1. Building</a></h4>
<div class="paragraph">
<p>Buildingクラスは、シミュレーション実行時に使用されるパラメータを記述します。<br>
Buildingクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-simulation-parameters.html#building" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br>
このクラスの入力内容と、Site:WeatherStation や Site:HeightVariationのいくつかのエントリ（特にTerrainフィールド）の内容は整合が取れていなければいけません。</p>
</div>
<div class="listingblock">
<div class="title">Building</div>
<div class="content">
<pre>  Building,
    Case600,                 !- Name
    0.0,                     !- North Axis {deg}
    Country,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    4.0000002E-03,           !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_sitelocation"><a class="link" href="#_sitelocation">2.1.2. Site:Location</a></h4>
<div class="paragraph">
<p>Site:Locationクラスは、建物の位置に関するパラメータを記述します。位置は1つしか指定できません。<br>
Site:Locationクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br>
気象データファイルに位置情報が存在する場合は、IDFに記された位置情報データよりも優先されます。
したがって、年間シミュレーションの場合、Locationを入力する必要はありません。</p>
</div>
<div class="listingblock">
<div class="title">Site:Location</div>
<div class="content">
<pre>  Site:Location,
    Denver-Stapleton,CO,USA,TMY--23062,  !- Name
    39.8,                    !- Latitude {deg}
    -104.9,                  !- Longitude {deg}
    -7.0,                    !- Time Zone {hr}
    1609.00;                 !- Elevation {m}</pre>
</div>
</div>
<div class="paragraph">
<p>【作業メモ】<br>
気象データファイルと緯度・経度の桁が違う・・・。標高も違う。</p>
</div>
</div>
<div class="sect3">
<h4 id="_runperiod"><a class="link" href="#_runperiod">2.1.3. RunPeriod</a></h4>
<div class="paragraph">
<p>RunPeriodクラスでは、計算期間の設定を行います。<br>
RunPeriodクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#runperiod" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">RunPeriod</div>
<div class="content">
<pre>RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_sitegroundreflectance"><a class="link" href="#_sitegroundreflectance">2.1.4. Site:GroundReflectance</a></h4>
<div class="paragraph">
<p>Site:GroundReflectanceクラスは、地物反射率に関するパラメータを記述します。<br>
Site:GroundReflectanceクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundreflectance" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">Site:GroundReflectance　</div>
<div class="content">
<pre>  Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_sitegroundtemperaturebuildingsurface"><a class="link" href="#_sitegroundtemperaturebuildingsurface">2.1.5. Site:GroundTemperature:BuildingSurface</a></h4>
<div class="paragraph">
<p>Site:GroundTemperature:BuildingSurfaceクラスでは、地中の温度を入力します。<br>
Site:GroundTemperature:BuildingSurfaceクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-location-climate-weather-file-access.html#sitegroundtemperaturebuildingsurface" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">Site:GroundTemperature:BuildingSurface　</div>
<div class="content">
<pre>  Site:GroundTemperature:BuildingSurface,
    10,                      !- January Ground Temperature {C}
    10,                      !- February Ground Temperature {C}
    10,                      !- March Ground Temperature {C}
    10,                      !- April Ground Temperature {C}
    10,                      !- May Ground Temperature {C}
    10,                      !- June Ground Temperature {C}
    10,                      !- July Ground Temperature {C}
    10,                      !- August Ground Temperature {C}
    10,                      !- September Ground Temperature {C}
    10,                      !- October Ground Temperature {C}
    10,                      !- November Ground Temperature {C}
    10;                      !- December Ground Temperature {C}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zone"><a class="link" href="#_zone">2.1.6. Zone</a></h4>
<div class="paragraph">
<p>Zoneクラスは、ゾーンに関するパラメータを記述します。</p>
</div>
<div class="listingblock">
<div class="title">Zone　</div>
<div class="content">
<pre>Zone,
    Zone1,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.7000,                  !- Ceiling Height {m}
    129.6;                   !- Volume {m3}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_buildingsurfacedetailed"><a class="link" href="#_buildingsurfacedetailed">2.1.7. BuildingSurface:Detailed</a></h4>
<div class="paragraph">
<p>BuildingSurface:Detailedクラスは、外壁構成に関するパラメータを記述します。<br>
BuildingSurface:Detailedクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#buildingsurfacedetailed" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="paragraph">
<p>座標は、左上から始まり、反時計回りに指定しなければならない。<br>
<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#buildingsurfacedetailed" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　床</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Floor,                   !- Name
    Floor,                   !- Surface Type
    Floor_configure,         !- Construction Name
    Zone1,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.000000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    6.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　屋根</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Roof,                    !- Name
    Roof,                    !- Surface Type
    Roof_configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.000000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    6.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（南）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_S,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（北）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_N,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000000000000,          !- Vertex 1 X-coordinate {m}
    6.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.000000000000,          !- Vertex 2 X-coordinate {m}
    6.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    6.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（西）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_W,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　外壁（東）</div>
<div class="content">
<pre>  BuildingSurface:Detailed,
    Wall_E,                  !- Name
    Wall,                    !- Surface Type
    Wall-configure,          !- Construction Name
    Zone1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.500000000000,          !- View Factor to Ground
    4,                       !- Number of Vertices
    8.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    8.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    8.000000000000,          !- Vertex 3 X-coordinate {m}
    6.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    8.000000000000,          !- Vertex 4 X-coordinate {m}
    6.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_fenestrationsurfacedetailed"><a class="link" href="#_fenestrationsurfacedetailed">2.1.8. FenestrationSurface:Detailed</a></h4>
<div class="paragraph">
<p>FenestrationSurface:Detailedクラスは、窓構成に関するパラメータを記述します。<br>
FenestrationSurface:Detailedクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#fenestrationsurfacedetailed" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　窓（南1）</div>
<div class="content">
<pre>  FenestrationSurface:Detailed,
    Window_S1,               !- Name
    Window,                  !- Surface Type
    Window_configure,        !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500000000000,          !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    0.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    3.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    3.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">BuildingSurface:Detailed　窓（南2）</div>
<div class="content">
<pre>  FenestrationSurface:Detailed,
    Window_S2,               !- Name
    Window,                  !- Surface Type
    Window_configure,        !- Construction Name
    Wall_S,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.500000000000,          !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_material_construction"><a class="link" href="#_material_construction">2.1.9. Material, Construction</a></h4>
<div class="paragraph">
<p>Materialクラスで建材の熱物性値を定義し、Constructionクラスで建材構成を記述します。<br>
Materialクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#material" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br>
Constructionクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#construction-000" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">Material　外壁</div>
<div class="content">
<pre>  Material,
    PLASTERBOARD-12mm,       !- Name
    Rough,                   !- Roughness
    0.01200,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FIBERGLASS-66mm,         !- Name
    Rough,                   !- Roughness
    0.066,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    WOODSIDING-9mm,          !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Construction　外壁</div>
<div class="content">
<pre>  Construction,
    Wall-configure,          !- Name
    WOODSIDING-9mm,          !- Outside Layer
    FIBERGLASS-66mm,         !- Layer 2
    PLASTERBOARD-12mm;       !- Layer 3</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Material　床</div>
<div class="content">
<pre>  Material,
    TIMBERFLOORING-25mm,     !- Name
    Rough,                   !- Roughness
    0.02500,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    650.000,                 !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FIBERGLASS-1003mm,       !- Name
    Rough,                   !- Roughness
    1.003,                   !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    1.000,                   !- Density {kg/m3}
    100.0,                   !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
<div class="paragraph">
<p>【作業メモ】<br>
断熱材（FIBERGLASS-1003mm）について、密度と比熱はプログラムが許容する最小値とすることとされている。
比熱の最小値は　100 J/kg-K　と記載があったが、密度については記載が見つからなかった。<br>
参考：　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#field-specific-heat">比熱の最小値</a></p>
</div>
<div class="listingblock">
<div class="title">Construction　床</div>
<div class="content">
<pre>  Construction,
    Floor_configure,         !- Name
    FIBERGLASS-1003mm,       !- Outside Layer
    TIMBERFLOORING-25mm;     !- Layer 2</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Material　屋根</div>
<div class="content">
<pre>  Material,
    PLASTERBOARD-10mm,       !- Name
    Rough,                   !- Roughness
    0.01000,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FIBERGLASS-111mm,        !- Name
    Rough,                   !- Roughness
    0.1118,                  !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    ROOFDECK-19mm,           !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Construction　屋根</div>
<div class="content">
<pre>  Construction,
    Roof_configure,          !- Name
    ROOFDECK-19mm,           !- Outside Layer
    FIBERGLASS-111mm,        !- Layer 2
    PLASTERBOARD-10mm;       !- Layer 3</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_windowmaterialglazing"><a class="link" href="#_windowmaterialglazing">2.1.10. WindowMaterial:Glazing</a></h4>
<div class="paragraph">
<p>WindowMaterial:Glazingクラスでガラスの熱物性値を定義し、Constructionクラスで窓構成を記述します。<br>
WindowMaterial:Glazingクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-surface-construction-elements.html#windowmaterialglazing" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">WindowMaterial:Glazing</div>
<div class="content">
<pre>  WindowMaterial:Glazing,
    GlassType1,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003175,                !- Thickness {m}
    0.86156,                 !- Solar Transmittance at Normal Incidence
    0.07846,                 !- Front Side Solar Reflectance at Normal Incidence
    0.07846,                 !- Back Side Solar Reflectance at Normal Incidence
    0.91325,                 !- Visible Transmittance at Normal Incidence
    0.08200,                 !- Front Side Visible Reflectance at Normal Incidence
    0.08200,                 !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.06;                    !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AirSpaceResistance,      !- Name
    AIR,                     !- Gas Type
    0.013;                   !- Thickness {m}</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Construction　窓</div>
<div class="content">
<pre>  Construction,
    window_configure,        !- Name
    GlassType1,              !- Outside Layer
    AirSpaceResistance,      !- Layer 2
    GlassType1;              !- Layer 3</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_schedule"><a class="link" href="#_schedule">2.1.11. Schedule</a></h4>
<div class="sect4">
<h5 id="_scheduledayhourly"><a class="link" href="#_scheduledayhourly">2.1.11.1. Schedule:Day:Hourly</a></h5>
<div class="paragraph">
<p>Schedule:Day:Hourlyクラスでは、時刻別のスケジュールの設定を行います。<br>
Schedule:Day:Hourlyクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduledayhourly" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　すきま風</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Day Sch 1,               !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　暖房設定温度</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Zone Heating Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20.,                     !- Hour 1
    20.,                     !- Hour 2
    20.,                     !- Hour 3
    20.,                     !- Hour 4
    20.,                     !- Hour 5
    20.,                     !- Hour 6
    20.,                     !- Hour 7
    20.,                     !- Hour 8
    20.,                     !- Hour 9
    20.,                     !- Hour 10
    20.,                     !- Hour 11
    20.,                     !- Hour 12
    20.,                     !- Hour 13
    20.,                     !- Hour 14
    20.,                     !- Hour 15
    20.,                     !- Hour 16
    20.,                     !- Hour 17
    20.,                     !- Hour 18
    20.,                     !- Hour 19
    20.,                     !- Hour 20
    20.,                     !- Hour 21
    20.,                     !- Hour 22
    20.,                     !- Hour 23
    20.;                     !- Hour 24</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　冷房設定温度</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Zone Cooling Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    27.,                     !- Hour 1
    27.,                     !- Hour 2
    27.,                     !- Hour 3
    27.,                     !- Hour 4
    27.,                     !- Hour 5
    27.,                     !- Hour 6
    27.,                     !- Hour 7
    27.,                     !- Hour 8
    27.,                     !- Hour 9
    27.,                     !- Hour 10
    27.,                     !- Hour 11
    27.,                     !- Hour 12
    27.,                     !- Hour 13
    27.,                     !- Hour 14
    27.,                     !- Hour 15
    27.,                     !- Hour 16
    27.,                     !- Hour 17
    27.,                     !- Hour 18
    27.,                     !- Hour 19
    27.,                     !- Hour 20
    27.,                     !- Hour 21
    27.,                     !- Hour 22
    27.,                     !- Hour 23
    27.;                     !- Hour 24</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Day:Hourly　室温制御方法</div>
<div class="content">
<pre>Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24</pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_scheduleweekdaily"><a class="link" href="#_scheduleweekdaily">2.1.11.2. Schedule:Week:Daily</a></h5>
<div class="paragraph">
<p>Schedule:Week:Dailyクラスでは、曜日別のスケジュールの設定を行います。<br>
Schedule:Week:Dailyクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduleweekdaily" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　すきま風　</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Week Sch 1,              !- Name
    Day Sch 1,               !- Sunday Schedule:Day Name
    Day Sch 1,               !- Monday Schedule:Day Name
    Day Sch 1,               !- Tuesday Schedule:Day Name
    Day Sch 1,               !- Wednesday Schedule:Day Name
    Day Sch 1,               !- Thursday Schedule:Day Name
    Day Sch 1,               !- Friday Schedule:Day Name
    Day Sch 1,               !- Saturday Schedule:Day Name
    Day Sch 1,               !- Holiday Schedule:Day Name
    Day Sch 1,               !- SummerDesignDay Schedule:Day Name
    Day Sch 1,               !- WinterDesignDay Schedule:Day Name
    Day Sch 1,               !- CustomDay1 Schedule:Day Name
    Day Sch 1;               !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　暖房設定温度</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Zone Heating Setpoint All Weeks,  !- Name
    Zone Heating Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Heating Setpoint All Days;  !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　冷房設定温度</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Zone Cooling Setpoint All Weeks,  !- Name
    Zone Cooling Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Cooling Setpoint All Days;  !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Week:Daily　室温制御方法</div>
<div class="content">
<pre>Schedule:Week:Daily,
    Control Type All Weeks,  !- Name
    Control Type All Days,   !- Sunday Schedule:Day Name
    Control Type All Days,   !- Monday Schedule:Day Name
    Control Type All Days,   !- Tuesday Schedule:Day Name
    Control Type All Days,   !- Wednesday Schedule:Day Name
    Control Type All Days,   !- Thursday Schedule:Day Name
    Control Type All Days,   !- Friday Schedule:Day Name
    Control Type All Days,   !- Saturday Schedule:Day Name
    Control Type All Days,   !- Holiday Schedule:Day Name
    Control Type All Days,   !- SummerDesignDay Schedule:Day Name
    Control Type All Days,   !- WinterDesignDay Schedule:Day Name
    Control Type All Days,   !- CustomDay1 Schedule:Day Name
    Control Type All Days;   !- CustomDay2 Schedule:Day Name</pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_scheduleyear"><a class="link" href="#_scheduleyear">2.1.11.3. Schedule:Year</a></h5>
<div class="paragraph">
<p>Schedule:Yearクラスでは、年間スケジュールの設定を行います。<br>
Schedule:Yearクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-schedules.html#scheduleyear" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　すきま風　</div>
<div class="content">
<pre>Schedule:Year,
    Sch 1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch 1,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　暖房設定温度</div>
<div class="content">
<pre>Schedule:Year,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Heating Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　冷房設定温度</div>
<div class="content">
<pre>Schedule:Year,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Cooling Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
<div class="listingblock">
<div class="title">Schedule:Year　室温制御方法</div>
<div class="content">
<pre>Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1</pre>
</div>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_zoneinfiltrationdesignflowrate"><a class="link" href="#_zoneinfiltrationdesignflowrate">2.1.12. ZoneInfiltration:DesignFlowRate</a></h4>
<div class="paragraph">
<p>ZoneInfiltration:DesignFlowRateクラスでは、すきま風の設定を行います。<br>
ZoneInfiltration:DesignFlowRateクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-airflow.html#zoneinfiltrationdesignflowrate" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">すきま風　</div>
<div class="content">
<pre>ZoneInfiltration:DesignFlowRate,
    Infil_1,                 !- Name
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.018,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_otherequipment"><a class="link" href="#_otherequipment">2.1.13. OtherEquipment</a></h4>
<div class="paragraph">
<p>OtherEquipmentクラスでは、内部発熱の設定を行います。<br>
OtherEquipmentクラスの作成方法は <a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-internal-gains-people-lights-other.html#otherequipment" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a> をご覧下さい。<br></p>
</div>
<div class="listingblock">
<div class="title">OtherEquipment</div>
<div class="content">
<pre>OtherEquipment,
    Euip 1,                  !- Name
    None,                    !- Fuel Type
    Zone1,                   !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory</pre>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_hvac_system"><a class="link" href="#_hvac_system">2.1.14. HVAC system</a></h4>
<div class="sect4">
<h5 id="_zonecontrolthermostat"><a class="link" href="#_zonecontrolthermostat">2.1.14.1. ZoneControl:Thermostat</a></h5>
<div class="paragraph">
<p>ZoneControl:Thermostatクラスは、ゾーンを指定された温度に制御するために使用されます。<br>
ZoneControl:Thermostatは、制御スケジュールと1つ以上の制御オブジェクトを参照し、これらは1つ以上の設定値スケジュールを参照します。</p>
</div>
<div class="listingblock">
<div class="title">ZoneControl:Thermostat　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#zonecontrolthermostat" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></div>
<div class="content">
<pre>ZoneControl:Thermostat,
    Zone 1 Thermostat,                !- Name
    Zone1,                            !- Zone or ZoneList Name
    Zone Control Type Sched,          !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoints;        !- Control 1 Name</pre>
</div>
</div>
<div class="sect5">
<h6 id="_name"><a class="link" href="#_name">Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>任意の名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_or_zonelist_name"><a class="link" href="#_zone_or_zonelist_name">Zone or ZoneList Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>対象とするゾーンもしくはゾーンリストの名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_control_type_schedule_name"><a class="link" href="#_control_type_schedule_name">Control Type Schedule Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>別途定義した制御スケジュール名を入力します。 制御スケジュールには、シミュレーション中に使用される制御タイプ番号を指定します。有効な制御タイプ番号は次のとおりです。</p>
<div class="ulist">
<ul>
<li>
<p>0 - 無制御（指定なし、またはデフォルト）</p>
</li>
<li>
<p>1 - 単一の加熱セットポイント</p>
</li>
<li>
<p>2 - 単一の冷房設定値</p>
</li>
<li>
<p>3 - 暖房/冷房の単一設定値</p>
</li>
<li>
<p>4 - 不感帯のある室温設定値（暖房と冷房）</p>
</li>
</ul>
</div>
</li>
<li>
<p>例えば、ZoneControl:Thermostatから参照されるスケジュールが、特定の時間帯に制御タイプが4である場合、その時間帯に「不感帯のある室温設定値（暖房と冷房）」制御が使用されることを示しています。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_control_1_object_type"><a class="link" href="#_control_1_object_type">Control 1 Object Type</a></h6>
<div class="ulist">
<ul>
<li>
<p>コントロールタイプの種類を次の4つの選択肢から選択します。</p>
<div class="ulist">
<ul>
<li>
<p>ThermostatSetpoint:SingleHeating　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsingleheating" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:SingleCooling　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsinglecooling" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:SingleHeatingOrCooling　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointsingleheatingorcooling" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
<li>
<p>ThermostatSetpoint:DualSetpoint　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointdualsetpoint" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_control_1_name"><a class="link" href="#_control_1_name">Control 1 Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>別途定義したコントロールタイプの名称を入力します。</p>
</li>
</ul>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_thermostatsetpointdualsetpoint"><a class="link" href="#_thermostatsetpointdualsetpoint">2.1.14.2. ThermostatSetpoint:DualSetpoint</a></h5>
<div class="listingblock">
<div class="title">ThermostatSetpoint:DualSetpoint　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-controls-thermostats.html#thermostatsetpointdualsetpoint" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></div>
<div class="content">
<pre>ThermostatSetpoint:DualSetpoint,
    Heating Cooling Setpoints,  !- Name
    Heating Setpoints,          !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;          !- Cooling Setpoint Temperature Schedule Name</pre>
</div>
</div>
<div class="sect5">
<h6 id="_name_2"><a class="link" href="#_name_2">Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>任意の名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_heating_setpoint_temperature_schedule_name"><a class="link" href="#_heating_setpoint_temperature_schedule_name">Heating Setpoint Temperature Schedule Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>暖房運転時設定温度のスケジュール名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_cooling_setpoint_temperature_schedule_name"><a class="link" href="#_cooling_setpoint_temperature_schedule_name">Cooling Setpoint Temperature Schedule Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>冷房運転時設定温度のスケジュール名称を入力します。</p>
</li>
</ul>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_zonehvacidealloadsairsystem"><a class="link" href="#_zonehvacidealloadsairsystem">2.1.14.3. ZoneHVAC:IdealLoadsAirSystem</a></h5>
<div class="paragraph">
<p>ZoneHVAC:IdealLoadsAirSystemコンポーネントを使えば、最もシンプルにHVACシステムを設定することができます。
ユーザーは完全なHVACシステムをモデル化することなく、建物の性能を検討したい場合に使用されます。
設定が必要なのは、ゾーン制御、ゾーン機器構成、および理想的な負荷システムコンポーネントだけです。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:IdealLoadsAirSystem　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-forced-air-units.html#zonehvacidealloadsairsystem" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></div>
<div class="content">
<pre>ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}</pre>
</div>
</div>
<div class="sect5">
<h6 id="_name_3"><a class="link" href="#_name_3">Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>任意の名称を入力します。</p>
</li>
<li>
<p>この名称は　ZoneHVAC:EquipmentList から参照されます。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_supply_air_node_name"><a class="link" href="#_zone_supply_air_node_name">Zone Supply Air Node Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>給気ノードの名称を入力します。これは、本コンポーネントがサービスを提供するゾーンのゾーン給気ノードの1つと同じでなければなりません。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_maximum_heating_supply_air_temperature_c"><a class="link" href="#_maximum_heating_supply_air_temperature_c">Maximum Heating Supply Air Temperature {C}</a></h6>
<div class="ulist">
<ul>
<li>
<p>給気温度の最大値を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_minimum_cooling_supply_air_temperature_c"><a class="link" href="#_minimum_cooling_supply_air_temperature_c">Minimum Cooling Supply Air Temperature {C}</a></h6>
<div class="ulist">
<ul>
<li>
<p>給気温度の最小値を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_maximum_heating_supply_air_humidity_ratio_kgwaterkgdryair"><a class="link" href="#_maximum_heating_supply_air_humidity_ratio_kgwaterkgdryair">Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}</a></h6>
<div class="ulist">
<ul>
<li>
<p>給気湿度の最大値を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_minimum_cooling_supply_air_humidity_ratio_kgwaterkgdryair"><a class="link" href="#_minimum_cooling_supply_air_humidity_ratio_kgwaterkgdryair">Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}</a></h6>
<div class="ulist">
<ul>
<li>
<p>給気湿度の最小値を入力します。選択肢は以下の4つです。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_dehumidification_control_type"><a class="link" href="#_dehumidification_control_type">Dehumidification Control Type</a></h6>
<div class="ulist">
<ul>
<li>
<p>除湿の制御方式を選択します。選択肢は以下の4つです。</p>
<div class="ulist">
<ul>
<li>
<p>ConstantSensibleHeatRatio</p>
</li>
<li>
<p>Humidistat</p>
</li>
<li>
<p>None</p>
</li>
<li>
<p>ConstantSupplyHumidityRatio</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_humidification_control_type"><a class="link" href="#_humidification_control_type">Humidification Control Type</a></h6>
<div class="ulist">
<ul>
<li>
<p>加湿の制御方式を選択します。選択肢は以下の3つです。</p>
<div class="ulist">
<ul>
<li>
<p>None</p>
</li>
<li>
<p>Humidistat</p>
</li>
<li>
<p>ConstantSupplyHumidityRatio</p>
</li>
</ul>
</div>
</li>
</ul>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_zonehvacequipmentlist"><a class="link" href="#_zonehvacequipmentlist">2.1.14.4. ZoneHVAC:EquipmentList</a></h5>
<div class="paragraph">
<p>このクラスには、ゾーンにサービスを提供するすべてのHVAC機器を登録し、それぞれの起動の優先順位を定義します。
リストの各項目には、4つのフィールドが関連付けられています。
Object TypeとNameは、特定の機器オブジェクトを識別します。
Cooling SequenceとHeat or No-Load Sequenceは、複数のタイプのHVAC機器があるゾーンのシミュレーションの順番を指定します。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:EquipmentList　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-equipment.html#zonehvacequipmentlist" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></div>
<div class="content">
<pre>ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name</pre>
</div>
</div>
<div class="sect5">
<h6 id="_zone_equipment_1_object_type"><a class="link" href="#_zone_equipment_1_object_type">Zone Equipment 1 Object Type</a></h6>
<div class="ulist">
<ul>
<li>
<p>ゾーンに設置されたHVAC機器の名称（ZoneHVAC:IdealLoadsAirSystem）を指定します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_equipment_1_cooling_sequence"><a class="link" href="#_zone_equipment_1_cooling_sequence">Zone Equipment 1 Cooling Sequence</a></h6>
<div class="ulist">
<ul>
<li>
<p>ゾーンサーモスタットが冷房を要求する際の、ゾーン機器のシミュレーション順序を指定します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_equipment_1_heating_or_no_load_sequence"><a class="link" href="#_zone_equipment_1_heating_or_no_load_sequence">Zone Equipment 1 Heating or No-Load Sequence</a></h6>
<div class="ulist">
<ul>
<li>
<p>ゾーンサーモスタットが暖房を要求した場合、もしくは負荷がない場合のゾーン機器のシミュレーション順序を指定します。</p>
</li>
</ul>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_nodelist"><a class="link" href="#_nodelist">2.1.14.5. NodeList</a></h5>
<div class="listingblock">
<div class="title">NodeList　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-node-branch-management.html#nodelist" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></div>
<div class="content">
<pre>NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name</pre>
</div>
</div>
</div>
<div class="sect4">
<h5 id="_zonehvacequipmentconnections"><a class="link" href="#_zonehvacequipmentconnections">2.1.14.6. ZoneHVAC:EquipmentConnections</a></h5>
<div class="paragraph">
<p>ZoneHVAC:EquipmentConnectionsステートメントは、HVACの観点から各サーマルゾーンの詳細を定義する。
他のステートメントと同様に、このクラスの最初の2つの項目は、キーワードと識別名で、ゾーンをその幾何学的入力、内部利得など、入力のHVACセクションの他のステートメントにリンクします。
次の3つの項目は、以下に詳述するリスト（機器、吸気ノード、排気ノード）の名前である。
ゾーンからの排気ノードがない場合、このフィールドは空白になることに注意してください。
また、エアインレットノードがない場合、このフィールドは空白になります。
最後に、ゾーン-HVACの記述を完成させるために、2つのノード名が必要です。
1つ目のノードは、空気のヒートバランスを実行するゾーンのメイン空気ノードである。
もう1つのノードは、ゾーンからの戻り空気の経路である。</p>
</div>
<div class="listingblock">
<div class="title">ZoneHVAC:EquipmentConnections　<a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-zone-equipment.html#zonehvacequipmentconnections" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></div>
<div class="content">
<pre>ZoneHVAC:EquipmentConnections,
    Zone1,                   !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_2,                  !- Zone Air Node Name
    NODE_3;                  !- Zone Return Air Node or NodeList Name</pre>
</div>
</div>
<div class="sect5">
<h6 id="_zone_namerequired"><a class="link" href="#_zone_namerequired">Zone Name（required）</a></h6>
<div class="ulist">
<ul>
<li>
<p>ゾーン名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_conditioning_equipment_list_namerequired"><a class="link" href="#_zone_conditioning_equipment_list_namerequired">Zone Conditioning Equipment List Name（required）</a></h6>
<div class="ulist">
<ul>
<li>
<p>「ZoneHVAC:EquipmentList」で定義した名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_air_inlet_node_or_nodelist_name"><a class="link" href="#_zone_air_inlet_node_or_nodelist_name">Zone Air Inlet Node or NodeList Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>給気に関するノード名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_air_exhaust_node_or_nodelist_name"><a class="link" href="#_zone_air_exhaust_node_or_nodelist_name">Zone Air Exhaust Node or NodeList Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>排気に関するノード名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_air_node_namerequired"><a class="link" href="#_zone_air_node_namerequired">Zone Air Node Name（required）</a></h6>
<div class="ulist">
<ul>
<li>
<p>ゾーン空気に関するノード名称を入力します。</p>
</li>
</ul>
</div>
</div>
<div class="sect5">
<h6 id="_zone_return_air_node_or_nodelist_name"><a class="link" href="#_zone_return_air_node_or_nodelist_name">Zone Return Air Node or NodeList Name</a></h6>
<div class="ulist">
<ul>
<li>
<p>還気に関するノード名称を入力します。</p>
</li>
</ul>
</div>
</div>
</div>
</div>
<div class="sect3">
<h4 id="_outputvariable"><a class="link" href="#_outputvariable">2.1.15. Output:Variable</a></h4>
<div class="sect4">
<h5 id="_surface_outside_face_incident_solar_radiation_rate_per_area"><a class="link" href="#_surface_outside_face_incident_solar_radiation_rate_per_area">2.1.15.1. Surface Outside Face Incident Solar Radiation Rate per Area</a></h5>
<div class="paragraph">
<p><a href="https://bigladdersoftware.com/epx/docs/9-4/input-output-reference/group-thermal-zone-description-geometry.html#surface-outside-face-incident-solar-radiation-rate-per-area-wm2" class="external" target="_blank" rel="noopener">&lt;bigladder&gt;</a></p>
</div>
</div>
</div>
</div>
</div>
</div>
</div>
<div id="footer">
<div id="footer-text">
Last updated 2021-03-23 10:21:34 +0900
</div>
</div>
<script type="text/x-mathjax-config">
MathJax.Hub.Config({
  messageStyle: "none",
  tex2jax: {
    inlineMath: [["\\(", "\\)"]],
    displayMath: [["\\[", "\\]"]],
    ignoreClass: "nostem|nolatexmath"
  },
  asciimath2jax: {
    delimiters: [["\\$", "\\$"]],
    ignoreClass: "nostem|noasciimath"
  },
  TeX: { equationNumbers: { autoNumber: "none" } }
})
MathJax.Hub.Register.StartupHook("AsciiMath Jax Ready", function () {
  MathJax.InputJax.AsciiMath.postfilterHooks.Add(function (data, node) {
    if ((node = data.script.parentNode) && (node = node.parentNode) && node.classList.contains('stemblock')) {
      data.math.root.display = "block"
    }
    return data
  })
})
</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.5/MathJax.js?config=TeX-MML-AM_HTMLorMML"></script>
</body>
</html>