// Case 210

=== Case210

基準ケース Case220 から下記を修正する


==== Material 室内側長波長放射率0.9→0.1
----
Material,
    PLASTERBOARD-12mm,       !- Name
    Rough,                   !- Roughness
    0.01200,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    TIMBERFLOORING-25mm,     !- Name
    Rough,                   !- Roughness
    0.02500,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    650.000,                 !- Density {kg/m3}
    1200.0,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    PLASTERBOARD-10mm,       !- Name
    Rough,                   !- Roughness
    0.01000,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

Material,
    High_Conductance_Wall-Inside,  !- Name
    VerySmooth,              !- Roughness
    0.003175,                !- Thickness {m}
    1.06,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
    0.1000000,               !- Thermal Absorptance
    0.600,                   !- Solar Absorptance
    0.600;                   !- Visible Absorptance
----
