! File generated by DesignBuilder - 6.1.8.021 2021/07/08 - 15:20:25
! Source file: E:\eikichiono\Documents\04_Association\SHASE\ECP\JSBC2018_updated_VAVsystem.dsb

  Version,9.4;

  RunPeriod,
    JSBC2O18 (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2021,                        !- Begin Year
    1,                      !- End Month
    6,                      !- End Day of Month
    2021,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Tokyo.epw

  Site:Location,
    JSBC2O18 (O1-O1:31-12)  (01-01:31-12),  !- Name
    35.7,                    !- Latitude {deg}
    139.8,                   !- Longitude {deg}
    9,                       !- Time Zone {hr}
    0;                       !- Elevation {m}

  SimulationControl,
    No,                     !- Do Zone Sizing Calculation
    No,                     !- Do System Sizing Calculation
    No,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Chilled water flow set point temperature: Always 7 C

  Schedule:Compact,
    Chilled water flow set point temperature: Always 7 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7;          !- Field 3

! Schedule: Hot Water flow set point temperature: Always 45.0 C

  Schedule:Compact,
    Hot Water flow set point temperature: Always 45.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

! Schedule: Condenser flow set point temperature: Always 29.0 C

  Schedule:Compact,
    Condenser flow set point temperature: Always 29.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 1/1,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32,         !- Field 3
    Through: 1/2,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,25,         !- Field 3
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,28.5;         !- Field 3

! Schedule: Air loop cooling set point temperature: Always 14.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    4,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Sunday Holidays,    !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: SummerDesignDay AllOtherDays,  !- Field 15
    Until: 07:00,            !- Field 16
    0,                       !- Field 17
    Until: 21:00,            !- Field 18
    4,                       !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

  Schedule:Compact,
    HVAC schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

Schedule:Compact,
    Supply temperature setpoint heating,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Fraction of outdoor air schedule: Always 0.5

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Min outdoor air schedule: Always 1.00

  Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Min supply air flow fraction schedule: Always 0.3

  Schedule:Compact,
    Min supply air flow fraction schedule: Always 0.3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3;        !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Heat recovery heating setpoint temperature: Always 11

  Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11;         !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: JP Office - corridor occupants

  Schedule:Compact,
    JP Office - corridor occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: JP Office - office equipments

  Schedule:Compact,
    JP Office - office equipments,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0.25,       !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.8,        !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 21:00,0.5,        !- Field 11
    Until: 24:00,0.25,       !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,0.25,       !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0.25;       !- Field 19

! Schedule: JP Office - office lighting

  Schedule:Compact,
    JP Office - office lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 20:00,1,          !- Field 9
    Until: 21:00,0.8,        !- Field 11
    Until: 24:00,0,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,0,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Schedule: JP Office - 8-21 Lighting

  Schedule:Compact,
    JP Office - 8-21 Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: JP Office - office occupants

  Schedule:Compact,
    JP Office - office occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.6,        !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 19:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 21:00,0.2,        !- Field 15
    Until: 24:00,0,          !- Field 17
    For: Weekends,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0;          !- Field 23

! Schedule: Only winter

  Schedule:Compact,
    Only winter,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 11/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

    Schedule:Compact,
    Only summer,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 11/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11


  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ElectronicEnthalpyCurve

  Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type


! Curve: DOE-2 Centrifugal/5.50COP CAPFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257183345,             !- Coefficient1 Constant
    0.038794102,             !- Coefficient2 x
    -0.00021648,             !- Coefficient3 x**2
    0.046738887,             !- Coefficient4 y
    -0.000940235,            !- Coefficient5 y**2
    -0.000342491,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933678591,             !- Coefficient1 Constant
    -0.058199196,            !- Coefficient2 x
    0.00449937,              !- Coefficient3 x**2
    0.002429466,             !- Coefficient4 y
    0.000485893,             !- Coefficient5 y**2
    -0.001214733,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFPLR

  Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: Air cooled CentCapFT

  Curve:Biquadratic,
    Air cooled CentCapFT,    !- Name
    0.88709275919636,                !- Coefficient1 Constant
    0.058081769514441,               !- Coefficient2 x
    -0.00191627006609254,             !- Coefficient3 x**2
    -0.00178851883041845,               !- Coefficient4 y
    -0.000192264958054241,             !- Coefficient5 y**2
    0.000414125263854235,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    9,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    40,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: Air cooled CentEIRFT

  Curve:Biquadratic,
    Air cooled CentEIRFT,    !- Name
    0.660679857111035,                !- Coefficient1 Constant
    -0.0324867922959763,               !- Coefficient2 x
    0.0019355188064531,              !- Coefficient3 x**2
    0.00364077137725854,                 !- Coefficient4 y
    0.000459887594713521,                !- Coefficient5 y**2
    -0.000851947552582916,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    9,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    40,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: Air cooled CentEIRFPLR

  Curve:Quadratic,
    Air cooled CentEIRFPLR,  !- Name
    0.0299582540176258,                !- Coefficient1 Constant
    0.332312118404903,                !- Coefficient2 x
    0.633323514032961,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CondensingBoilerEff

  Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: SteamUseFPLR

  Curve:Cubic,
    SteamUseFPLR,            !- Name
    .18892,                  !- Coefficient1 Constant
    .968044,                 !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -.5034,                  !- Coefficient4 x**3
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

  Curve:Quadratic,
    constant_curve,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                     !- Minimum Value of x
    100,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

  Curve:Quadratic,
    linear_curve,             !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                     !- Minimum Value of x
    100,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

  Curve:Cubic,
    AR_PLR_curve,            !- Name
    7.16471874299652,                  !- Coefficient1 Constant
    -21.9904954920749,                 !- Coefficient2 x
    26.812271262514,                !- Coefficient3 x**2
    -11.2290047833045,                  !- Coefficient4 x**3
    0.25,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

  Curve:Cubic,
    AR_Te_curve,             !- Name
    1.10996907,                       !- Coefficient1 Constant
    -0.01570987,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                  !- Coefficient4 x**3
    5,                     !- Minimum Value of x
    9,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  Curve:Cubic,
    AR_Tc_curve,             !- Name
    0.80780012,                       !- Coefficient1 Constant
    -0.00511474,                       !- Coefficient2 x
    0.00034478,                       !- Coefficient3 x**2
    0,                  !- Coefficient4 x**3
    20,                     !- Minimum Value of x
    35,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type
! Curve: PumpUseFPLR

  Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: SteamFCondTemp

  Curve:Cubic,
    SteamFCondTemp,          !- Name
    .712019,                 !- Coefficient1 Constant
    -.00478,                 !- Coefficient2 x
    .000864,                 !- Coefficient3 x**2
    -.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: CAPfCOND

  Curve:Cubic,
    CAPfCOND,                !- Name
    .245507,                 !- Coefficient1 Constant
    .023614,                 !- Coefficient2 x
    .0000278,                !- Coefficient3 x**2
    .000013,                 !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CAPfEVAP

  Curve:Cubic,
    CAPfEVAP,                !- Name
    .690571,                 !- Coefficient1 Constant
    .065571,                 !- Coefficient2 x
    -.00289,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ConstFGenCorrTemp

  Curve:Cubic,
    ConstFGenCorrTemp,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VS tower fan power mod func air flow ratio

  Curve:Cubic,
    VS tower fan power mod func air flow ratio,  !- Name
    0.02,                    !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.98,                    !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func air flow ratio

  Curve:Quadratic,
    VS tower UA mod func air flow ratio,  !- Name
    0.0,                     !- Coefficient1 Constant
    1.3,                     !- Coefficient2 x
    -0.3,                    !- Coefficient3 x**2
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func wetbulb difference

  Curve:Linear,
    VS tower UA mod func wetbulb difference,  !- Name
    1,                       !- Coefficient1 Constant
    0.0081,                  !- Coefficient2 x
    -10,                     !- Minimum Value of x
    25,                      !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1.3,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func water flow ratio

  Curve:Quadratic,
    VS tower UA mod func water flow ratio,  !- Name
    0.1082,                  !- Coefficient1 Constant
    1.667,                   !- Coefficient2 x
    -0.7713,                 !- Coefficient3 x**2
    0.3,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.1,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


  PlantLoop,
    CHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    CHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.053850,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    CHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    CHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    CHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    CHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    CHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    CHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialUniformPLR,          !- Load Distribution Scheme
    CHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,        !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    CHW Loop Operation,      !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CHW Loop Scheme 1,       !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CHW Loop Scheme 1,       !- Name
    0,                      !- Load Range 1 Lower Limit {W}
    270000,                 !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 1 Equipment List,  !- Range 1 Equipment List Name
    270000,                    !- Load Range 1 Lower Limit {W}
    540000,                 !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 2 Equipment List,  !- Range 1 Equipment List Name
    540000,                    !- Load Range 1 Lower Limit {W}
    1500000,                !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 3 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    AHP1;                    !- Equipment 1 Name
  
  PlantEquipmentList,
    CHW Loop Scheme 1 Range 2 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    AHP1,                    !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    AHP2;                    !- Equipment 2 Name
  
  PlantEquipmentList,
    CHW Loop Scheme 1 Range 3 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    AHP1,                    !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    AHP2,                    !- Equipment 2 Name
    Chiller:Absorption:Indirect,      !- Equipment 3 Object Type
    AR;                      !- Equipment 3 Name

  BranchList,
    CHW Loop Demand Side Branches,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Load Profile Branch 1,  !- Branch 6 Name
    CHW Loop Demand Side Outlet Branch;  !- Branch 7 Name

  Branch,
    CHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,      !- Component 1 Object Type
    Secondary CHW Loop Pump, !- Component 1 Name
    CHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Secondary CHW Loop Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  HeaderedPumps:VariableSpeed,
    Secondary CHW Loop Pump, !- Name
    CHW Loop Demand Side Inlet,  !- Inlet Node Name
    Secondary CHW Loop Pump Water Outlet Node,  !- Outlet Node Name
    0.05385,                   !- Total Design Flow Rate {m3/s}
    3,                          !- Number of Pumps in Bank
    SEQUENTIAL,                 !- Flow Sequencing Control Scheme
    170000,                     !- Design Pump Head {Pa}
    15279,                      !- Design Power Consumption {W}
    0.9,                        !- Motor Efficiency
    0.0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                          !- Coefficient 1 of the Part Load Performance Curve
    1,                          !- Coefficient 2 of the Part Load Performance Curve
    0,                          !- Coefficient 3 of the Part Load Performance Curve
    0,                          !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Minimum Flow Rate {m3/s}
    Intermittent,               !- Pump Control Type
    ;      !- Pump Flow Rate Schedule Name

  Branch,
    CHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Bypass Pipe,  !- Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Outlet Branch Pipe,  !- Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary CHW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary CHW Loop Mixer;!- Connector 2 Name

  Branch,
    Load Profile Branch 1,   !- Name
    ,                        !- Pressure Drop Curve Name
    LoadProfile:Plant,       !- Component 1 Object Type
    Load Profile 1,          !- Component 1 Name
    Demand Load Profile 1 Inlet Node,  !- Component 1 Inlet Node Name
    Demand Load Profile 1 Outlet Node;  !- Component 1 Outlet Node Name

  LoadProfile:Plant,
    Load Profile 1,          !- Name
    Demand Load Profile 1 Inlet Node,  !- Inlet Node Name
    Demand Load Profile 1 Outlet Node,  !- Outlet Node Name
    Load Profile 1 Load Schedule,  !- Load Schedule Name
    0.05385,                   !- Peak Flow Rate {m3/s}
    Load Profile 1 Flow Frac Schedule;  !- Flow Rate Fraction Schedule Name

  Schedule:Compact,
    Load Profile 1 Load Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 1/2,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,-1127000,      !- Field 3
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,-338100;      !- Field 3

  Schedule:Compact,
    Load Profile 1 Flow Frac Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 1/2,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1,      !- Field 11
    THROUGH: 1/3,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0.3,      !- Field 11
    THROUGH: 1/4,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0.15,      !- Field 11
    THROUGH: 1/5,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0.5,      !- Field 11
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0.3;      !- Field 11

  Connector:Splitter,
    Secondary CHW Loop Splitter,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Load Profile Branch 1;  !- Outlet Branch 2 Name
  
  Connector:Mixer,
    Secondary CHW Loop Mixer,!- Name
    CHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    Load Profile Branch 1;  !- Inlet Branch 2 Name
 
  BranchList,
    CHW Loop Supply Side Branches,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    AHP1 CHW Loop Supply Side Branch,  !- Branch 3 Name
    AHP2 CHW Loop Supply Side Branch,  !- Branch 4 Name
    AR CHW Loop Supply Side Branch,  !- Branch 5 Name
    CHW Loop Supply Side Outlet Branch;  !- Branch 6 Name

  Branch,
    CHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,      !- Component 1 Object Type
    Primary CHW Loop Pump,   !- Component 1 Name
    CHW LOOP SUPPLY SIDE INLET,  !- Component 1 Inlet Node Name
    Primary CHW Loop Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Primary CHW Loop Pump,  !- Name
    CHW LOOP SUPPLY SIDE INLET,  !- Inlet Node Name
    Primary CHW Loop Pump Water Outlet Node;  !- Outlet Node Name

  Branch,
    CHW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Bypass Pipe,  !- Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AHP1 CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    AHP1,                    !- Component 2 Name
    AHP1 CHW Inlet Node,  !- Component 2 Inlet Node Name
    AHP1 CHW Outlet Node;    !- Component 2 Outlet Node Name

  Chiller:Electric:EIR,
    AHP1,                    !- Name
    300000.000,              !- Reference Capacity {W}
    3.012,                    !- Reference COP {W/W}
    7,                    !- Reference Leaving Chilled Water Temperature {C}
    35,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.014333,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air cooled CentCapFT,    !- Cooling Capacity Function of Temperature Curve Name
    Air cooled CentEIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air cooled CentEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.10,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    AHP1 CHW Inlet Node,  !- Chilled Water Inlet Node Name
    AHP1 CHW Outlet Node,    !- Chilled Water Outlet Node Name
    AHP1 Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.000001,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    7.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00,                    !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ;                        !- Heat Recovery Leaving Temperature Setpoint Node Name

  OutdoorAir:NodeList,
    AHP1 Outdoor Air Condenser Node;  !- Node or NodeList Name 1

  Branch,
    AHP2 CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    AHP2,                    !- Component 2 Name
    AHP2 CHW Inlet Node,  !- Component 2 Inlet Node Name
    AHP2 CHW Outlet Node;    !- Component 2 Outlet Node Name

  Chiller:Electric:EIR,
    AHP2,                    !- Name
    300000.000,              !- Reference Capacity {W}
    3.012,                    !- Reference COP {W/W}
    7,                    !- Reference Leaving Chilled Water Temperature {C}
    35,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.014333,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air cooled CentCapFT,    !- Cooling Capacity Function of Temperature Curve Name
    Air cooled CentEIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air cooled CentEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.10,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    AHP2 CHW Inlet Node,  !- Chilled Water Inlet Node Name
    AHP2 CHW Outlet Node,    !- Chilled Water Outlet Node Name
    AHP2 Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.000001,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    7.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00,                    !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ;                        !- Heat Recovery Leaving Temperature Setpoint Node Name

  OutdoorAir:NodeList,
    AHP2 Outdoor Air Condenser Node;  !- Node or NodeList Name 1

  Branch,
    AR CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption:Indirect,      !- Component 2 Object Type
    AR,                      !- Component 2 Name
    AR CHW Inlet Node,  !- Component 2 Inlet Node Name
    AR CHW Outlet Node;      !- Component 2 Outlet Node Name

  Chiller:Absorption:Indirect,
    AR,             !- Chiller Name
    527000.000,              !- Nominal Capacity {W}
    5100.00,                 !- Nominal Pumping Power {W}
    AR CHW Inlet Node,  !- Chilled Water Inlet Node Name
    AR CHW Outlet Node,      !- Chilled Water Outlet Node Name
    AR Condenser Inlet Node, !- Condenser Inlet Node Name
    AR Condenser Outlet Node,!- Condenser Outlet Node Name
    0.25,                    !- Minimum Part Load Ratio
    1.10,                    !- Maximum Part Load Ratio
    0.5,                    !- Optimum Part Load Ratio
    32.00,                   !- Design Condenser Inlet Temperature {C}
    22.0,                    !- Temp Lower Limit Condenser Inlet {C}
    7.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
    0.025200,                !- Design Chilled Water Flow Rate {m3/s}
    0.041667,                !- Design Condenser Water Flow Rate {m3/s}
    NotModulated,            !- Chiller Flow Mode
    AR_PLR_curve,            !- Generator Heat Input function of part-load ratio curve name
    linear_curve,             !- Pump Electric Input function of part-load ratio curve name
    ,  !- Generator Inlet Node Name
    , !- Generator Outlet Node Name
    constant_curve,                !- Capacity Correction function of condenser temperature curve name
    constant_curve,                !- Capacity Correction function of evaporator temperature curve name
    ,                        !- Capacity Correction function of generator temperature curve name
    AR_Tc_curve,       !- Generator Heat Input Correction function of condenser temperature curve name
    AR_Te_curve,       !- Generator Heat Input Correction function of evaporator temperature curve name
    Steam,                   !- Generator Heat Source Type
    ,                !- Design Generator Volumetric Fluid Flow Rate {m3/s}
    ,                    !- Temp Lower Limit Generator Inlet {C}
    ,                     !- Degree of Subcooling in Steam Generator {C}
    ;                    !- Degree of Subcooling in Steam Condensate Loop {C}


  Branch,
    CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Primary CHW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Primary CHW Loop Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Primary CHW Loop Splitter,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    AHP1 CHW Loop Supply Side Branch,  !- Outlet Branch 2 Name
    AHP2 CHW Loop Supply Side Branch,  !- Outlet Branch 3 Name
    AR CHW Loop Supply Side Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    Primary CHW Loop Mixer,  !- Name
    CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Inlet Branch 2 Name
    AHP1 CHW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    AHP2 CHW Loop Supply Side Branch,  !- Inlet Branch 3 Name
    AR CHW Loop Supply Side Branch;  !- Inlet Branch 4 Name


  CondenserLoop,
    Condenser Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Loop Operation,!- Condenser Equipment Operation Scheme Name
    Condenser Loop Supply Side Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    50.00,                   !- Maximum Loop Temperature {C}
    5.00,                    !- Minimum Loop Temperature {C}
    0.041667,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Loop Supply Side Inlet,  !- Condenser Side Inlet Node Name
    Condenser Loop Supply Side Outlet,  !- Condenser Side Outlet Node Name
    Condenser Loop Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Loop Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Condenser Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Condenser Loop Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Loop Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    None;                    !- Pressure Simulation Type

  CondenserEquipmentOperationSchemes,
    Condenser Loop Operation,!- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Loop Scheme 1, !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Loop Scheme 1, !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Condenser Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    Condenser Loop Scheme 1 Range 1 Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower;           !- Equipment 1 Name

  BranchList,
    Condenser Loop Demand Side Branches,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Demand Side Bypass Branch,  !- Branch 2 Name
    AR Condenser Loop Demand Side Branch,  !- Branch 3 Name
    Condenser Loop Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    Condenser Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Bypass Pipe,  !- Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AR Condenser Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption:Indirect,      !- Component 1 Object Type
    AR,                      !- Component 1 Name
    AR Condenser Inlet Node, !- Component 1 Inlet Node Name
    AR Condenser Outlet Node;!- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Demand Splitter,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    AR Condenser Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Demand Mixer,  !- Name
    Condenser Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    AR Condenser Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  BranchList,
    Condenser Loop Supply Side Branches,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Branch 3 Name
    Condenser Loop Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CD Pump,                 !- Component 1 Name
    Condenser Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CD Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    CD Pump,                 !- Name
    Condenser Loop Supply Side Inlet,  !- Inlet Node Name
    CD Pump Water Outlet Node,  !- Outlet Node Name
    0.041667,                !- Design Flow Rate {m3/s}
    245000.00,               !- Design Pump Head {Pa}
    18500.00,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Branch,
    Condenser Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Bypass Pipe,  !- Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Cooling Tower Condenser Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower,           !- Component 1 Name
    Cooling Tower Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Tower Water Outlet Node;  !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower,           !- Name
    Cooling Tower Water Inlet Node,  !- Water Inlet Node Name
    Cooling Tower Water Outlet Node,  !- Water Outlet Node Name
    ,                        !- Design Water Flow Rate {m3/s}
    29.717000,               !- Design Air Flow Rate {m3/s}
    7500.000000,             !- Design Fan Power {W}
    ,                        !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.1000,                  !- Free Convection Regime Air Flow Rate Sizing Factor
    ,                        !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1000,                  !- Free Convection U-Factor Times Area Value Sizing Factor
    NominalCapacity,         !- Performance Input Method
    1.2500,                  !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    872100.0000,             !- Nominal Capacity {W}
    10000.0000,              !- Free Convection Capacity {W}
    0.1000,                  !- Free Convection Nominal Capacity Sizing Factor
    35.00,                   !- Design Inlet Air Dry-Bulb Temperature {C}
    27.00,                   !- Design Inlet Air Wet-Bulb Temperature {C}
    5.00,                    !- Design Approach Temperature {deltaC}
    5.00,                    !- Design Range Temperature {deltaC}
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0,                       !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.00,                    !- Blowdown Concentration Ratio
    On 24/7,                 !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    MinimalCell,             !- Cell Control
    0.3300,                  !- Cell Minimum  Water Flow Rate Fraction
    2.5000,                  !- Cell Maximum Water Flow Rate Fraction
    1.00;                    !- Sizing Factor

  Branch,
    Condenser Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Supply Splitter,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Cooling Tower Condenser Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Supply Mixer,  !- Name
    Condenser Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  AvailabilityManagerAssignmentList,
    CHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CHW Loop Availability;   !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    Condenser Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Condenser Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Condenser Loop Availability,  !- Name
    HVAC schedule;                 !- Schedule Name

  SetpointManager:Scheduled,
    CHW Loop Demand Side Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 7 C,  !- Schedule Name
    CHW Loop Demand Side Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CHW Loop Demand Side Setpoint Manager Node List,  !- Name
    CHW Loop Demand Side Inlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    CHW Loop Supply Side Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 7 C,  !- Schedule Name
    CHW Loop Supply Side Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CHW Loop Supply Side Setpoint Manager Node List,  !- Name
    CHW Loop Supply Side Outlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    Condenser Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Condenser flow set point temperature: Always 29.0 C,  !- Schedule Name
    Condenser Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Condenser Loop Setpoint Manager Node List,  !- Name
    Condenser Loop Supply Side Outlet;  !- Node 1 Name

! End detailed HVAC data definition


  CurrencyType,
    GBP;                     !- Monetary Unit

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    ZoneComponentLoadSummary,!- Report 6 Name
    Standard62.1Summary,     !- Report 7 Name
    ClimaticDataSummary,     !- Report 8 Name
    EquipmentSummary,        !- Report 9 Name
    EnvelopeSummary,         !- Report 10 Name
    LightingSummary,         !- Report 11 Name
    HVACSizingSummary,       !- Report 12 Name
    SystemSummary,           !- Report 13 Name
    ComponentSizingSummary,  !- Report 14 Name
    OutdoorAirSummary,       !- Report 15 Name
    ObjectCountSummary,      !- Report 16 Name
    ZoneCoolingSummaryMonthly,  !- Report 17 Name
    ZoneHeatingSummaryMonthly,  !- Report 18 Name
    ZoneElectricSummaryMonthly,  !- Report 19 Name
    SpaceGainsMonthly,       !- Report 20 Name
    CondLoopDemandReportMonthly,  !- Report 21 Name
    AirLoopSystemComponentLoadsMonthly;  !- Report 22 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Pump Electricity Rate,hourly;

  Output:Variable,*,Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Inlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Outlet Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,CHW LOOP DEMAND SIDE INLET,System Node Temperature, Hourly;

  Output:Variable,CHW LOOP DEMAND SIDE OUTLET,System Node Temperature, Hourly;

  Output:Variable,CHW LOOP SUPPLY SIDE INLET,System Node Temperature, Hourly;

  Output:Variable,CHW LOOP SUPPLY SIDE OUTLET,System Node Temperature, Hourly;

  Output:Variable,CHW LOOP DEMAND SIDE INLET,System Node Mass Flow Rate, Hourly;

  Output:Variable,CHW LOOP DEMAND SIDE OUTLET,System Node Mass Flow Rate, Hourly;

  Output:Variable,CHW LOOP SUPPLY SIDE INLET,System Node Mass Flow Rate, Hourly;

  Output:Variable,CHW LOOP SUPPLY SIDE OUTLET,System Node Mass Flow Rate, Hourly;

  Output:Variable,Load Profile 1, Plant Load Profile Mass Flow Rate, Hourly;

  Output:Variable,Load Profile 1, Plant Load Profile Heat Transfer Rate, Hourly;

  Output:Variable,*,Plant Supply Side Cooling Demand Rate, Hourly;

  Output:Variable,*,Plant Supply Side Heating Demand Rate, Hourly;

  Output:Variable,*,Plant Supply Side Inlet Mass Flow Rate, Hourly;

  Output:Variable,*,Plant Supply Side Inlet Temperature, Hourly;

  Output:Variable,*,Plant Supply Side Outlet Temperature, Hourly;

  Output:Variable,*,Plant Supply Side Not Distributed Demand Rate, Hourly;

  Output:Variable,*,Plant Supply Side Unmet Demand Rate, Hourly;

  Output:Variable,*,Plant Common Pipe Primary Mass Flow Rate, Hourly;

  Output:Variable,*,Plant Common Pipe Secondary Mass Flow Rate, Hourly;

  Output:Variable,CHW LOOP DEMAND SIDE BYPASS PIPE OUTLET NODE,System Node Temperature, Hourly;

  Output:Variable,CHW LOOP DEMAND SIDE BYPASS PIPE OUTLET NODE,System Node Mass Flow Rate, Hourly;

  Output:Variable,CHW LOOP SUPPLY SIDE BYPASS PIPE OUTLET NODE,System Node Temperature, Hourly;

  Output:Variable,CHW LOOP SUPPLY SIDE BYPASS PIPE OUTLET NODE,System Node Mass Flow Rate, Hourly;

  Output:Variable,Demand Load Profile 1 Outlet Node,System Node Temperature, Hourly;

  Output:Variable,Demand Load Profile 1 Outlet Node,System Node Mass Flow Rate, Hourly;

  Output:Variable,CHW Loop Demand Side Bypass Pipe Outlet Node,System Node Temperature, Hourly;

  Output:Variable,CHW Loop Demand Side Bypass Pipe Outlet Node,System Node Mass Flow Rate, Hourly;

  Output:Variable,CHW Loop Demand Side Inlet,System Node Temperature, Hourly;

  Output:Variable,CHW Loop Demand Side Outlet,System Node Temperature, Hourly;

  Output:Variable,CHW Loop Demand Side Outlet,System Node Mass Flow Rate, Hourly;

  Output:Variable,AHP1 CHW Outlet Node,System Node Mass Flow Rate, Hourly;

  Output:Variable,AHP2 CHW Outlet Node,System Node Mass Flow Rate, Hourly;

  Output:Variable,AR CHW Outlet Node,System Node Mass Flow Rate, Hourly;

  Output:Variable,*,Chiller Evaporator Inlet Temperature, Hourly;

  Output:Variable,*,Chiller Evaporator Outlet Temperature, Hourly;

  Output:Variable,*,Pump Mass Flow Rate, Hourly;

  Output:Variable,*,Number of Pumps Operating, Hourly;

  Output:Variable,*,Chiller Source Steam Rate, Hourly;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:VariableDictionary,IDF;

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1
