! File generated by DesignBuilder - 6.1.8.021 2021/07/08 - 15:20:25
! Source file: E:\eikichiono\Documents\04_Association\SHASE\ECP\JSBC2018_updated_VAVsystem.dsb

  Version,9.4;

  RunPeriod,
    JSBC2O18 (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    5,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Tokyo.epw

  Site:Location,
    JSBC2O18 (O1-O1:31-12)  (01-01:31-12),  !- Name
    35.7,                    !- Latitude {deg}
    139.8,                   !- Longitude {deg}
    9,                       !- Time Zone {hr}
    0;                       !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,2.14219236786825,2.80489073702932,6.98679427964703,13.7999821922943,21.3613515773637,27.6366457963283,30.9146131479331,30.2927737283838,25.9569754324446,19.0785277503645,11.5259740874942,5.33716331886187;

  Site:GroundReflectance,.1,.1,.1,.1,.1,.1,.1,.1,.1,.1,.1,.1;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    No,                     !- Do Zone Sizing Calculation
    No,                     !- Do System Sizing Calculation
    No,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3


! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Chilled water flow set point temperature: Always 7 C

  Schedule:Compact,
    Chilled water flow set point temperature: Always 7 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7;          !- Field 3

! Schedule: Hot Water flow set point temperature: Always 45.0 C

  Schedule:Compact,
    Hot Water flow set point temperature: Always 45.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,45;         !- Field 3

! Schedule: Condenser flow set point temperature: Always 29.0 C

  Schedule:Compact,
    Condenser flow set point temperature: Always 29.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,29;         !- Field 3

! Schedule: Air loop cooling set point temperature: Always 14.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 16.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16;         !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HVAC schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Supply temperature setpoint heating,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Fraction of outdoor air schedule: Always 0.5

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Min outdoor air schedule: Always 1.00

  Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Min supply air flow fraction schedule: Always 0.3

  Schedule:Compact,
    Min supply air flow fraction schedule: Always 0.3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.4;        !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Heat recovery heating setpoint temperature: Always 11

  Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11;         !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: JP Office - corridor occupants

  Schedule:Compact,
    JP Office - corridor occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: JP Office - office equipments

  Schedule:Compact,
    JP Office - office equipments NP,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,1,       !- Field 13
    Through: 2 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.6,       !- Field 13
    Through: 3 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.25,       !- Field 13
    Through: 4 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.25,       !- Field 13
    Through: 31 Dec,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.25;       !- Field 13

  Schedule:Compact,
    JP Office - office equipments NEP,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,1,       !- Field 13
    Through: 2 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.6,       !- Field 13
    Through: 3 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.25,       !- Field 13
    Through: 4 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.25,       !- Field 13
    Through: 31 Dec,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.6;       !- Field 13

  Schedule:Compact,
    JP Office - office equipments NWP,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,1,       !- Field 13
    Through: 2 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.6,       !- Field 13
    Through: 3 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.25,       !- Field 13
    Through: 4 Jan,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.25,       !- Field 13
    Through: 31 Dec,         !- Field 1
    For: AllDays, !- Field 2
    Until: 24:00,0.6;       !- Field 13

  Schedule:Compact,
    JP Office - office equipments,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0.25,       !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.8,        !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 21:00,0.5,        !- Field 11
    Until: 24:00,0.25,       !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,0.25,       !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0.25;       !- Field 19

! Schedule: JP Office - office lighting

  Schedule:Compact,
    JP Office - office lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 20:00,1,          !- Field 9
    Until: 21:00,0.8,        !- Field 11
    Until: 24:00,0,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,0,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Schedule: JP Office - 8-21 Lighting

  Schedule:Compact,
    JP Office - 8-21 Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: JP Office - office occupants

  Schedule:Compact,
    JP Office - office occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.6,        !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 19:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 21:00,0.2,        !- Field 15
    Until: 24:00,0,          !- Field 17
    For: Weekends,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0;          !- Field 23

! Schedule: Only winter

  Schedule:Compact,
    Only winter,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 11/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

    Schedule:Compact,
    Only summer,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 11/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11


! JP- Concrete, cast - dense- thickness 0.15

  Material,
    JP- Concrete cast - dense_.15,  !- Name
    Rough,                   !- Roughness
    .15,                     !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

  Material,
    JP- XPS Extruded Polystyrene_1m,  !- Name
    Rough,                   !- Roughness
    1.00,                    !- Thickness {m}
    .04,                     !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance
  
! W1m - IBEC

  Construction,
    W1m - IBEC,               !- Name
    JP- XPS Extruded Polystyrene_1m;  !- Layer 4


  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! 2-6F - 04-1-Office NP

  Zone,
    2X6F:04X1XOfficeNP,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    750,                     !- Volume {m3}
    187.5,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  OtherEquipment,
    2X6F:04X1XOfficeNP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    JP Office - office equipments NP,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13800,                   !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X1XOfficeNP#05;  !- End-Use Subcategory

   ! 2-6F, 04-1-Office NP, External floor - 187.500 m2, Surface Area: 187.500m2

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    W1m - IBEC,              !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,17.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,22.98340717,23.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_ExtFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Roof - 187.500 m2, Surface Area: 187.500m2

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    W1m - IBEC,               !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,17.98340717,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,17.98340717,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Wall - 170.000 m2 - 0.0?, Surface Area: 170.000m2

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    W1m - IBEC,               !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,22.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name


! 2-6F - 04-2-Office NEP

  Zone,
    2X6F:04X2XOfficeNEP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

   ! Equipment gain 1

  OtherEquipment,
    2X6F:04X2XOfficeNEP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    JP Office - office equipments NEP,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5900,                    !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X2XOfficeNEP#05;  !- End-Use Subcategory

   ! 2-6F, 04-2-Office NEP, External floor - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    W1m - IBEC,  !- Construction Name
    2X6F:04X2XOfficeNEP,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,22.98340717,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-2-Office NEP, Roof - 57.500 m2, Surface Area: 57.500m2

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_ExtFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    W1m - IBEC,               !- Construction Name
    2X6F:04X2XOfficeNEP,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,17.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-2-Office NEP, Wall - 56.000 m2 - 90.0?, Surface Area: 56.000m2

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    W1m - IBEC,               !- Construction Name
    2X6F:04X2XOfficeNEP,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,22.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  
! 2-6F - 04-3-Office NWP

  Zone,
    2X6F:04X3XOfficeNWP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

   ! Equipment gain 1

  OtherEquipment,
    2X6F:04X3XOfficeNWP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    JP Office - office equipments NWP,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5100,                    !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X3XOfficeNWP#05;  !- End-Use Subcategory

   ! 2-6F, 04-3-Office NWP, External floor - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    W1m - IBEC,  !- Construction Name
    2X6F:04X3XOfficeNWP,                        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,17.98340717,23.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_ExtFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-3-Office NWP, Roof - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    W1m - IBEC,               !- Construction Name
    2X6F:04X3XOfficeNWP,                        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,17.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-3-Office NWP, Wall - 56.000 m2 - 270.0?, Surface Area: 56.000m2

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    W1m - IBEC,               !- Construction Name
    2X6F:04X3XOfficeNWP,                        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name


! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ElectronicEnthalpyCurve

  Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: PartLoadCurveForGasHeatingCoil

  Curve:Cubic,
    PartLoadCurveForGasHeatingCoil,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP CAPFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257183345,             !- Coefficient1 Constant
    0.038794102,             !- Coefficient2 x
    -0.00021648,             !- Coefficient3 x**2
    0.046738887,             !- Coefficient4 y
    -0.000940235,            !- Coefficient5 y**2
    -0.000342491,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933678591,             !- Coefficient1 Constant
    -0.058199196,            !- Coefficient2 x
    0.00449937,              !- Coefficient3 x**2
    0.002429466,             !- Coefficient4 y
    0.000485893,             !- Coefficient5 y**2
    -0.001214733,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFPLR

  Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: Air cooled CentCapFT

  Curve:Biquadratic,
    Air cooled CentCapFT,    !- Name
    0.257896,                !- Coefficient1 Constant
    0.0389016,               !- Coefficient2 x
    -0.00021708,             !- Coefficient3 x**2
    0.0468684,               !- Coefficient4 y
    -0.00094284,             !- Coefficient5 y**2
    -0.00034344,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: Air cooled CentEIRFT

  Curve:Biquadratic,
    Air cooled CentEIRFT,    !- Name
    0.933884,                !- Coefficient1 Constant
    -0.058212,               !- Coefficient2 x
    0.00450036,              !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.001215,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: Air cooled CentEIRFPLR

  Curve:Quadratic,
    Air cooled CentEIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CondensingBoilerEff

  Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: SteamUseFPLR

  Curve:Cubic,
    SteamUseFPLR,            !- Name
    .18892,                  !- Coefficient1 Constant
    .968044,                 !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -.5034,                  !- Coefficient4 x**3
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: PumpUseFPLR

  Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: SteamFCondTemp

  Curve:Cubic,
    SteamFCondTemp,          !- Name
    .712019,                 !- Coefficient1 Constant
    -.00478,                 !- Coefficient2 x
    .000864,                 !- Coefficient3 x**2
    -.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: CAPfCOND

  Curve:Cubic,
    CAPfCOND,                !- Name
    .245507,                 !- Coefficient1 Constant
    .023614,                 !- Coefficient2 x
    .0000278,                !- Coefficient3 x**2
    .000013,                 !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CAPfEVAP

  Curve:Cubic,
    CAPfEVAP,                !- Name
    .690571,                 !- Coefficient1 Constant
    .065571,                 !- Coefficient2 x
    -.00289,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ConstFGenCorrTemp

  Curve:Cubic,
    ConstFGenCorrTemp,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VS tower fan power mod func air flow ratio

  Curve:Cubic,
    VS tower fan power mod func air flow ratio,  !- Name
    0.02,                    !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.98,                    !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func air flow ratio

  Curve:Quadratic,
    VS tower UA mod func air flow ratio,  !- Name
    0.0,                     !- Coefficient1 Constant
    1.3,                     !- Coefficient2 x
    -0.3,                    !- Coefficient3 x**2
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func wetbulb difference

  Curve:Linear,
    VS tower UA mod func wetbulb difference,  !- Name
    1,                       !- Coefficient1 Constant
    0.0081,                  !- Coefficient2 x
    -10,                     !- Minimum Value of x
    25,                      !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1.3,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func water flow ratio

  Curve:Quadratic,
    VS tower UA mod func water flow ratio,  !- Name
    0.1082,                  !- Coefficient1 Constant
    1.667,                   !- Coefficient2 x
    -0.7713,                 !- Coefficient3 x**2
    0.3,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.1,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


  AirLoopHVAC,
    AHU1-1,                  !- Name
    AHU1-1 Controllers,      !- Controller List Name
    AHU1-1 AvailabilityManager List,  !- Availability Manager List Name
    2.0767,                  !- Design Supply Air Flow Rate {m3/s}
    AHU1-1 Branches,         !- Branch List Name
    ,                        !- Connector List Name
    AHU1-1 Supply Side Inlet,!- Supply Side Inlet Node Name
    AHU1-1 Demand Side Outlet,  !- Demand Side Outlet Node Name
    AHU1-1 Demand Side Inlet List,  !- Demand Side Inlet Node Names
    AHU1-1 Supply Side Outlet List;  !- Supply Side Outlet Node Names

  NodeList,
    AHU1-1 Demand Side Inlet List,  !- Name
    AHU1-1 Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    AHU1-1 Supply Side Outlet List,  !- Name
    AHU1-1 Supply Side Outlet 1;  !- Node 1 Name

  AirLoopHVAC:SupplyPath,
    AHU1-1 Demand Side Supply Path 1,  !- Name
    AHU1-1 Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU1-1 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU1-1 Zone Splitter,    !- Name
    AHU1-1 Demand Side Inlet 1,  !- Inlet Node Name
    AHU1-1 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    AHU1-1 Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    AHU1-1 Zone Splitter Outlet Node 3;  !- Outlet 3 Node Name

  AirLoopHVAC:ReturnPath,
    AHU1-1 Demand Side Return Path,  !- Name
    AHU1-1 Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU1-1 Zone Mixer;       !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU1-1 Zone Mixer,       !- Name
    AHU1-1 Demand Side Outlet,  !- Outlet Node Name
    AHU1-1 Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    AHU1-1 Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    AHU1-1 Zone Mixer Inlet Node 3;  !- Inlet 3 Node Name

  BranchList,
    AHU1-1 Branches,         !- Name
    AHU1-1 AHU Main Branch;  !- Branch 1 Name

  Branch,
    AHU1-1 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    AHU1-1 AHU Extract Fan,  !- Component 1 Name
    AHU1-1 Supply Side Inlet,!- Component 1 Inlet Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU1-1 AHU Outdoor air system,  !- Component 2 Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    AHU1-1 AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU1-1 AHU Cooling Coil, !- Component 3 Name
    AHU1-1 AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 6 Object Type
    AHU1-1 AHU Supply Fan,   !- Component 6 Name
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Component 6 Inlet Node Name
    AHU1-1 Supply Side Outlet 1;  !- Component 6 Outlet Node Name

  Fan:VariableVolume,
    AHU1-1 AHU Extract Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.541,                   !- Fan Total Efficiency
    348.00,                  !- Pressure Rise {Pa}
    2.076700,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.400,                   !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0,                       !- Fan Power Coefficient 1
    0,                       !- Fan Power Coefficient 2
    0,                       !- Fan Power Coefficient 3
    1,                       !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    AHU1-1 Supply Side Inlet,!- Air Inlet Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Nodelist,
    AHU1-1 AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    AHU1-1 AHU Outdoor air system,  !- Name
    AHU1-1 AHU Outdoor air Controller List,  !- Controller List Name
    AHU1-1 AHU Outdoor air Equipment List,  !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    AHU1-1 AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU1-1 AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU1-1 AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU1-1 AHU Outdoor Air Mixer;  !- Component 1 Name

  Controller:OutdoorAir,
    AHU1-1 AHU Outdoor Air Controller,  !- Name
    AHU1-1 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    AHU1-1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU1-1 AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.147222,                !- Minimum Outdoor Air Flow Rate {m3/s}
    0.147222,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  OutdoorAir:Mixer,
    AHU1-1 AHU Outdoor Air Mixer,  !- Name
    AHU1-1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU1-1 AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    AHU1-1 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

  Coil:Cooling:Water,
    AHU1-1 AHU Cooling Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    0.002117,                !- Design Water Flow Rate {m3/s}
    2.076700,                !- Design Air Flow Rate {m3/s}
    7.00,                    !- Design Inlet Water Temperature {C}
    27.50,                   !- Design Inlet Air Temperature {C}
    15.10,                   !- Design Outlet Air Temperature {C}
    0.012100,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.010200,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU1-1 AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU1-1 AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU1-1 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ;                        !- Condensate Collection Water Storage Tank Name

  Fan:VariableVolume,
    AHU1-1 AHU Supply Fan,   !- Name
    On 24/7,                 !- Availability Schedule Name
    0.541,                   !- Fan Total Efficiency
    838.00,                  !- Pressure Rise {Pa}
    2.076700,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.400,                   !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.0597,                  !- Fan Power Coefficient 1
    0,                       !- Fan Power Coefficient 2
    0,                       !- Fan Power Coefficient 3
    0.9403,                  !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU1-1 Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  PlantLoop,
    CHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    CHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.002117,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    CHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    CHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    CHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    CHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    CHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    CHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    CHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe,        !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    CHW Loop Operation,      !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CHW Loop Scheme 1,       !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    AHP1;                    !- Equipment 1 Name

  BranchList,
    CHW Loop Demand Side Branches,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Branch 6 Name
    CHW Loop Demand Side Outlet Branch;  !- Branch 7 Name

  Branch,
    CHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Secondary CHW Loop Pump, !- Component 1 Name
    CHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Secondary CHW Loop Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Secondary CHW Loop Pump, !- Name
    CHW Loop Demand Side Inlet,  !- Inlet Node Name
    Secondary CHW Loop Pump Water Outlet Node,  !- Outlet Node Name
    0.002117,                !- Design Maximum Flow Rate {m3/s}
    245000.00,               !- Design Pump Head {Pa}
    3000.00,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type

  Branch,
    CHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Bypass Pipe,  !- Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU1-1 AHU Cooling Coil, !- Component 1 Name
    AHU1-1 AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU1-1 AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Outlet Branch Pipe,  !- Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary CHW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary CHW Loop Mixer;!- Connector 2 Name

  Connector:Splitter,
    Secondary CHW Loop Splitter,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch;  !- Outlet Branch 5 Name

  Connector:Mixer,
    Secondary CHW Loop Mixer,!- Name
    CHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch;  !- Inlet Branch 5 Name

  BranchList,
    CHW Loop Supply Side Branches,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Primary CHW Loop Pump CHW Loop Supply Side Branch,  !- Branch 3 Name
    CHW Loop Supply Side Outlet Branch;  !- Branch 6 Name

  Branch,
    CHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Inlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Inlet Branch Pipe,  !- Name
    CHW Loop Supply Side Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    CHW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Bypass Pipe,  !- Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Primary CHW Loop Pump CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Primary CHW Loop Pump,   !- Component 1 Name
    Primary CHW Loop Pump Water Inlet Node,  !- Component 1 Inlet Node Name
    Primary CHW Loop Pump Water Outlet Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    AHP1,                    !- Component 2 Name
    Primary CHW Loop Pump Water Outlet Node,  !- Component 2 Inlet Node Name
    AHP1 CHW Outlet Node;    !- Component 2 Outlet Node Name

  Pump:ConstantSpeed,
    Primary CHW Loop Pump,   !- Name
    Primary CHW Loop Pump Water Inlet Node,  !- Inlet Node Name
    Primary CHW Loop Pump Water Outlet Node,  !- Outlet Node Name
    0.002117,                !- Design Flow Rate {m3/s}
    147000.00,               !- Design Pump Head {Pa}
    3000.00,                 !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Chiller:Electric:EIR,
    AHP1,                    !- Name
    44309,              !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.002117,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air cooled CentCapFT,    !- Cooling Capacity Function of Temperature Curve Name
    Air cooled CentEIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air cooled CentEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Primary CHW Loop Pump Water Outlet Node,  !- Chilled Water Inlet Node Name
    AHP1 CHW Outlet Node,    !- Chilled Water Outlet Node Name
    AHP1 Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.04,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00,                    !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ;                        !- Heat Recovery Leaving Temperature Setpoint Node Name

  OutdoorAir:NodeList,
    AHP1 Outdoor Air Condenser Node;  !- Node or NodeList Name 1

  Branch,
    CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Primary CHW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Primary CHW Loop Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Primary CHW Loop Splitter,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Primary CHW Loop Pump CHW Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Primary CHW Loop Mixer,  !- Name
    CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Primary CHW Loop Pump CHW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  ZoneControl:Thermostat,
    2X6F:04X1XOfficeNP Thermostat,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:04X1XOfficeNP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:04X1XOfficeNP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:04X1XOfficeNP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:04X1XOfficeNP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:04X1XOfficeNP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:04X1XOfficeNP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:04X1XOfficeNP Air Inlet Node List,  !- Name
    2X6F:04X1XOfficeNP Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:04X1XOfficeNP,      !- Zone Name
    2X6F:04X1XOfficeNP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X1XOfficeNP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:04X1XOfficeNP Zone Air Node,  !- Zone Air Node Name
    AHU1-1 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:04X1XOfficeNP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:04X1XOfficeNP Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:04X1XOfficeNP Single Duct VAV No Reheat ADU,  !- Name
    2X6F:04X1XOfficeNP Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2X6F:04X1XOfficeNP Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2X6F:04X1XOfficeNP Single Duct VAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    2X6F:04X1XOfficeNP Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    AHU1-1 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    1.153100,                !- Maximum Air Flow Rate {m3/s}
    0.400;                   !- Constant Minimum Air Flow Fraction

  ZoneControl:Thermostat,
    2X6F:04X2XOfficeNEP Thermostat,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:04X2XOfficeNEP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:04X2XOfficeNEP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:04X2XOfficeNEP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:04X2XOfficeNEP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:04X2XOfficeNEP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:04X2XOfficeNEP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:04X2XOfficeNEP Air Inlet Node List,  !- Name
    2X6F:04X2XOfficeNEP Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:04X2XOfficeNEP,     !- Zone Name
    2X6F:04X2XOfficeNEP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X2XOfficeNEP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:04X2XOfficeNEP Zone Air Node,  !- Zone Air Node Name
    AHU1-1 Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:04X2XOfficeNEP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:04X2XOfficeNEP Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:04X2XOfficeNEP Single Duct VAV No Reheat ADU,  !- Name
    2X6F:04X2XOfficeNEP Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2X6F:04X2XOfficeNEP Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2X6F:04X2XOfficeNEP Single Duct VAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    2X6F:04X2XOfficeNEP Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    AHU1-1 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    0.495000,                !- Maximum Air Flow Rate {m3/s}
    0.400;                   !- Constant Minimum Air Flow Fraction

  ZoneControl:Thermostat,
    2X6F:04X3XOfficeNWP Thermostat,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:04X3XOfficeNWP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:04X3XOfficeNWP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:04X3XOfficeNWP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:04X3XOfficeNWP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:04X3XOfficeNWP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:04X3XOfficeNWP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:04X3XOfficeNWP Air Inlet Node List,  !- Name
    2X6F:04X3XOfficeNWP Single Duct VAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:04X3XOfficeNWP,     !- Zone Name
    2X6F:04X3XOfficeNWP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X3XOfficeNWP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:04X3XOfficeNWP Zone Air Node,  !- Zone Air Node Name
    AHU1-1 Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:04X3XOfficeNWP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:04X3XOfficeNWP Single Duct VAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:04X3XOfficeNWP Single Duct VAV No Reheat ADU,  !- Name
    2X6F:04X3XOfficeNWP Single Duct VAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,  !- Air Terminal Object Type
    2X6F:04X3XOfficeNWP Single Duct VAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    2X6F:04X3XOfficeNWP Single Duct VAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    2X6F:04X3XOfficeNWP Single Duct VAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    AHU1-1 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    0.428600,                !- Maximum Air Flow Rate {m3/s}
    0.400;                   !- Constant Minimum Air Flow Fraction

  AvailabilityManagerAssignmentList,
    AHU1-1 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU1-1 Availability;     !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU1-1 Availability,     !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    CHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CHW Loop Availability;   !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    HVAC schedule;                 !- Schedule Name

  ! SetpointManager:Scheduled,
  !  AHU1-1 Setpoint Manager Cooling,  !- Name
  !  Temperature,             !- Control Variable
  !  Air loop cooling set point temperature: Always 16.0 C, !- Schedule Name
  !  AHU1-1 Setpoint Manager Cooling Node List;  !- Setpoint Node or NodeList Name
  
  SetpointManager:Warmest,
    AHU1-1 Setpoint Manager Cooling,   !- Name
    Temperature,   !- Control Variable
    AHU1-1,   !- HVAC Air Loop Name
    16,   !- Minimum Setpoint Temperature
    22,   !- Maximum Setpoint Temperature
    MaximumTemperature,   !- Strategy
    AHU1-1 Setpoint Manager Cooling Node List;   !- Setpoint Node or NodeList Name

  ! SetpointManager:WarmestTemperatureFlow,
  !  AHU1-1 Setpoint Manager Cooling, !- Name
  !  Temperature, !- Control Variable
  ! AHU1-1, !- HVAC Air Loop Name
  !  16, !- Minimum Setpoint Temperature
  !  22, !- Maximum Setpoint Temperature
  !  TemperatureFirst, !- Strategy
  !  AHU1-1 Setpoint Manager Cooling Node List, !- Setpoint Node or NodeList Name
  !  0.2; !- Minimum Turndown Ratio

  NodeList,
    AHU1-1 Setpoint Manager Cooling Node List,  !- Name
    AHU1-1 Supply Side Outlet 1;  !- Node 1 Name

  SetpointManager:Scheduled,
    CHW Loop Demand Side Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 7 C,  !- Schedule Name
    CHW Loop Demand Side Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CHW Loop Demand Side Setpoint Manager Node List,  !- Name
    CHW Loop Demand Side Inlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    CHW Loop Supply Side Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 7 C,  !- Schedule Name
    CHW Loop Supply Side Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CHW Loop Supply Side Setpoint Manager Node List,  !- Name
    CHW Loop Supply Side Outlet;  !- Node 1 Name

  AirLoopHVAC:ControllerList,
    AHU1-1 Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU1-1 AHU Cooling Coil Controller;  !- Controller 1 Name

  Controller:WaterCoil,
    AHU1-1 AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU1-1 Supply Side Outlet 1,  !- Sensor Node Name
    AHU1-1 AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.002117,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}




  Output:Variable,2X6F:04X1XOfficeNP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:04X1XOfficeNP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:04X2XOfficeNEP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:04X2XOfficeNEP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:04X3XOfficeNWP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:04X3XOfficeNWP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,AHU1-1 SUPPLY SIDE OUTLET 1,System Node Temperature, Hourly;

  Output:Variable,AHU1-1 SUPPLY SIDE OUTLET 1,System Node Humidity Ratio, Hourly;

  Output:Variable,AHU1-1 AHU Mixed Air Outlet,System Node Temperature, Hourly;

  Output:Variable,AHU1-1 AHU Mixed Air Outlet,System Node Humidity Ratio, Hourly;

  Output:Variable,AHU1-1 SUPPLY SIDE OUTLET 1,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:04X1XOFFICENP SINGLE DUCT VAV NO REHEAT SUPPLY OUTLET,System Node Temperature, Hourly;

  Output:Variable,2X6F:04X2XOFFICENEP SINGLE DUCT VAV NO REHEAT SUPPLY OUTLET,System Node Temperature, Hourly;

  Output:Variable,2X6F:04X3XOFFICENWP SINGLE DUCT VAV NO REHEAT SUPPLY OUTLET,System Node Temperature, Hourly;
  
  Output:Variable,2X6F:04X1XOFFICENP SINGLE DUCT VAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:04X2XOFFICENEP SINGLE DUCT VAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:04X3XOFFICENWP SINGLE DUCT VAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;



  Output:Variable,AHU1-1 AHU COOLING COIL WATER OUTLET NODE,System Node Mass Flow Rate, Hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

! End detailed HVAC data definition
