!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

Version,
    8.1;                     !- Version Identifier


SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


SurfaceConvectionAlgorithm:Inside,
    Simple;                  !- Algorithm


SurfaceConvectionAlgorithm:Outside,
    SimpleCombined;          !- Algorithm


HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


Timestep,
    4;                       !- Number of Timesteps per Hour


Site:Location,
    TOKYO,                   !- Name
    35.683,                  !- Latitude {deg}
    139.767,                 !- Longitude {deg}
    9.00,                    !- Time Zone {hr}
    5.00;                    !- Elevation {m}


SizingPeriod:DesignDay,
    Tokyo,                   !- Name
    8,                       !- Month
    11,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    40,                      !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    29.1734,                 !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness


RunPeriod,
    August,                  !- Name
    8,                       !- Begin Month
    1,                       !- Begin Day of Month
    8,                       !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

Site:GroundTemperature:Deep,
    16,                      !- January Deep Ground Temperature {C}
    16,                      !- February Deep Ground Temperature {C}
    16,                      !- March Deep Ground Temperature {C}
    16,                      !- April Deep Ground Temperature {C}
    16,                      !- May Deep Ground Temperature {C}
    16,                      !- June Deep Ground Temperature {C}
    16,                      !- July Deep Ground Temperature {C}
    16,                      !- August Deep Ground Temperature {C}
    16,                      !- September Deep Ground Temperature {C}
    16,                      !- October Deep Ground Temperature {C}
    16,                      !- November Deep Ground Temperature {C}
    16;                      !- December Deep Ground Temperature {C}

!-----Material data added by sei
Material,
  SlabConcrete,                           !- Name Ordinary Concrete (nets)
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  1.39535,                                !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  879.07,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  TileCarpet,                             !- Name Carpet (nets)
  MediumRough,                            !- Roughness
  0.0065,                                 !- Thickness {m}
  0.080233,                               !- Conductivity {W/m-K}
  400,                                    !- Density {kg/m3}
  795.349,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  OAFloorPanel,                           !- Name Iron (nets)
  MediumRough,                            !- Roughness
  0.005,                                  !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7900,                                   !- Density {kg/m3}
  460.465,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  CeilingPanel,                           !- Name Alminium (nets)
  MediumRough,                            !- Roughness
  0.001,                                  !- Thickness {m}
  210,                                    !- Conductivity {W/m-K}
  2700,                                   !- Density {kg/m3}
  879.07,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  PlenumAir,                        !- Name
  MediumRough,                            !- Roughness
  0.9,                                  !- Thickness {m}
  0.022093,                                    !- Conductivity {W/m-K}
  1.3,                                   !- Density {kg/m3}
  1004.65,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance


!-----

Material,
  000 M01 100mm brick,                    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M15 200mm heavyweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 I03 100mm insulation board 1,       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  000 F04 Wall air space resistance,      !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material,
  000 G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  000 F05 Ceiling air space resistance,   !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  000 F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
!  0.0254,                                 !- Thickness {m}
  0.0001,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!-----Construction data added by sei
Construction,
  SlabConcrete,                           !- Name
  SlabConcrete;                           !- Layer 1

Construction,
  OAFloor1,                               !- Name (plenum side)
  TileCarpet,                             !- Layer 1
  OAFloorPanel;                           !- Layer 2

Construction,
  OAFloor2,                               !- Name (room side)
  OAFloorPanel,                           !- Layer 1
  TileCarpet;                             !- Layer 2

Construction,
  CeilingPanel,                           !- Name
  CeilingPanel;                           !- Layer 1

Construction:InternalSource,
  CeilingRadiantPanel1,                    !- Name (Room side)
  1,                       !- Source Present After Layer Number
  2,                       !- Temperature Calculation Requested After Layer Number
  1,                       !- Dimensions for the CTF Calculation
  0.001,                    !- Tube Spacing {m}
  PlenumAir,  !- Outside Layer
  CeilingPanel;  !- Layer2

Construction:InternalSource,
  CeilingRadiantPanel2,                    !- Name (plenum side)
  1,                       !- Source Present After Layer Number
  2,                       !- Temperature Calculation Requested After Layer Number
  1,                       !- Dimensions for the CTF Calculation
  0.001,                    !- Tube Spacing {m}
  CeilingPanel,  !- Outside Layer
  PlenumAir;  !- Layer2

!-----

Construction,
  000 Exterior Wall,                      !- Name
  000 M01 100mm brick,                    !- Layer 1
  000 M15 200mm heavyweight concrete,     !- Layer 2
  000 I03 100mm insulation board 1,       !- Layer 3
  000 F04 Wall air space resistance,      !- Layer 4
  000 G01a 19mm gypsum board;             !- Layer 5

Construction,
    000 Interior Ceiling,    !- Name
    000 M11 100mm lightweight concrete,  !- Layer1
    000 F05 Ceiling air space resistance,  !- Layer 2
    000 F16 Acoustic tile;   !- Layer 3

Construction:InternalSource,
    000 Interior Ceiling2,    !- Name
    1,                       !- Source Present After Layer Number
    3,                       !- Temperature Calculation Requested After Layer Number
    1,                       !- Dimensions for the CTF Calculation
    0.01,                    !- Tube Spacing {m}
    000 M11 100mm lightweight concrete,  !- Outside Layer
    000 F05 Ceiling air space resistance,  !- Layer 2
    000 F16 Acoustic tile;   !- Layer 3


Construction,
  000 Interior Floor,                     !- Name
  000 F16 Acoustic tile,                  !- Layer 1
  000 F05 Ceiling air space resistance,   !- Layer 2
  000 M11 100mm lightweight concrete;     !- Layer 3

Construction,
  000 Interior Partition,                 !- Name
  000 G05 25mm wood;                      !- Layer 1

ZoneList,
  Zeb-Lab,                                !- Name
  Supply-Plenum,                         !- Zone Name 1
  Per-Zone,                         !- Zone Name 2
  Int-Zone,                         !- Zone Name 3
  Return-Plenum;                         !- Zone Name 4

ZoneList,
    Room,                    !- Name
    Per-Zone,                !- Zone 1 Name
    Int-Zone;                !- Zone 2 Name

Building,
  Small Office,                           !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Supply-Plenum,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Supply-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 7.8, 0,                           !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.8, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Ceiling,                                !- Surface Type
!  000 Interior Ceiling,                   !- Construction Name
  OAFloor1,                   !- Construction Name
  Supply-Plenum,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 0.15,                          !- X,Y,Z Vertex 1 {m}
  12.8, 2, 0.15,                          !- X,Y,Z Vertex 2 {m}
  0, 2, 0.15,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Ceiling,                                !- Surface Type
!  000 Interior Ceiling,                   !- Construction Name
  OAFloor1,                   !- Construction Name
  Supply-Plenum,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 2, 0.15,                          !- X,Y,Z Vertex 1 {m}
  12.8, 7.8, 0.15,                        !- X,Y,Z Vertex 2 {m}
  0, 7.8, 0.15,                           !- X,Y,Z Vertex 3 {m}
  0, 2, 0.15;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Supply-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 7.8, 0.15,                        !- X,Y,Z Vertex 1 {m}
  12.8, 7.8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 7.8, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.8, 0.15;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Supply-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 0.15,                          !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  12.8, 7.8, 0,                           !- X,Y,Z Vertex 3 {m}
  12.8, 7.8, 0.15;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Supply-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.15,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  12.8, 0, 0.15;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Supply-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8, 0.15,                           !- X,Y,Z Vertex 1 {m}
  0, 7.8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.15;                             !- X,Y,Z Vertex 4 {m}

Zone,
  Per-Zone,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.15,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Per-Zone,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Partition,                 !- Construction Name
  Per-Zone,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
!  Zone,                                   !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 2, 3,                             !- X,Y,Z Vertex 1 {m}
  12.8, 2, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Per-Zone,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  12.8, 2, 0,                             !- X,Y,Z Vertex 3 {m}
  12.8, 2, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
!  000 Interior Floor,                     !- Construction Name
  OAFloor2,                     !- Construction Name
  Per-Zone,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 2, 0,                             !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Per-Zone,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  12.8, 0, 3;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Ceiling,                                !- Surface Type
!  000 Interior Ceiling,                   !- Construction Name
  CeilingPanel,                   !- Construction Name
  Per-Zone,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 19,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 3,                             !- X,Y,Z Vertex 1 {m}
  12.8, 2, 3,                             !- X,Y,Z Vertex 2 {m}
  0, 2, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

Zone,
  Int-Zone,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  2,                                      !- Y Origin {m}
  0.15,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
!  000 Interior Floor,                     !- Construction Name
  OAFloor2,                     !- Construction Name
  Int-Zone,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 5.8, 0,                           !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,           !- X,Y,Z Vertex 3 {m}
  0, 5.8, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Ceiling,                                !- Surface Type
!  000 Interior Ceiling2,                   !- Construction Name
  CeilingRadiantPanel1,                   !- Construction Name
  Int-Zone,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 3,        !- X,Y,Z Vertex 1 {m}
  12.8, 5.8, 3,                           !- X,Y,Z Vertex 2 {m}
  0, 5.8, 3,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Int-Zone,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 5.8, 3,                           !- X,Y,Z Vertex 1 {m}
  12.8, 5.8, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.8, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.8, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Int-Zone,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.8, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 5.8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  000 Interior Partition,                 !- Construction Name
  Int-Zone,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
!  Zone,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,           !- X,Y,Z Vertex 2 {m}
  12.8, 0, 0,        !- X,Y,Z Vertex 3 {m}
  12.8, 0, 3;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Int-Zone,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 3,        !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,        !- X,Y,Z Vertex 2 {m}
  12.8, 5.8, 0,                           !- X,Y,Z Vertex 3 {m}
  12.8, 5.8, 3;                           !- X,Y,Z Vertex 4 {m}

Zone,
  Return-Plenum,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.15,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
!  000 Interior Floor,                     !- Construction Name
  CeilingPanel,                     !- Construction Name
  Return-Plenum,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 2, 0,                             !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Return-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 0.9,       !- X,Y,Z Vertex 1 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  12.8, 7.8, 0,      !- X,Y,Z Vertex 3 {m}
  12.8, 7.8, 0.9;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Return-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.8, 0.9,        !- X,Y,Z Vertex 1 {m}
  0, 7.8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Roof,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Return-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 0, 0.9,       !- X,Y,Z Vertex 1 {m}
  12.8, 7.8, 0.9,           !- X,Y,Z Vertex 2 {m}
  0, 7.8, 0.9,        !- X,Y,Z Vertex 3 {m}
  0, 0, 0.9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Return-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 7.8, 0.9,           !- X,Y,Z Vertex 1 {m}
  12.8, 7.8, 0,      !- X,Y,Z Vertex 2 {m}
  0, 7.8, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.8, 0.9;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  000 Exterior Wall,                      !- Construction Name
  Return-Plenum,                         !- Zone Name
  Adiabatic,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                             !- Sun Exposure
  NoWind,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0.9, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  12.8, 0, 0.9;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
!  000 Interior Floor,                     !- Construction Name
  CeilingRadiantPanel2,                     !- Construction Name
  Return-Plenum,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8, 7.8, 0,      !- X,Y,Z Vertex 1 {m}
  12.8, 2, 0,        !- X,Y,Z Vertex 2 {m}
  0, 2, 0, !- X,Y,Z Vertex 3 {m}
  0, 7.8, 0; !- X,Y,Z Vertex 4 {m}


  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    relative;                !- Coordinate System

!ElectricEquipment,
!    test load,               !- Name
!    Room,                    !- Zone or ZoneList Name
!    CRCP Cooling Schedule,   !- Schedule Name
!    Watts/Area,              !- Design Level Calculation Method
!    ,                        !- Design Level {W}
!    20,                      !- Watts per Zone Floor Area {W/m2}
!    ,                        !- Watts per Person {W/person}
!    ,                        !- Fraction Latent
!    ,                        !- Fraction Radiant
!     ,                        !- Fraction Lost
!    General;                 !- End-Use Subcategory
!

OtherEquipment,
    PerimeterLoad,           !- Name
    Per-Zone,                !- Zone or ZoneList Name
    ZEB_LOAD_PER,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    InteriorLoad,            !- Name
    Int-Zone,                !- Zone or ZoneList Name
    ZEB_LOAD_INT,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnPlenumLoad,            !- Name
    Return-Plenum,                !- Zone or ZoneList Name
    ZEB_LOAD_RP,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
    ZoneInfiltration,        !- Name
    Room,                    !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneCrossMixing,
    ZoneCrossMixing,         !- Name
    Per-Zone,                !- Zone Name
    ZoneCrossMixingSchedule, !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.88888888888,           !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Int-Zone;                !- Source Zone Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

 ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    0,                       !- Lower Limit Value
    80,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Schedule_load,           !- Name
    -20000,                  !- Lower Limit Value
    20000,                   !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;           !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Desiccant CC Supply Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    8;                       !- Field 4

Schedule:Compact,
    Desiccant CC Cooling Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,            !- Field 2
!    Until:7:00,              !- Field 3
    Until:7:30,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Plant On Schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Monday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:14:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Tuesday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Wednesday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Thursday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Friday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 5
    0,                       !- Field 6
    For:Saturday,             !- Field 2
    Until:24:00,             !- Field 7
    0,                       !- Field 8
    For:Sunday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    Plant On Schedule Cooling,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Monday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:14:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Tuesday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Wednesday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Thursday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Friday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 5
    0,                       !- Field 6
    For:Saturday,             !- Field 2
    Until:24:00,             !- Field 7
    0,                       !- Field 8
    For:Sunday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    Plant On Schedule Heating,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Monday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:14:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Tuesday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Wednesday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Thursday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Friday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 5
    0,                       !- Field 6
    For:Saturday,             !- Field 2
    Until:24:00,             !- Field 7
    0,                       !- Field 8
    For:Sunday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    Plant On Schedule GHEX,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Monday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:14:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Tuesday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Wednesday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Thursday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1,                       !- Field 8
    For:Friday,             !- Field 2
    Until:6:00,              !- Field 3
    1,                       !- Field 4
    Until:15:00,             !- Field 5
    0,                       !- Field 6
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 5
    0,                       !- Field 6
    For:Saturday,             !- Field 2
    Until:24:00,             !- Field 7
    0,                       !- Field 8
    For:Sunday,             !- Field 2
!    Until:6:00,              !- Field 3
!    1,                       !- Field 4
    Until:22:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    Plant Off,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:7:00,              !- Field 3
    0,                       !- Field 4
    Until:20:00,             !- Field 5
    0,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    GSHP Cooling Temp,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    7;                       !- Field 4
    4;                       !- Field 4 !*3/19
!    5;                       !- Field 4

Schedule:Compact,
    PCM Use Side Cooling Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,             !- Field 2
    Until:7:00,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    PCM Temp Schedule,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    7;                       !- Field 4
!    4;                       !- Field 4

Schedule:Compact,
    PCM ambient Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    28;                      !- Field 4
    30;

Schedule:Compact,
    CB Supply Temp Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    17;                      !- Field 4 *3/19
!    14;                      !- Field 4

Schedule:Compact,
    CB Cooling Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,             !- Field 2
    Until:8:30,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    CRCP Supply Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    17;                      !- Field 4
!    14;                      !- Field 4

Schedule:Compact,
    CRCP Cooling Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,             !- Field 2
    Until:8:30,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    GSHP Heating Temp,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    45;                      !- Field 4
    46;                      !- Field 4

Schedule:Compact,
    HS Heating Temp,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    45;                      !- Field 4
    46;                      !- Field 4

Schedule:Compact,
    HS Use Side Cooling Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,             !- Field 2
    Until:7:00,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    HS ambient Temp Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    28;                      !- Field 4
    30;

Schedule:Compact,
    Desiccant HC Supply Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    43;                      !- Field 4
    45;                      !- Field 4

Schedule:Compact,
    CutOut Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    46;                      !- Field 4
!    50;                      !- Field 4

Schedule:Compact,
    Desiccant HC Heating Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,             !- Field 2
!    Until:7:00,              !- Field 3
    Until:7:30,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    ZEB system On/Off schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,             !- Field 2
    Until:7:30,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Desiccant Process Air Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    15;                      !- Field 4
    16;                      !- Field 4

Schedule:Compact,
    Desiccant Regeneration Air Temp Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    42;                      !- Field 4

Schedule:Compact,
    ZEB system On/Off2 schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:3/31,            !- Field 1
!    For:Alldays,             !- Field 2
    For:Weekdays,             !- Field 2
    Until:7:00,              !- Field 3
    0,                       !- Field 4
    Until:17:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    0,                       !- Field 8
!    Through:8/10,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 7
!    0,                       !- Field 8
    Through:10/31,           !- Field 9
!    For:Alldays,             !- Field 10
    For:Weekdays,             !- Field 10
    Until:24:00,             !- Field 11
    0,                       !- Field 12
    Through: 12/31,          !- Field 13
!    For: Alldays,            !- Field 14
    For: Weekdays,            !- Field 14
    Until: 7:00,             !- Field 15
    0,                       !- Field 16
    Until: 17:00,            !- Field 17
    1,                       !- Field 18
    Until: 24:00,            !- Field 19
    0;                       !- Field 20

Schedule:Compact,
    Suplly Air RH Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    0.009;                   !- Field 4

Schedule:Compact,
    Suplly Air Temp Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
!    25.0;                   !- Field 4
    21.5;                   !- Field 4
!    21.0;                   !- Field 4

Schedule:Compact,
    Relative Humidity Sched, !- Name
    Humidity,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    40;                      !- Field 4

!Schedule:Compact,
!    Suplly Air Temp Schedule,  !- Name
!    Temperature,             !- Schedule Type Limits Name
!    Through:12/31,           !- Field 1
!    For:Alldays,             !- Field 2
!    Until:24:00,             !- Field 3
!    28;                      !- Field 4

Schedule:Compact,
    CRCP Room Air Temp Setpoint schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    27;                      !- Field 4

Schedule:Compact,
    PCB Room Air Temp Setpoint schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    28;                      !- Field 4

Schedule:Compact,
    PCB Room Air Control Type schedule,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 3
    2;                       !- Field 4

Schedule:File,
    ZEB_LOAD_PER,            !- Name
    Schedule_load,           !- Schedule Type Limits Name
    ZEB_LOAD.csv,            !- File Name
!    6,                       !- Column Number
    8,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    ZEB_LOAD_INT,            !- Name
    Schedule_load,           !- Schedule Type Limits Name
    ZEB_LOAD.csv,            !- File Name
!    7,                       !- Column Number
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:File,
    ZEB_LOAD_RP,            !- Name
    Schedule_load,           !- Schedule Type Limits Name
    ZEB_LOAD.csv,            !- File Name
    10,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60;                      !- Minutes per Item

Schedule:Compact,
    ZoneCrossMixingSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Alldays,             !- Field 2
    Until:24:00,             !- Field 7
    1;                       !- Field 8



!-   ===========  SUPPLY SIDE AIR LOOP ===========
!-   =========== AIR LOOP BRANCH ===========

BranchList,
    ZEB-Sys-1-Branches,      !- Name
    ZEB-Sys-1-Branch;        !- Branch 1 Name


Branch,
    ZEB-Sys-1-Branch,        !- Name
    0.625,                   !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,        !- Component 1 Object Type
    OAM system,              !- Component 1 Name
    Sup-In-Node,             !- Component 1 Inlet Node Name
    OAM-Mix-Node,            !- Component 1 Outlet Node Name
    ,                        !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    CC2,                     !- Component 2 Name
    OAM-Mix-Node,            !- Component 2 Inlet Node Name
    CC2-Out-Node,            !- Component 2 Outlet Node Name
    ,                        !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    HC1,                     !- Component 3 Name
    CC2-Out-Node,            !- Component 3 Inlet Node Name
    HC1-Out-Node,            !- Component 3 Outlet Node Name
    ,                        !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    FAN1,                    !- Component 4 Name
    HC1-Out-Node,            !- Component 4 Inlet Node Name
    Sup-Out-Node,            !- Component 4 Outlet Node Name
    ;                        !- Component 4 Branch Control Type

AirLoopHVAC,
    ZEB-Sys-1,               !- Name
    ZEB sys controllers,     !- Controller List Name
    ZEB system Availability Schedule List,  !- Availability Manager List Name
    0.625,                   !- Design Supply Air Flow Rate {m3/s}
    ZEB-Sys-1-Branches,      !- Branch List Name
    ,                        !- Connector List Name
    Sup-In-Node,             !- Supply Side Inlet Node Name
    Dem-Out-Node,            !- Demand Side Outlet Node Name
    Dem-In-Node,             !- Demand Side Inlet Node Names
    Sup-Out-Node;            !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
    ZEB sys controllers,     !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CC2 controller,          !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    HC1 controller;          !- Controller 2 Name

!AirLoopHVAC:ControllerList,
!    ZEB sys2 controllers,    !- Name
!    Controller:WaterCoil,    !- Controller 1 Object Type
!    CC1 controller,          !- Controller 1 Name
!    Controller:WaterCoil,    !- Controller 2 Object Type
!    HC2 controller;          !- Controller 2 Name
!

AirLoopHVAC:ControllerList,
    OA sys controllers,      !- Name
    Controller:OutdoorAir,   !- Controller 3 Object Type
    Outdoor Air Volume control,  !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    CC1 controller;          !- Controller 1 Name
!    Controller:WaterCoil,    !- Controller 2 Object Type
!    HC2 controller;          !- Controller 2 Name

Fan:ConstantVolume,
    FAN1,                    !- Name
    ZEB system On/Off schedule,        !- Availability Schedule Name
    0.756,                   !- Fan Total Efficiency
!    920,                     !- Pressure Rise {Pa}
    1600.8,                     !- Pressure Rise {Pa}
    0.625,                   !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    HC1-Out-Node,            !- Air Inlet Node Name
    Sup-Out-Node,            !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    FAN2,                    !- Name
    ZEB system On/Off schedule,                        !- Availability Schedule Name
    0.698,                   !- Fan Total Efficiency
!    419,                     !- Pressure Rise {Pa}
    729,                     !- Pressure Rise {Pa}
    0.166666667,           !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    DHEX-Ex-Node,            !- Air Inlet Node Name
    OA1-Out-Node,            !- Air Outlet Node Name
!    OA1-In-Node,
!    HC2-In-Node,
    General;                 !- End-Use Subcategory

!  Fan:VariableVolume,
!    Fan2,                    !- Name
!    ZEB system On/Off schedule,                        !- Availability Schedule Name
!    0.698,                   !- Fan Efficiency
!    419,                     !- Pressure Rise {Pa}
!    0.33333333332,           !- Maximum Flow Rate {m3/s}
!    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
!    1,                        !- Fan Power Minimum Flow Fraction
!    0.16666666666,                     !- Fan Power Minimum Air Flow Rate {m3/s}
!    0.9,                     !- Motor Efficiency
!    1.0,                     !- Motor In Airstream Fraction
!    0,                       !- Fan Power Coefficient 1
!    1,                       !- Fan Power Coefficient 2
!    0,                       !- Fan Power Coefficient 3
!    0,                       !- Fan Power Coefficient 4
!    0,                       !- Fan Power Coefficient 5
!    OA1-In-Node,            !- Air Inlet Node Name
!    HC2-In-Node;            !- Air Outlet Node Name
!
Fan:ConstantVolume,
    FAN3,                        !- Name
    ZEB system On/Off schedule,                        !- Availability Schedule Name
    0.686,                   !- Fan Total Efficiency
    371,                     !- Pressure Rise {Pa}
    0.166666667,           !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    HEX1-Ex-Node,            !- Air Inlet Node Name
    OA2-Out-Node,            !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

HeatExchanger:AirToAir:SensibleAndLatent,
    HEX1,                    !- Name
    ZEB system On/Off schedule,                        !- Availability Schedule Name
    0.166666667,             !- Nominal Supply Air Flow Rate {m3/s}
    0.792,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
!    0.792,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.792,                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
!    0.792,                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.792,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
!    0.792,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.792,                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
!    0.792,                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    OA2-In-Node,             !- Supply Air Inlet Node Name
    HEX1-Sup-Node,           !- Supply Air Outlet Node Name
    OAM-Relief-Node,         !- Exhaust Air Inlet Node Name
    HEX1-Ex-Node,            !- Exhaust Air Outlet Node Name
    100,                     !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    None,                    !- Frost Control Type
    0.0,                     !- Threshold Temperature {C}
    0.0,                     !- Initial Defrost Time Fraction {dimensionless}
    0.0,                     !- Rate of Defrost Time Fraction Increase {1/K}
    ;                        !- Economizer Lockout


Coil:Cooling:Water,
    CC1,                     !- Name
    ZEB system On/Off schedule,  !- Availability Schedule Name
    0.000121667,             !- Design Water Flow Rate {m3/s}
    0.166666667,             !- Design Air Flow Rate {m3/s}
    8.0,                     !- Design Inlet Water Temperature {C}
    29.8,                    !- Design Inlet Air Temperature {C}
    11.7,                    !- Design Outlet Air Temperature {C}
    0.0121,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CC1-CW-In-Node,          !- Water Inlet Node Name
    CC1-CW-Out-Node,         !- Water Outlet Node Name
    HEX1-Sup-Node,           !- Air Inlet Node Name
    CC1-Out-Node,            !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CounterFlow;             !- Heat Exchanger Configuration

Controller:WaterCoil,
    CC1 controller,          !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    CC1-Out-Node,            !- Sensor Node Name
    CC1-CW-In-Node,          !- Actuator Node Name
    0.00001,                   !- Controller Convergence Tolerance {deltaC}
    0.000121667,             !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
    CC1 Outlet Air temp,     !- Name
    Temperature,             !- Control Variable
    Desiccant Process Air Temp Schedule,  !- Schedule Name
    CC1-Out-Node;            !- Setpoint Node or NodeList Name

Coil:Heating:Water,
    HC2,                     !- Name
    ZEB system On/Off schedule,  !- Availability Schedule Name
!    autosize,                !- U-Factor Times Area Value {W/K}
    523.5854,                !- U-Factor Times Area Value {W/K}
    0.00012,                 !- Maximum Water Flow Rate {m3/s}
    HC2-HW-In-Node,          !- Water Inlet Node Name
    HC2-HW-Out-Node,         !- Water Outlet Node Name
!    HC2-In-Node,             !- Air Inlet Node Name
    OA1-In-Node,             !- Air Inlet Node Name
    HC2-Out-Node,            !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    4000,                    !- Rated Capacity {W}
    43.0,                    !- Rated Inlet Water Temperature {C}
    20.0,                    !- Rated Inlet Air Temperature {C}
    35.0,                    !- Rated Outlet Water Temperature {C}
    39.8,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Cooling:Water,
    CC2,                     !- Name
    ZEB system On/Off schedule,  !- Availability Schedule Name
    0.000183333,             !- Design Water Flow Rate {m3/s}
    0.625,                   !- Design Air Flow Rate {m3/s}
    8.0,                     !- Design Inlet Water Temperature {C}
    28.2,                    !- Design Inlet Air Temperature {C}
    18.2,                    !- Design Outlet Air Temperature {C}
    0.0090,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0090,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    CC2-CW-In-Node,          !- Water Inlet Node Name
    CC2-CW-Out-Node,         !- Water Outlet Node Name
    OAM-Mix-Node,            !- Air Inlet Node Name
    CC2-Out-Node,            !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CounterFlow;             !- Heat Exchanger Configuration

Coil:Heating:Water,
    HC1,                     !- Name
    ZEB system On/Off2 schedule,  !- Availability Schedule Name
!    autosize,                !- U-Factor Times Area Value {W/K}
    933.0719,                !- U-Factor Times Area Value {W/K}
!    0.00032,                 !- Maximum Water Flow Rate {m3/s}
    0.00000,                 !- Maximum Water Flow Rate {m3/s}
    HC1-HW-In-Node,          !- Water Inlet Node Name
    HC1-HW-Out-Node,         !- Water Outlet Node Name
    CC2-Out-Node,            !- Air Inlet Node Name
    HC1-Out-Node,            !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    10700,                   !- Rated Capacity {W}
    43.0,                    !- Rated Inlet Water Temperature {C}
    20.2,                    !- Rated Inlet Air Temperature {C}
    35.0,                    !- Rated Outlet Water Temperature {C}
    34.3,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Dehumidifier:Desiccant:System,
    DesiccantAHU,            !- Name
    ZEB system On/Off schedule,                        !- Availability Schedule Name
    HeatExchanger:Desiccant:BalancedFlow,    !- Desiccant Heat Exchanger Object Type
    DesiccantHEX,            !- Desiccant Heat Exchanger Name
    DHEX-Sup-Node,           !- Sensor Node Name
    Fan:ConstantVolume,      !- Regeneration Air Fan Object Type
    FAN2,                    !- Regeneration Air Fan Name
    DrawThrough,             !- Regeneration Air Fan Placement
    Coil:Heating:Water,      !- Regeneration Air Heater Object Type
    HC2,                     !- Regeneration Air Heater Name
    42,                      !- Regeneration Inlet Air Setpoint Temperature {C}
!    ,
!    ,
!    ,
    ,                        !- Companion Cooling Coil Object Type
    ,                        !- Companion Cooling Coil Name
    No,                      !- Companion Cooling Coil Upstream of Dehumidifier Process Inlet
    No,                      !- Companion Coil Regeneration Air Heating
    ,                        !- Exhaust Fan Maximum Flow Rate {m3/s}
    ,                        !- Exhaust Fan Maximum Power {W}
    ;                        !- Exhaust Fan Power Curve Name

HeatExchanger:Desiccant:BalancedFlow,
    DesiccantHEX,            !- Name
    ZEB system On/Off schedule,                        !- Availability Schedule Name
    HC2-Out-Node,            !- Regeneration Air Inlet Node Name
    DHEX-Ex-Node,            !- Regeneration Air Outlet Node Name
    CC1-Out-Node,            !- Process Air Inlet Node Name
    DHEX-Sup-Node,           !- Process Air Outlet Node Name
    HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,  !- Heat Exchanger Performance Object Type
    Exlan,                   !- Heat Exchanger Performance Name
    ;                        !- Economizer Lockout

HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,
    Exlan,                   !- Name
    0.166666667,             !- Nominal Air Flow Rate {m3/s}
    0.66,                    !- Nominal Air Face Velocity {m/s}
    40,                      !- Nominal Electric Power {W}
    2.306053679,             !- Temperature Equation Coefficient 1
    -283.5282266,            !- Temperature Equation Coefficient 2
    0.792492484,             !- Temperature Equation Coefficient 3
    31166.31906,             !- Temperature Equation Coefficient 4
    42.79075016,             !- Temperature Equation Coefficient 5
    -0.087418398,            !- Temperature Equation Coefficient 6
    -19264.56541,            !- Temperature Equation Coefficient 7
    1.16076922,              !- Temperature Equation Coefficient 8
!    0.012,                   !- Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation {kgWater/kr/kgDryAir}
!    0.02,                    !- Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation {kgWater/kr/kgDryAir}
    0.012,                   !- Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation {kgWater/kr/kgDryAir}
    0.02,                    !- Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation {kgWater/kr/kgDryAir}
!    38,                      !- Minimum Regeneration Inlet Air Temperature for Temperature Equation {C}
!    42,                      !- Maximum Regeneration Inlet Air Temperature for Temperature Equation {C}
    36,                      !- Minimum Regeneration Inlet Air Temperature for Temperature Equation {C}
    44,                      !- Maximum Regeneration Inlet Air Temperature for Temperature Equation {C}
!    0.00906,                 !- Minimum Process Inlet Air Humidity Ratio for Temperature Equation {kgWater/kgDryAryAir}
!    0.01395,                 !- Maximum Process Inlet Air Humidity Ratio for Temperature Equation {kgWater/kgDryAryAir}
    0.00706,                 !- Minimum Process Inlet Air Humidity Ratio for Temperature Equation {kgWater/kgDryAryAir}
    0.01595,                 !- Maximum Process Inlet Air Humidity Ratio for Temperature Equation {kgWater/kgDryAryAir}
!    16,                      !- Minimum Process Inlet Air Temperature for Temperature Equation {C}
!    20,                      !- Maximum Process Inlet Air Temperature for Temperature Equation {C}
    14,                      !- Minimum Process Inlet Air Temperature for Temperature Equation {C}
    22,                      !- Maximum Process Inlet Air Temperature for Temperature Equation {C}
!    0.66,                    !- Minimum Regeneration Air Velocity for Temperature Equation {m/s}
!    1.98,                    !- Maximum Regeneration Air Velocity for Temperature Equation {m/s}
    0.76,                    !- Minimum Regeneration Air Velocity for Temperature Equation {m/s}
    2.08,                    !- Maximum Regeneration Air Velocity for Temperature Equation {m/s}
!    25.07,                   !- Minimum Regeneration Outlet Air Temperature for Temperature Equation {C}
!    34.85,                   !- Maximum Regeneration Outlet Air Temperature for Temperature Equation {C}
    23.07,                   !- Minimum Regeneration Outlet Air Temperature for Temperature Equation {C}
    36.85,                   !- Maximum Regeneration Outlet Air Temperature for Temperature Equation {C}
!    23.36,                   !- Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation {percencent}
!    47.59,                   !- Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation {percencent}
    21.36,                   !- Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation {percencent}
    49.59,                   !- Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation {percencent}
!    80,                      !- Minimum Process Inlet Air Relative Humidity for Temperature Equation {percent}
!    95,                      !- Maximum Process Inlet Air Relative Humidity for Temperature Equation {percent}
    78,                      !- Minimum Process Inlet Air Relative Humidity for Temperature Equation {percent}
    97,                      !- Maximum Process Inlet Air Relative Humidity for Temperature Equation {percent}
    -0.010106529,            !- Humidity Ratio Equation Coefficient 1
    0.620700336,             !- Humidity Ratio Equation Coefficient 2
    0.000242671,             !- Humidity Ratio Equation Coefficient 3
    5.454764778,             !- Humidity Ratio Equation Coefficient 4
    0.001507406,             !- Humidity Ratio Equation Coefficient 5
    0.000106494,             !- Humidity Ratio Equation Coefficient 6
    7.915804971,             !- Humidity Ratio Equation Coefficient 7
    0.000205804,             !- Humidity Ratio Equation Coefficient 8
!    0.012,                   !- Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
!    0.02,                    !- Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
    0.010,                   !- Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
    0.022,                    !- Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
!    38,                      !- Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
!    42,                      !- Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
    36,                      !- Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
    44,                      !- Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation {C}
!    0.00906,                 !- Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
!    0.01395,                 !- Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
    0.00706,                 !- Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
    0.01595,                 !- Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
!    16,                      !- Minimum Process Inlet Air Temperature for Humidity Ratio Equation {C}
!    20,                      !- Maximum Process Inlet Air Temperature for Humidity Ratio Equation {C}
    14,                      !- Minimum Process Inlet Air Temperature for Humidity Ratio Equation {C}
    22,                      !- Maximum Process Inlet Air Temperature for Humidity Ratio Equation {C}
!    0.66,                    !- Minimum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
!    1.98,                    !- Maximum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
    0.76,                    !- Minimum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
    2.08,                    !- Maximum Regeneration Air Velocity for Humidity Ratio Equation {m/s}
!    0.02507,                 !- Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
!    0.03485,                 !- Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
    0.02307,                 !- Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
    0.03685,                 !- Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation {kgWater/kgDryAir}
!    23.36,                   !- Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
!    47.59,                   !- Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
    21.36,                   !- Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
    49.59,                   !- Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
!    80,                      !- Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
!    95;                      !- Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
    78,                      !- Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}
    97;                      !- Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation {percent}

SetpointManager:OutdoorAirPretreat,
    DesiccantDehumidifierSetpointManager,  !- Name
    MaximumHumidityRatio,    !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    0.0001,                   !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    DHEX-Sup-Node,           !- Reference Setpoint Node Name
    OAM-Mix-Node,            !- Mixed Air Stream Node Name
    DHEX-Sup-Node,           !- Outdoor Air Stream Node Name
    Sup-In-Node,             !- Return Air Stream Node Name
    DHEX-Sup-Node;           !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Maximum,
    Int-Zone Humidistat Manager,  !- Name
    ,                        !- Control Variable
    ,                        !- Schedule Name
!    OAM-Mix-Node,            !- Setpoint Node or NodeList Name
    HumidityControlNodes,    !- Setpoint Node or NodeList Name
    Int-Zone-Node;           !- Control Zone Air Node Name

NodeList,
    HumidityControlNodes,                        !- Name
!    OAM-Mix-Node,                                !- Node 1 Name
    CC2-Out-Node;                                 !- Node 2 Name

ZoneControl:Humidistat,
    Int-Zone Humidistat,     !- Name
    Int-Zone,                !- Zone Name
    Relative Humidity Sched; !- Humidifying Relative Humidity Setpoint Schedule Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OAM-Eq,                                      !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 1 Object Type
    HEX1,                                        !- Component 1 Name
    Coil:Cooling:Water,                          !- Component 4 Object Type
    CC1,                                         !- Component 4 Name
!    Coil:Heating:Water,                          !- Component 4 Object Type
!    HC2,                                         !- Component 4 Name
    Dehumidifier:Desiccant:System,               !- Component 2 Object Type
    DesiccantAHU,                                !- Component 2 Name
    OutdoorAir:Mixer,                            !- Component 5 Object Type
    OAM;                                         !- Component 5 Name

AirLoopHVAC:OutdoorAirSystem,
    OAM system,                                  !- Name
    OA sys controllers,                          !- Controller List Name
    OAM-Eq,                                      !- Outdoor Air Equipment List Name
    ZEB system Availability Schedule List;       !- Availability Manager List Name

OutdoorAir:Mixer,
    OAM,                                         !- Name
    OAM-Mix-Node,                                !- Mixed Air Node Name
    DHEX-Sup-Node,                               !- Outdoor Air Stream Node Name
    OAM-Relief-Node,                             !- Relief Air Stream Node Name
    Sup-In-Node;                                 !- Return Air Stream Node Name

OutdoorAir:NodeList,
    OutsideAirInletNodes;                        !- Node or NodeList Name 1

NodeList,
    OutsideAirInletNodes,                        !- Name
    OA2-In-Node,                                 !- Node 1 Name
    OA1-In-Node;                                 !- Node 2 Name

Controller:OutdoorAir,
    Outdoor Air Volume control,                  !- Name
    OAM-Relief-Node,                             !- Relief Air Outlet Node Name
    Sup-In-Node,                                 !- Return Air Node Name
    OAM-Mix-Node,                                !- Mixed Air Node Name
    OA2-In-Node,                                 !- Actuator Node Name
    0.166666666666,                              !- Minimum Outdoor Air Flow Rate {m3/s}
    0.166666666667,                              !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,                                !- Economizer Control Type
    MinimumFlowWithBypass,                       !- Economizer Control Action Type
    ,                                            !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                                            !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                                            !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                                            !- Electronic Enthalpy Limit Curve Name
    ,                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,                                   !- Lockout Type
    FixedMinimum,                                !- Minimum Limit Type
    ZEB system On/Off schedule;                  !- Minimum Outdoor Air Schedule Name                 

Controller:WaterCoil,
    CC2 controller,          !- Name
!    HumidityRatio,           !- Control Variable
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
!    CC2-Out-Node,            !- Sensor Node Name
    Sup-Out-Node,            !- Sensor Node Name
    CC2-CW-In-Node,          !- Actuator Node Name
    0.00001,                   !- Controller Convergence Tolerance {deltaC}
    0.000183333,             !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
    CC2 Outlet Air RH,       !- Name
!    HumidityRatio,           !- Control Variable
    Temperature,             !- Control Variable
!    Suplly Air RH Schedule,  !- Schedule Name
    Suplly Air Temp Schedule,!- Schedule Name
!    CC2-Out-Node;            !- Setpoint Node or NodeList Name
    Sup-Out-Node;            !- Setpoint Node or NodeList Name


!Dehumidifier:Desiccant:NoFans,
!    DesiccantHex2,           !- Name
!    ZEB system On/Off schedule,                        !- Availability Schedule Name
!    CC1-Out-Node,            !- Process Air Inlet Node Name
!    DHEX-Sup-Node,           !- Process Air Outlet Node Name
!    HC2-Out-Node,            !- Regeneration Air Inlet Node Name
!    OA1-In-Node,             !- Regeneration Fan Inlet Node Name
!    LeavingMaximumHumidityRatioSetpoint,  !- Control Type
!    0.001,                   !- Leaving Maximum Humidity Ratio Setpoint {kgWater/kgDryAir}
!    0.166666666666,          !- Nominal Process Air Flow Rate {m3/s}
!    0.66,                   !- Nominal Process Air Velocity {m/s}
!    40,                      !- Rotor Power {W}
!    Coil:Heating:Water,      !- Regeneration Coil Object Type
!    HC2,                     !- Regeneration Coil Name
!    Fan:ConstantVolume,      !- Regeneration Fan Object Type
!    FAN2,                    !- Regeneration Fan Name
!    UserCurves,              !- Performance Model Type
!    LDB1,                    !- Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve Name
!    LDB2,                    !- Leaving Dry-Bulb Function of Air Velocity Curve Name
!    LW1,                     !- Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name
!    LW2,                     !- Leaving Humidity Ratio Function of Air Velocity Curve Name
!    ER1,                     !- Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name
!    ER2,                     !- Regeneration Energy Function of Air Velocity Curve Name
!    VR1,                     !- Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name
!    VR2,                     !- Regeneration Velocity Function of Air Velocity Curve Name
!    45;                      !- Nominal Regeneration Temperature {C}
!
!Curve:Biquadratic,
!    LDB1,                    !- Name
!    -27.33790466,                      !- Coefficient1 Constant
!    -0.733566355,                      !- Coefficient2 x
!    -0.042237518,                      !- Coefficient3 x**2
!    -2932.35701,                     !- Coefficient4 y
!    -79569.10456,                       !- Coefficient5 y**2
!    108.4036065,                        !- Coefficient6 x*y
!    10,                   !- Minimum Value of x
!    30,                    !- Maximum Value of x
!    0.00906,                  !- Minimum Value of y
!    0.01395,                  !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    Temperature,           !- Input Unit Type for X
!    ,           !- Input Unit Type for Y
!    ;           !- Output Unit Type
!
!Curve:Quadratic,
!    LDB2,                    !- Name
!    -0.365598311,                       !- Coefficient1 Constant
!    -0.023344944,                        !- Coefficient2 x
!    0.010910711,                       !- Coefficient3 x**2
!    0.65,            !- Minimum Value of x
!    1.98,            !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    ,           !- Input Unit Type for X
!    ;           !- Output Unit Type
!
!Curve:Biquadratic,
!    LW1,                     !- Name
!    720.4390377,                       !- Coefficient1 Constant
!    12.7218009,                     !- Coefficient2 x
!    1.692998433,                    !- Coefficient3 x**2
!    28944.6132,                    !- Coefficient4 y
!    6743564.549,                     !- Coefficient5 y**2
!    -2773.104476,                    !- Coefficient6 x*y
!    10,              !- Minimum Value of x
!    30,              !- Maximum Value of x
!    0.00906,          !- Minimum Value of y
!    0.01395,         !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    ,           !- Input Unit Type for X
!    ,           !- Input Unit Type for Y
!    ;           !- Output Unit Type
!
!Curve:Quadratic,
!    LW2,                     !- Name
!    0.0000046890433,                        !- Coefficient1 Constant
!    -0.0000013137802,                     !- Coefficient2 x
!    0.0000004010696,                        !- Coefficient3 x**2
!    0.65,              !- Minimum Value of x
!    1.98,              !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    ,           !- Input Unit Type for X
!    ;           !- Output Unit Type
!
!Curve:Biquadratic,
!    ER1,                     !- Name
!    1496085.841,                        !- Coefficient1 Constant
!    19842.05729,                      !- Coefficient2 x
!    -1011.8131,                      !- Coefficient3 x**2
!    -61065818.35,                     !- Coefficient4 y
!    -7002393069,                     !- Coefficient5 y**2
!    3758883.891,                      !- Coefficient6 x*y
!    10,          !- Minimum Value of x
!    30,         !- Maximum Value of x
!    0.00906,        !- Minimum Value of y
!    0.01395,       !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    ,           !- Input Unit Type for X
!    ,           !- Input Unit Type for Y
!    ;           !- Output Unit Type
!
!Curve:Quadratic,
!    ER2,                     !- Name
!    5.109154333,                      !- Coefficient1 Constant
!    -4.916715855,                     !- Coefficient2 x
!    1.408089726,                     !- Coefficient3 x**2
!    0.66,              !- Minimum Value of x
!    1.98,              !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    ,           !- Input Unit Type for X
!    ;           !- Output Unit Type
!
!Curve:Biquadratic,
!    VR1,                     !- Name
!    1,                        !- Coefficient1 Constant
!    0.00000000000000000,                        !- Coefficient2 x
!    0.00000000000000000,                        !- Coefficient3 x**2
!    0.00000000000000000,                        !- Coefficient4 y
!    0.00000000000000000,                        !- Coefficient5 y**2
!    0.00000000000000000,                        !- Coefficient6 x*y
!    10,                     !- Minimum Value of x
!    30,                     !- Maximum Value of x
!    0.00906,                        !- Minimum Value of y
!    0.01395,                        !- Maximum Value of y
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    ,           !- Input Unit Type for X
!    ,           !- Input Unit Type for Y
!    ;           !- Output Unit Type
!
!Curve:Quadratic,
!    VR2,                     !- Name
!    0.00000000000000000,                        !- Coefficient1 Constant
!    1,                        !- Coefficient2 x
!    0.00000000000000000,                        !- Coefficient3 x**2
!    0.65,                        !- Minimum Value of x
!    1.98,                        !- Maximum Value of x
!    ,                        !- Minimum Curve Output
!    ,                        !- Maximum Curve Output
!    ,           !- Input Unit Type for X
!    ;           !- Output Unit Type
!
!
!AirLoopHVAC:OutdoorAirSystem:EquipmentList,
!    OAM-Eq,                                      !- Name
!    HeatExchanger:AirToAir:SensibleAndLatent,    !- Component 1 Object Type
!    HEX1,                                        !- Component 1 Name
!    Coil:Cooling:Water,                          !- Component 4 Object Type
!    CC1,                                         !- Component 4 Name
!    Dehumidifier:Desiccant:NoFans,               !- Component 2 Object Type
!    DesiccantHex2,                               !- Component 2 Name
!    OutdoorAir:Mixer,                            !- Component 5 Object Type
!    OAM;                                         !- Component 5 Name
!
!AirLoopHVAC:OutdoorAirSystem,
!    OAM system,                                  !- Name
!    OA sys controllers,                          !- Controller List Name
!    OAM-Eq,                                      !- Outdoor Air Equipment List Name
!    ZEB system Availability Schedule List;       !- Availability Manager List Name
!
!OutdoorAir:Mixer,
!    OAM,                                         !- Name
!    OAM-Mix-Node,                                !- Mixed Air Node Name
!    DHEX-Sup-Node,                               !- Outdoor Air Stream Node Name
!    OAM-Relief-Node,                             !- Relief Air Stream Node Name
!    Sup-In-Node;                                 !- Return Air Stream Node Name
!
!OutdoorAir:NodeList,
!    OutsideAirInletNodes;                        !- Node or NodeList Name 1
!
!NodeList,
!    OutsideAirInletNodes,                        !- Name
!    OA2-In-Node,                                 !- Node 1 Name
!    OA1-In-Node;                                 !- Node 2 Name
!
!Controller:OutdoorAir,
!    Outdoor Air Volume control,                  !- Name
!    OAM-Relief-Node,                             !- Relief Air Outlet Node Name
!    Sup-In-Node,                                 !- Return Air Node Name
!    OAM-Mix-Node,                                !- Mixed Air Node Name
!    OA2-In-Node,                                 !- Actuator Node Name
!    0.166666666666,                              !- Minimum Outdoor Air Flow Rate {m3/s}
!    0.166666666667,                              !- Maximum Outdoor Air Flow Rate {m3/s}
!    NoEconomizer,                                !- Economizer Control Type
!    MinimumFlowWithBypass,                       !- Economizer Control Action Type
!    ,                                            !- Economizer Maximum Limit Dry-Bulb Temperature {C}
!    ,                                            !- Economizer Maximum Limit Enthalpy {J/kg}
!    ,                                            !- Economizer Maximum Limit Dewpoint Temperature {C}
!    ,                                            !- Electronic Enthalpy Limit Curve Name
!    ,                                            !- Economizer Minimum Limit Dry-Bulb Temperature {C}
!    NoLockout,                                   !- Lockout Type
!    FixedMinimum,                                !- Minimum Limit Type
!    ZEB system On/Off schedule;                  !- Minimum Outdoor Air Schedule Name                 

Controller:WaterCoil,
    HC1 controller,          !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    HC1-Out-Node,            !- Sensor Node Name
    HC1-HW-In-Node,          !- Actuator Node Name
    0.00001,                   !- Controller Convergence Tolerance {deltaC}
    0.00032,                 !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
    HC1 Outlet Air Temp,     !- Name
    Temperature,             !- Control Variable
    Suplly Air Temp Schedule,  !- Schedule Name
    HC1-Out-Node;            !- Setpoint Node or NodeList Name

!Controller:WaterCoil,
!    HC2 controller,          !- Name
!    Temperature,             !- Control Variable
!    Normal,                  !- Action
!    Flow,                    !- Actuator Variable
!    HC2-Out-Node,            !- Sensor Node Name
!    HC2-HW-In-Node,          !- Actuator Node Name
!    0.00001,                   !- Controller Convergence Tolerance {deltaC}
!    0.00012,                 !- Maximum Actuated Flow {m3/s}
!    0;                       !- Minimum Actuated Flow {m3/s}
!
!SetpointManager:Scheduled,
!    HC2 Outlet Air temp,     !- Name
!    Temperature,             !- Control Variable
!    Desiccant Regeneration Air Temp Schedule,  !- Schedule Name
!    HC2-Out-Node;         !- Setpoint Node or NodeList Name

AvailabilityManager:Scheduled,
    ZEB System Avail Schedule,  !- Name
    ZEB system On/Off schedule;  !- Schedule Name

AvailabilityManagerAssignmentList,
    ZEB system Availability Schedule List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    ZEB System Avail Schedule;  !- Availability Manager 1 Name


!-   ===========  DEMAND SIDE AIR LOOP ===========

AirLoopHVAC:SupplyPlenum,
    Supply-Plenum-1,         !- Name
    Supply-Plenum,           !- Zone Name
    Sup-Ple-Zone-Node,       !- Zone Node Name
    Dem-In-Node,             !- Inlet Node Name
    Sup-Ple-Out-Node1,       !- Outlet 1 Node Name
    Sup-Ple-Out-Node2;       !- Outlet 2 Node Name

AirLoopHVAC:SupplyPath,
    Zone-Sup-Path,           !- Name
    Dem-In-Node,             !- Supply Air Path Inlet Node Name
    AirLoopHVAC:SupplyPlenum,!- Component 1 Object Type
    Supply-Plenum-1;         !- Component 1 Name

AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    PCB,                     !- Name
    ZEB system On/Off schedule,                        !- Availability Schedule Name
    Passive,                 !- Cooled Beam Type
    Sup-Ple-Out-Node1,       !- Supply Air Inlet Node Name
    PCB-Out-Node,            !- Supply Air Outlet Node Name
    PCB-CW-In-Node,          !- Chilled Water Inlet Node Name
    PCB-CW-Out-Node,         !- Chilled Water Outlet Node Name
    0.125,                   !- Supply Air Volumetric Flow Rate {m3/s}
    0.0003,                  !- Maximum Total Chilled Water Volumetric Flow Rate {m3/s}
    4,                       !- Number of Beams
    1.5,                     !- Beam Length {m}
    16,                      !- Design Inlet Water Temperature {C}
    18,                      !- Design Outlet Water Temperature {C}
!    5.422,                   !- Coil Surface Area per Coil Length {m2/m}
    11.34,                   !- Coil Surface Area per Coil Length {m2/m}
    15.3,                    !- Model Parameter a
    ,                        !- Model Parameter n1
    0.84,                    !- Model Parameter n2
    0.12,                    !- Model Parameter n3
    0.171,                   !- Model Parameter a0 {m2/m}
    0.0057,                  !- Model Parameter K1
    0.4,                     !- Model Parameter n
    autocalculate,           !- Coefficient of Induction Kin
    0.0145;                  !- Leaving Pipe Inside Diameter {m}

!- AirTerminal:SingleDuct:Uncontrolled,
!-     ,                        !- Name
!-     ,                        !- Availability Schedule Name
!-     ,                        !- Zone Supply Air Node Name
!-     ;                        !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:VAV:NoReheat,
    SDV,                     !- Name
    ZEB system On/Off schedule,                        !- Availability Schedule Name
    SDV-Out-Node,            !- Air Outlet Node Name
    Sup-Ple-Out-Node2,       !- Air Inlet Node Name
    0.5,                     !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1,                        !- Constant Minimum Air Flow Fraction
    0.5,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ZEB system On/Off schedule,                        !- Minimum Air Flow Fraction Schedule Name
    ;                        !- Design Specification Outdoor Air Object Name


ZoneHVAC:AirDistributionUnit,
    Per-Zone-ADU,            !- Name
    PCB-Out-Node,            !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam,  !- Air Terminal Object Type
    PCB,                     !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ;                        !- Constant Downstream Leakage Fraction

ZoneHVAC:AirDistributionUnit,
    Int-Zone-ADU,            !- Name
    SDV-Out-Node,            !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    SDV,                     !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ;                        !- Constant Downstream Leakage Fraction

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    CRCP,                    !- Name
!    ZEB system On/Off schedule,                        !- Availability Schedule Name
    CRCP Cooling Schedule,                        !- Availability Schedule Name
    Int-Zone,                !- Zone Name
    Surface 14,              !- Surface Name or Radiant Surface Group Name
    0.013,                   !- Hydronic Tubing Inside Diameter {m}
    240,                     !- Hydronic Tubing Length {m}
    MeanAirTemperature,      !- Temperature Control Type
    0.0005,                  !- Maximum Hot Water Flow {m3/s}
    ,                        !- Heating Water Inlet Node Name
    ,                        !- Heating Water Outlet Node Name
    ,                        !- Heating Control Throttling Range {deltaC}
    ,                        !- Heating Control Temperature Schedule Name
    0.0005,                  !- Maximum Cold Water Flow {m3/s}
    CRCP-CW-In-Node,         !- Cooling Water Inlet Node Name
    CRCP-CW-Out-Node,        !- Cooling Water Outlet Node Name
    0.5,                     !- Cooling Control Throttling Range {deltaC}
    CRCP Room Air Temp Setpoint schedule,  !- Cooling Control Temperature Schedule Name
    SimpleOff,               !- Condensation Control Type
    1,                       !- Condensation Control Dewpoint Offset {C}
    OnePerSurface,           !- Number of Circuits
    0;                   !- Circuit Length {m}

ZoneHVAC:EquipmentList,
    Per-Zone-Eq,             !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Per-Zone-ADU,            !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Int-Zone-Eq,             !- Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Int-Zone-ADU,            !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,    !- Zone Equipment 2 Object Type
    CRCP,                    !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentConnections,
    Per-Zone,                !- Zone Name
    Per-Zone-Eq,             !- Zone Conditioning Equipment List Name
    PCB-Out-Node,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Per-Zone-Node,           !- Zone Air Node Name
    Per-Zone-Out-Node;       !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Int-Zone,                !- Zone Name
    Int-Zone-Eq,             !- Zone Conditioning Equipment List Name
    SDV-Out-Node,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Int-Zone-Node,           !- Zone Air Node Name
    Int-Zone-Out-Node;       !- Zone Return Air Node Name

AirLoopHVAC:ReturnPlenum,
    Return-Plenum-1,         !- Name
    Return-Plenum,           !- Zone Name
    Ret-Ple-Zone-Node,       !- Zone Node Name
    Dem-Out-Node,            !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Per-Zone-Out-Node,       !- Inlet 1 Node Name
    Int-Zone-Out-Node;       !- Inlet 2 Node Name

AirLoopHVAC:ReturnPath,
    Zone-Ret-Path,           !- Name
    Dem-Out-Node,            !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Return-Plenum-1;         !- Component 1 Name

ZoneControl:Thermostat,
    Per Zone Control,        !- Name
    Per-Zone,                !- Zone or ZoneList Name
    PCB Room Air Control Type schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    PCB Single Cooling Setpoint;  !- Control 1 Name

ThermostatSetpoint:SingleCooling,
    PCB Single Cooling Setpoint,  !- Name
    PCB Room Air Temp Setpoint schedule;  !- Setpoint Temperature Schedule Name





!-   =========== WATER LOOP BRANCH ===========
!-   =========== Chilled Beam Cooling Demand ===========

BranchList,
    Chilled Beam Cooling Demand Branches,       !- Name
    CB Inlet Branch,   !- Branch 1 Name
    CB Branch,         !- Branch 2 Name
    CB Bypass Branch,  !- Branch 3 Name
    CB Outlet Branch;  !- Branch 4 Name

ConnectorList,
    CB Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CB Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CB Demand Mixer;    !- Connector 2 Name

Branch,
    CB Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CB Inlet Pipe,     !- Component 1 Name
    CB Demand Inlet Node, !- Component 1 Inlet Node Name
    CB Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CB Inlet Pipe,     !- Name
    CB Demand Inlet Node,  !- Inlet Node Name
    CB Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    CB Demand Splitter, !- Name
    CB Inlet Branch,   !- Inlet Branch Name
    CB Branch,         !- Outlet Branch 1 Name
    CB Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    CB Branch,         !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirTerminal:SingleDuct:ConstantVolume:CooledBeam, !- Component 1 Object Type
    PCB,                    !- Component 1 Name
    PCB-CW-In-Node,         !- Component 1 Inlet Node Name
    PCB-CW-Out-Node,        !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    CB Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CB Bypass Pipe,    !- Component 1 Name
    CB Bypass Inlet Node, !- Component 1 Inlet Node Name
    CB Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CB Bypass Pipe,     !- Name
    CB Bypass Inlet Node,  !- Inlet Node Name
    CB Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    CB Demand Mixer,   !- Name
    CB Outlet Branch,  !- Outlet Branch Name
    CB Branch,         !- Inlet Branch 1 Name
    CB Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    CB Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CB Outlet Pipe,     !- Component 1 Name
    CB Exit Inlet Node, !- Component 1 Inlet Node Name
    CB Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CB Outlet Pipe,     !- Name
    CB Exit Inlet Node,  !- Inlet Node Name
    CB Demand Outlet Node;  !- Outlet Node Name

!-   =========== Chilled Beam Cooling Supply ===========

BranchList,
    Chilled Beam Cooling Supply Branches,   !- Name
    CB Pump Branch,          !- Branch 1 Name
    CB HE Supply Branch,     !- Branch 2 Name
    CB Supply Bypass Branch, !- Branch 3 Name
    CB Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    CB Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CB Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CB Supply Mixer;    !- Connector 2 Name

Branch,
    CB Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CB CW Supply Pump, !- Component 1 Name
    CB Supply Inlet Node, !- Component 1 Inlet Node Name
    CB Pump Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:VariableSpeed,
    CB CW Supply Pump, !- Name
    CB Supply Inlet Node,  !- Inlet Node Name
    CB Pump Outlet Node,  !- Outlet Node Name
!    0.00065,                 !- Rated Flow Rate {m3/s}
    0.0003,                 !- Rated Flow Rate {m3/s}
    144000,                  !- Rated Pump Head {Pa}
    330,                     !- Rated Power Consumption {W}
    0.771,                   !- Motor Efficiency
    0.4,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0.720537702,             !- Coefficient 1 of the Part Load Performance Curve
    0.566986634,             !- Coefficient 2 of the Part Load Performance Curve
    -0.040762182,            !- Coefficient 3 of the Part Load Performance Curve
    -0.231960737,            !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    CB Cooling Schedule,     !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

Connector:Splitter,
    CB Supply Splitter, !- Name
    CB Pump Branch,    !- Inlet Branch Name
    CB HE Supply Branch, !- Outlet Branch 1 Name
    CB Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    CB HE Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    CB HE,             !- Component 1 Name
    CB HE Supply Inlet Node, !- Component 1 Inlet Node Name
    CB HE Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    CB Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CB Supply Bypass Pipe,    !- Component 1 Name
    CB Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    CB Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CB Supply Bypass Pipe,     !- Name
    CB Supply Bypass Inlet Node,  !- Inlet Node Name
    CB Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    CB Supply Mixer,   !- Name
    CB Supply Outlet Branch,  !- Outlet Branch Name
    CB HE Supply Branch, !- Inlet Branch 1 Name
    CB Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    CB Supply Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CB Supply Outlet Pipe,     !- Component 1 Name
    CB Supply Pipe Inlet Node, !- Component 1 Inlet Node Name
    CB Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CB Supply Outlet Pipe,     !- Name
    CB Supply Pipe Inlet Node,  !- Inlet Node Name
    CB Supply Outlet Node;  !- Outlet Node Name

PlantLoop,
    CB Water Loop,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CB HE Operation Scheme,  !- Plant Equipment Operation Scheme Name
    CB Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
!    CB HE Supply Outlet Node,
    80,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.0003,                  !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CB Supply Inlet Node,    !- Plant Side Inlet Node Name
    CB Supply Outlet Node,   !- Plant Side Outlet Node Name
    Chilled Beam Cooling Supply Branches,  !- Plant Side Branch List Name
    CB Supply Connectors,    !- Plant Side Connector List Name
    CB Demand Inlet Node,    !- Demand Side Inlet Node Name
    CB Demand Outlet Node,   !- Demand Side Outlet Node Name
    Chilled Beam Cooling Demand Branches,  !- Demand Side Branch List Name
    CB Demand Connectors,    !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
    CB HE Operation Scheme,  !- Name
    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
!    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CB HE Operation,         !- Control Scheme 1 Name
    CB Cooling Schedule;     !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:Uncontrolled,
!PlantEquipmentOperation:CoolingLoad,
    CB HE Operation,         !- Name
!    0,                       !- Load Range 1 Lower Limit {W}
!    50000,                   !- Load Range 1 Upper Limit {W}
    CB HE Use Side;          !- Equipment List Name

PlantEquipmentList,
    CB HE Use Side,          !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    CB HE;                   !- Equipment 1 Name

HeatExchanger:FluidToFluid,
    CB HE,                   !- Name
    CB Cooling Schedule,     !- Availability Schedule Name
    CB HE Demand Inlet Node, !- Loop Demand Side Inlet Node Name
    CB HE Demand Outlet Node, !- Loop Demand Side Outlet Node Name
    0.00013333,              !- Loop Demand Side Design Flow Rate {m3/s}
!    0.00033333,              !- Loop Demand Side Design Flow Rate {m3/s}
    CB HE Supply Inlet Node, !- Loop Supply Side Inlet Node Name
    CB HE Supply Outlet Node, !- Loop Supply Side Outlet Node Name
    0.00033333,              !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
!    371.860363,              !- Heat Exchanger U-Factor Times Area Value {W/k}
    3000,              !- Heat Exchanger U-Factor Times Area Value {W/k}
    CoolingSetpointModulated,!- Control Type
    CB Supply Outlet Node,   !- Heat Exchanger Setpoint Node Name
!    CB HE Supply Outlet Node,
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    ,                        !- Component Override Cooling Control Temperature Mode
    ,                        !- Sizing Factor
    ,                        !- Operation Minimum Temperature Limit {C}
    ;                        !- Operation Maximum Temperature Limit {C}

SetpointManager:Scheduled,
    CB Supply Water Temp Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CB Supply Temp Schedule, !- Schedule Name
    CB Supply Outlet Node;   !- Setpoint Node or NodeList Name
!    CB HE Supply Outlet Node;   !- Setpoint Node or NodeList Name


!-   =========== Chilled Ceiling Cooling Demand ===========

BranchList,
    CCeiling Cooling Demand Branches,       !- Name
    CCeiling Inlet Branch,   !- Branch 1 Name
    CCeiling Branch,         !- Branch 2 Name
    CCeiling Bypass Branch,  !- Branch 3 Name
    CCeiling Outlet Branch;  !- Branch 4 Name

ConnectorList,
    CCeiling Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CCeiling Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CCeiling Demand Mixer;    !- Connector 2 Name

Branch,
    CCeiling Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CCeiling Inlet Pipe,     !- Component 1 Name
    CCeiling Demand Inlet Node, !- Component 1 Inlet Node Name
    CCeiling Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CCeiling Inlet Pipe,     !- Name
    CCeiling Demand Inlet Node,  !- Inlet Node Name
    CCeiling Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    CCeiling Demand Splitter, !- Name
    CCeiling Inlet Branch,   !- Inlet Branch Name
    CCeiling Branch,         !- Outlet Branch 1 Name
    CCeiling Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    CCeiling Branch,         !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component 1 Object Type
    CRCP,                    !- Component 1 Name
    CRCP-CW-In-Node,         !- Component 1 Inlet Node Name
    CRCP-CW-Out-Node,        !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    CCeiling Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CCeiling Bypass Pipe,    !- Component 1 Name
    CCeiling Bypass Inlet Node, !- Component 1 Inlet Node Name
    CCeiling Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CCeiling Bypass Pipe,     !- Name
    CCeiling Bypass Inlet Node,  !- Inlet Node Name
    CCeiling Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    CCeiling Demand Mixer,   !- Name
    CCeiling Outlet Branch,  !- Outlet Branch Name
    CCeiling Branch,         !- Inlet Branch 1 Name
    CCeiling Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    CCeiling Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CCeiling Outlet Pipe,     !- Component 1 Name
    CCeiling Exit Inlet Node, !- Component 1 Inlet Node Name
    CCeiling Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CCeiling Outlet Pipe,     !- Name
    CCeiling Exit Inlet Node,  !- Inlet Node Name
    CCeiling Demand Outlet Node;  !- Outlet Node Name

!-   =========== Chilled Ceiling Cooling Supply ===========

BranchList,
    CCeiling Cooling Supply Branches,   !- Name
    CCeiling Pump Branch,          !- Branch 1 Name
    CCeiling HE Supply Branch,     !- Branch 2 Name
    CCeiling Supply Bypass Branch, !- Branch 3 Name
    CCeiling Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    CCeiling Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CCeiling Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CCeiling Supply Mixer;    !- Connector 2 Name

Branch,
    CCeiling Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CCeiling CW Supply Pump, !- Component 1 Name
    CCeiling Supply Inlet Node, !- Component 1 Inlet Node Name
    CCeiling Pump Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:VariableSpeed,
    CCeiling CW Supply Pump, !- Name
    CCeiling Supply Inlet Node,  !- Inlet Node Name
    CCeiling Pump Outlet Node,  !- Outlet Node Name
!    0.000616667,             !- Rated Flow Rate {m3/s}
    0.00035,             !- Rated Flow Rate {m3/s}
    82000,                   !- Rated Pump Head {Pa}
    300,                     !- Rated Power Consumption {W}
    0.764,                   !- Motor Efficiency
    0.217,                   !- Fraction of Motor Inefficiencies to Fluid Stream
    0.84874862,              !- Coefficient 1 of the Part Load Performance Curve
    0.366222846,             !- Coefficient 2 of the Part Load Performance Curve
    -1.420680327,            !- Coefficient 3 of the Part Load Performance Curve
    1.196466957,             !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    CRCP Cooling Schedule,   !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

Connector:Splitter,
    CCeiling Supply Splitter, !- Name
    CCeiling Pump Branch,    !- Inlet Branch Name
    CCeiling HE Supply Branch, !- Outlet Branch 1 Name
    CCeiling Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    CCeiling HE Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    CCeiling HE,             !- Component 1 Name
    CCeiling HE Supply Inlet Node, !- Component 1 Inlet Node Name
    CCeiling HE Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    CCeiling Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CCeiling Supply Bypass Pipe,    !- Component 1 Name
    CCeiling Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    CCeiling Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CCeiling Supply Bypass Pipe,     !- Name
    CCeiling Supply Bypass Inlet Node,  !- Inlet Node Name
    CCeiling Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    CCeiling Supply Mixer,   !- Name
    CCeiling Supply Outlet Branch,  !- Outlet Branch Name
    CCeiling HE Supply Branch, !- Inlet Branch 1 Name
    CCeiling Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    CCeiling Supply Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CCeiling Supply Outlet Pipe,     !- Component 1 Name
    CCeiling Supply Pipe Inlet Node, !- Component 1 Inlet Node Name
    CCeiling Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    CCeiling Supply Outlet Pipe,     !- Name
    CCeiling Supply Pipe Inlet Node,  !- Inlet Node Name
    CCeiling Supply Outlet Node;  !- Outlet Node Name

PlantLoop,
    CCeiling Water Loop,     !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CRCP HE Operation Scheme,!- Plant Equipment Operation Scheme Name
    CCeiling Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
!    CCeiling HE Supply Outlet Node,
    40,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.0005,                  !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CCeiling Supply Inlet Node,  !- Plant Side Inlet Node Name
    CCeiling Supply Outlet Node,  !- Plant Side Outlet Node Name
    CCeiling Cooling Supply Branches,  !- Plant Side Branch List Name
    CCeiling Supply Connectors,  !- Plant Side Connector List Name
    CCeiling Demand Inlet Node,  !- Demand Side Inlet Node Name
    CCeiling Demand Outlet Node,  !- Demand Side Outlet Node Name
    CCeiling Cooling Demand Branches,  !- Demand Side Branch List Name
    CCeiling Demand Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
    CRCP HE Operation Scheme,!- Name
!    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CRCP HE Operation,       !- Control Scheme 1 Name
    CRCP Cooling Schedule;   !- Control Scheme 1 Schedule Name

!PlantEquipmentOperation:Uncontrolled,
PlantEquipmentOperation:CoolingLoad,
    CRCP HE Operation,       !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    50000,                   !- Load Range 1 Upper Limit {W}
    CRCP HE Use Side;        !- Equipment List Name

PlantEquipmentList,
    CRCP HE Use Side,        !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    CCeiling HE;             !- Equipment 1 Name

HeatExchanger:FluidToFluid,
    CCeiling HE,             !- Name
    CRCP Cooling Schedule,   !- Availability Schedule Name
    CCeiling HE Demand Inlet Node, !- Loop Demand Side Inlet Node Name
    CCeiling HE Demand Outlet Node, !- Loop Demand Side Outlet Node Name
    0.0002,                  !- Loop Demand Side Design Flow Rate {m3/s}
    CCeiling HE Supply Inlet Node, !- Loop Supply Side Inlet Node Name
    CCeiling HE Supply Outlet Node, !- Loop Supply Side Outlet Node Name
    0.0005,                  !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
!    565.7589808,             !- Heat Exchanger U-Factor Times Area Value {W/k}
    5000,             !- Heat Exchanger U-Factor Times Area Value {W/k}
    CoolingSetpointModulated,!- Control Type
    CCeiling Supply Outlet Node,  !- Heat Exchanger Setpoint Node Name
!    CCeiling HE Supply Outlet Node,
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    ,                        !- Component Override Cooling Control Temperature Mode
    ,                        !- Sizing Factor
    ,                        !- Operation Minimum Temperature Limit {C}
    ;                        !- Operation Maximum Temperature Limit {C}

SetpointManager:Scheduled,
    CRCP Supply Water Temp Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CRCP Supply Temp Schedule,  !- Schedule Name
    CCeiling Supply Outlet Node;  !- Setpoint Node or NodeList Name
!    CCeiling HE Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   =========== Desiccant Cooling Demand ===========

BranchList,
    Desiccant Cooling Demand Branches,       !- Name
    Desiccant CW Inlet Branch,   !- Branch 1 Name
    Desiccant CW Branch1,         !- Branch 2 Name
    Desiccant CW Branch2,         !- Branch 3 Name
    Desiccant CW Bypass Branch,  !- Branch 4 Name
    Desiccant CW Outlet Branch;  !- Branch 5 Name

ConnectorList,
    Desiccant CW Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Desiccant CW Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Desiccant CW Demand Mixer;    !- Connector 2 Name

Branch,
    Desiccant CW Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant CW Inlet Pipe,     !- Component 1 Name
    Desiccant CW Demand Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant CW Inlet Pipe,     !- Name
    Desiccant CW Demand Inlet Node,  !- Inlet Node Name
    Desiccant CW Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Desiccant CW Demand Splitter, !- Name
    Desiccant CW Inlet Branch,   !- Inlet Branch Name
    Desiccant CW Branch1,         !- Outlet Branch 1 Name
    Desiccant CW Branch2,         !- Outlet Branch 2 Name
    Desiccant CW Bypass Branch;  !- Outlet Branch 3 Name

Branch,
    Desiccant CW Branch1,         !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CC1,                    !- Component 1 Name
    CC1-CW-In-Node,         !- Component 1 Inlet Node Name
    CC1-CW-Out-Node,        !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Desiccant CW Branch2,         !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    CC2,                    !- Component 1 Name
    CC2-CW-In-Node,         !- Component 1 Inlet Node Name
    CC2-CW-Out-Node,        !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Desiccant CW Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant CW Bypass Pipe,    !- Component 1 Name
    Desiccant CW Bypass Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant CW Bypass Pipe,     !- Name
    Desiccant CW Bypass Inlet Node,  !- Inlet Node Name
    Desiccant CW Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Desiccant CW Demand Mixer,   !- Name
    Desiccant CW Outlet Branch,  !- Outlet Branch Name
    Desiccant CW Branch1,         !- Inlet Branch 1 Name
    Desiccant CW Branch2,         !- Inlet Branch 2 Name
    Desiccant CW Bypass Branch;  !- Inlet Branch 3 Name

Branch,
    Desiccant CW Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant CW Outlet Pipe,     !- Component 1 Name
    Desiccant CW Exit Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant CW Outlet Pipe,     !- Name
    Desiccant CW Exit Inlet Node,  !- Inlet Node Name
    Desiccant CW Demand Outlet Node;  !- Outlet Node Name

!-   =========== Desiccant Cooling Supply ===========

BranchList,
    Desiccant Cooling Supply Branches,   !- Name
    Desiccant CW Pump Branch,          !- Branch 1 Name
    Desiccant CW HE Supply Branch,     !- Branch 2 Name
    Desiccant CW Supply Bypass Branch, !- Branch 3 Name
    Desiccant CW Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Desiccant CW Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Desiccant CW Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Desiccant CW Supply Mixer;    !- Connector 2 Name

Branch,
    Desiccant CW Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Desiccant CW Supply Pump, !- Component 1 Name
    Desiccant CW Supply Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW Pump Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:VariableSpeed,
    Desiccant CW Supply Pump, !- Name
    Desiccant CW Supply Inlet Node,  !- Inlet Node Name
    Desiccant CW Pump Outlet Node,  !- Outlet Node Name
!    0.00052,                 !- Rated Flow Rate {m3/s}
    0.000305,                !- Rated Flow Rate {m3/s}
    92160,                   !- Rated Pump Head {Pa}
!    184.32,                  !- Rated Power Consumption {W}
    360,
    0.774,                   !- Motor Efficiency
    0.357,                   !- Fraction of Motor Inefficiencies to Fluid Stream
    0.684293978,             !- Coefficient 1 of the Part Load Performance Curve
    0.428886224,             !- Coefficient 2 of the Part Load Performance Curve
    -0.052992219,            !- Coefficient 3 of the Part Load Performance Curve
    -0.051757793,            !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,              !- Pump Control Type
    Desiccant CC Cooling Schedule,       !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

Connector:Splitter,
    Desiccant CW Supply Splitter, !- Name
    Desiccant CW Pump Branch,    !- Inlet Branch Name
    Desiccant CW HE Supply Branch, !- Outlet Branch 1 Name
    Desiccant CW Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Desiccant CW HE Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    Desiccant CW HE,             !- Component 1 Name
    Desiccant CW HE Supply Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW HE Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Desiccant CW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant CW Supply Bypass Pipe,    !- Component 1 Name
    Desiccant CW Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant CW Supply Bypass Pipe,     !- Name
    Desiccant CW Supply Bypass Inlet Node,  !- Inlet Node Name
    Desiccant CW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Desiccant CW Supply Mixer,   !- Name
    Desiccant CW Supply Outlet Branch,  !- Outlet Branch Name
    Desiccant CW HE Supply Branch, !- Inlet Branch 1 Name
    Desiccant CW Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Desiccant CW Supply Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant CW Supply Outlet Pipe,     !- Component 1 Name
    Desiccant CW Supply Pipe Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant CW Supply Outlet Pipe,     !- Name
    Desiccant CW Supply Pipe Inlet Node,  !- Inlet Node Name
    Desiccant CW Supply Outlet Node;  !- Outlet Node Name

PlantLoop,
    Desiccant CW Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Desiccant CW HE Operation Scheme,  !- Plant Equipment Operation Scheme Name
!    Desiccant CW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    Desiccant CW HE Supply Outlet Node,
    80,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.000366667,             !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Desiccant CW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Desiccant CW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Desiccant Cooling Supply Branches,  !- Plant Side Branch List Name
    Desiccant CW Supply Connectors,  !- Plant Side Connector List Name
    Desiccant CW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Desiccant CW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Desiccant Cooling Demand Branches,  !- Demand Side Branch List Name
    Desiccant CW Demand Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
    Desiccant CW HE Operation Scheme,  !- Name
    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
    Desiccant CW HE Operation,  !- Control Scheme 1 Name
    Desiccant CC Cooling Schedule;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:Uncontrolled,
    Desiccant CW HE Operation,  !- Name
    Desiccant CW HE Use Side; !- Equipment List Name

PlantEquipmentList,
    Desiccant CW HE Use Side,!- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Desiccant CW HE;         !- Equipment 1 Name

HeatExchanger:FluidToFluid,
    Desiccant CW HE,             !- Name
    Desiccant CC Cooling Schedule,  !- Availability Schedule Name
    Desiccant CW HE Demand Inlet Node, !- Loop Demand Side Inlet Node Name
    Desiccant CW HE Demand Outlet Node, !- Loop Demand Side Outlet Node Name
!    0.000366667,             !- Loop Demand Side Design Flow Rate {m3/s}
    0.000333333,             !- Loop Demand Side Design Flow Rate {m3/s}
    Desiccant CW HE Supply Inlet Node, !- Loop Supply Side Inlet Node Name
    Desiccant CW HE Supply Outlet Node, !- Loop Supply Side Outlet Node Name
!    0.000366667,             !- Loop Supply Side Design Flow Rate {m3/s}
    0.000333333,             !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
!    Ideal,             !- Heat Exchange Model Type
!    15348.66667,             !- Heat Exchanger U-Factor Times Area Value {W/k}
!    153486.6667,             !- Heat Exchanger U-Factor Times Area Value {W/k}
    306973.3334,             !- Heat Exchanger U-Factor Times Area Value {W/k}
    CoolingSetpointModulated,!- Control Type
!    Desiccant CW Supply Outlet Node,       !- Heat Exchanger Setpoint Node Name
    Desiccant CW HE Supply Outlet Node,
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    ,                        !- Component Override Cooling Control Temperature Mode
    ,                        !- Sizing Factor
    ,                        !- Operation Minimum Temperature Limit {C}
    ;                        !- Operation Maximum Temperature Limit {C}

SetpointManager:Scheduled,
    Desiccant CC Supply Water Temp Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Desiccant CC Supply Temp Schedule,  !- Schedule Name
!    Desiccant CW Supply Outlet Node;  !- Setpoint Node or NodeList Name
    Desiccant CW HE Supply Outlet Node;  !- Setpoint Node or NodeList Name


!-   =========== Desiccant Heating Demand ===========

BranchList,
    Desiccant Heating Demand Branches,       !- Name
    Desiccant HW Inlet Branch,   !- Branch 1 Name
    Desiccant HW Branch1,         !- Branch 2 Name
    Desiccant HW Branch2,         !- Branch 3 Name
    Desiccant HW Bypass Branch,  !- Branch 4 Name
    Desiccant HW Outlet Branch;  !- Branch 5 Name

ConnectorList,
    Desiccant HW Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Desiccant HW Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Desiccant HW Demand Mixer;    !- Connector 2 Name

Branch,
    Desiccant HW Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant HW Inlet Pipe,     !- Component 1 Name
    Desiccant HW Demand Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant HW Inlet Pipe,     !- Name
    Desiccant HW Demand Inlet Node,  !- Inlet Node Name
    Desiccant HW Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Desiccant HW Demand Splitter, !- Name
    Desiccant HW Inlet Branch,   !- Inlet Branch Name
    Desiccant HW Branch1,         !- Outlet Branch 1 Name
    Desiccant HW Branch2,         !- Outlet Branch 2 Name
    Desiccant HW Bypass Branch;  !- Outlet Branch 3 Name

Branch,
    Desiccant HW Branch1,         !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HC1,                    !- Component 1 Name
    HC1-HW-In-Node,         !- Component 1 Inlet Node Name
    HC1-HW-Out-Node,        !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Desiccant HW Branch2,         !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    HC2,                    !- Component 1 Name
    HC2-HW-In-Node,         !- Component 1 Inlet Node Name
    HC2-HW-Out-Node,        !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Desiccant HW Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant HW Bypass Pipe,    !- Component 1 Name
    Desiccant HW Bypass Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant HW Bypass Pipe,     !- Name
    Desiccant HW Bypass Inlet Node,  !- Inlet Node Name
    Desiccant HW Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Desiccant HW Demand Mixer,   !- Name
    Desiccant HW Outlet Branch,  !- Outlet Branch Name
    Desiccant HW Branch1,         !- Inlet Branch 1 Name
    Desiccant HW Branch2,         !- Inlet Branch 2 Name
    Desiccant HW Bypass Branch;  !- Inlet Branch 3 Name

Branch,
    Desiccant HW Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant HW Outlet Pipe,     !- Component 1 Name
    Desiccant HW Exit Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant HW Outlet Pipe,     !- Name
    Desiccant HW Exit Inlet Node,  !- Inlet Node Name
    Desiccant HW Demand Outlet Node;  !- Outlet Node Name

!-   =========== Desiccant Heating Supply ===========

BranchList,
    Desiccant Heating Supply Branches,   !- Name
    Desiccant HW Pump Branch,          !- Branch 1 Name
    Desiccant HW HE Supply Branch,     !- Branch 2 Name
    Desiccant HW Supply Bypass Branch, !- Branch 3 Name
    Desiccant HW Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Desiccant HW Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Desiccant HW Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Desiccant HW Supply Mixer;    !- Connector 2 Name

Branch,
    Desiccant HW Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Desiccant HW Supply Pump, !- Component 1 Name
    Desiccant HW Supply Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW Pump Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:VariableSpeed,
    Desiccant HW Supply Pump, !- Name
    Desiccant HW Supply Inlet Node,  !- Inlet Node Name
    Desiccant HW Pump Outlet Node,  !- Outlet Node Name
!    0.000493333,             !- Rated Flow Rate {m3/s}
!    0.00044,             !- Rated Flow Rate {m3/s}
!    0.00012,             !- Rated Flow Rate {m3/s}
    0.00005,             !- Rated Flow Rate {m3/s}
    52480,                   !- Rated Pump Head {Pa}
    158.72,                  !- Rated Power Consumption {W}
    0.767,                   !- Motor Efficiency
    0.208,                   !- Fraction of Motor Inefficiencies to Fluid Stream
    0.776605244,             !- Coefficient 1 of the Part Load Performance Curve
    -0.421023303,            !- Coefficient 2 of the Part Load Performance Curve
    1.81195899,              !- Coefficient 3 of the Part Load Performance Curve
    -1.167343953,            !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,              !- Pump Control Type
    Desiccant HC Heating Schedule,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

Connector:Splitter,
    Desiccant HW Supply Splitter, !- Name
    Desiccant HW Pump Branch,    !- Inlet Branch Name
    Desiccant HW HE Supply Branch, !- Outlet Branch 1 Name
    Desiccant HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Desiccant HW HE Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    Desiccant HW HE,             !- Component 1 Name
    Desiccant HW HE Supply Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW HE Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Desiccant HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant HW Supply Bypass Pipe,    !- Component 1 Name
    Desiccant HW Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant HW Supply Bypass Pipe,     !- Name
    Desiccant HW Supply Bypass Inlet Node,  !- Inlet Node Name
    Desiccant HW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Desiccant HW Supply Mixer,   !- Name
    Desiccant HW Supply Outlet Branch,  !- Outlet Branch Name
    Desiccant HW HE Supply Branch, !- Inlet Branch 1 Name
    Desiccant HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Desiccant HW Supply Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Desiccant HW Supply Outlet Pipe,     !- Component 1 Name
    Desiccant HW Supply Pipe Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Desiccant HW Supply Outlet Pipe,     !- Name
    Desiccant HW Supply Pipe Inlet Node,  !- Inlet Node Name
    Desiccant HW Supply Outlet Node;  !- Outlet Node Name

PlantLoop,
    Desiccant HW Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Desiccant HW HE Operation Scheme,  !- Plant Equipment Operation Scheme Name
!    Desiccant HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    Desiccant HW HE Supply Outlet Node,
    80,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.000416667,             !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Desiccant HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Desiccant HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Desiccant Heating Supply Branches,  !- Plant Side Branch List Name
    Desiccant HW Supply Connectors,  !- Plant Side Connector List Name
    Desiccant HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Desiccant HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Desiccant Heating Demand Branches,  !- Demand Side Branch List Name
    Desiccant HW Demand Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
    Desiccant HW HE Operation Scheme,  !- Name
    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
!    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Desiccant HW HE Operation,  !- Control Scheme 1 Name
    Desiccant HC Heating Schedule;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:Uncontrolled,
    Desiccant HW HE Operation,  !- Name
    Desiccant HW HE Use Side; !- Equipment List Name

!PlantEquipmentOperation:HeatingLoad,
!    Desiccant HW HE Operation,            !- Name
!    0,                       !- Load Range 1 Lower Limit {W}
!    50000,                   !- Load Range 1 Upper Limit {W}
!    Desiccant HW HE Use Side;             !- Range 1 Equipment List Name


PlantEquipmentList,
    Desiccant HW HE Use Side,!- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    Desiccant HW HE;         !- Equipment 1 Name

HeatExchanger:FluidToFluid,
    Desiccant HW HE,             !- Name
    Desiccant HC Heating Schedule,  !- Availability Schedule Name
    Desiccant HW HE Demand Inlet Node, !- Loop Demand Side Inlet Node Name
    Desiccant HW HE Demand Outlet Node, !- Loop Demand Side Outlet Node Name
    0.000416667,             !- Loop Demand Side Design Flow Rate {m3/s}
    Desiccant HW HE Supply Inlet Node, !- Loop Supply Side Inlet Node Name
    Desiccant HW HE Supply Outlet Node, !- Loop Supply Side Outlet Node Name
    0.000416667,             !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
    13953.33333,             !- Heat Exchanger U-Factor Times Area Value {W/k}
    HeatingSetpointModulated,!- Control Type
!    Desiccant HW Supply Outlet Node,  !- Heat Exchanger Setpoint Node Name
    Desiccant HW HE Supply Outlet Node,
    0.01,                    !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop,              !- Heat Transfer Metering End Use Type
    ,                        !- Component Override Loop Supply Side Inlet Node Name
    ,                        !- Component Override Loop Demand Side Inlet Node Name
    ,                        !- Component Override Cooling Control Temperature Mode
    ,                        !- Sizing Factor
    ,                        !- Operation Minimum Temperature Limit {C}
    ;                        !- Operation Maximum Temperature Limit {C}

SetpointManager:Scheduled,
    Desiccant HC Supply Water Temp Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Desiccant HC Supply Temp Schedule,  !- Schedule Name
!    Desiccant HW Supply Outlet Node;  !- Setpoint Node or NodeList Name
    Desiccant HW HE Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   =========== Secondary Cooling Demand ===========

BranchList,
    Secondary Cooling Demand Branches,       !- Name
    Secondary CW Demand Inlet Branch,   !- Branch 1 Name
    CB HE Demand Branch,         !- Branch 2 Name
    CCeiling HE Demand Branch,         !- Branch 3 Name
    Desiccant CW HE Demand Branch,         !- Branch 4 Name
    Secondary CW Demand Bypass Branch,  !- Branch 5 Name
    Secondary CW Demand Outlet Branch;  !- Branch 6 Name

ConnectorList,
    Secondary CW Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary CW Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary CW Demand Mixer;    !- Connector 2 Name

Branch,
    Secondary CW Demand Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary CW Demand Inlet Pipe,     !- Component 1 Name
    Secondary CW Demand Inlet Node, !- Component 1 Inlet Node Name
    Secondary CW Demand Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary CW Demand Inlet Pipe,     !- Name
    Secondary CW Demand Inlet Node,  !- Inlet Node Name
    Secondary CW Demand Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Secondary CW Demand Splitter, !- Name
    Secondary CW Demand Inlet Branch,   !- Inlet Branch Name
    CB HE Demand Branch,         !- Outlet Branch 1 Name
    CCeiling HE Demand Branch,         !- Outlet Branch 2 Name
    Desiccant CW HE Demand Branch,         !- Outlet Branch 3 Name
    Secondary CW Demand Bypass Branch;  !- Outlet Branch 4 Name

Branch,
    CB HE Demand Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    CB HE,             !- Component 1 Name
    CB HE Demand Inlet Node, !- Component 1 Inlet Node Name
    CB HE Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    CCeiling HE Demand Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    CCeiling HE,             !- Component 1 Name
    CCeiling HE Demand Inlet Node, !- Component 1 Inlet Node Name
    CCeiling HE Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Desiccant CW HE Demand Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    Desiccant CW HE,             !- Component 1 Name
    Desiccant CW HE Demand Inlet Node, !- Component 1 Inlet Node Name
    Desiccant CW HE Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Secondary CW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary CW Demand Bypass Pipe,    !- Component 1 Name
    Secondary CW Demand Bypass Inlet Node, !- Component 1 Inlet Node Name
    Secondary CW Demand Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary CW Demand Bypass Pipe,     !- Name
    Secondary CW Demand Bypass Inlet Node,  !- Inlet Node Name
    Secondary CW Demand Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Secondary CW Demand Mixer,   !- Name
    Secondary CW Demand Outlet Branch,  !- Outlet Branch Name
    CB HE Demand Branch, !- Inlet Branch 1 Name
    CCeiling HE Demand Branch,  !- Inlet Branch 2 Name
    Desiccant CW HE Demand Branch,  !- Inlet Branch 3 Name
    Secondary CW Demand Bypass Branch;  !- Inlet Branch 4 Name

Branch,
    Secondary CW Demand Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary CW Demand Outlet Pipe,     !- Component 1 Name
    Secondary CW Demand Pipe Inlet Node, !- Component 1 Inlet Node Name
    Secondary CW Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary CW Demand Outlet Pipe,     !- Name
    Secondary CW Demand Pipe Inlet Node,  !- Inlet Node Name
    Secondary CW Demand Outlet Node;  !- Outlet Node Name

!-   =========== Secondary Cooling Supply ===========

BranchList,
    Secondary Cooling Supply Branches,       !- Name
    Secondary CW Supply Inlet Branch,   !- Branch 1 Name
    Secondary CW PCM Supply Branch,         !- Branch 2 Name
    Secondary CW Supply Bypass Branch,  !- Branch 5 Name
    Secondary CW Pump Branch;  !- Branch 6 Name

ConnectorList,
    Secondary CW Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary CW Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary CW Supply Mixer;    !- Connector 2 Name

Branch,
    Secondary CW Supply Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary CW Supply Inlet Pipe,     !- Component 1 Name
    Secondary CW Supply Inlet Node, !- Component 1 Inlet Node Name
    Secondary CW Supply Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary CW Supply Inlet Pipe,     !- Name
    Secondary CW Supply Inlet Node,  !- Inlet Node Name
    Secondary CW Supply Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Secondary CW Supply Splitter, !- Name
    Secondary CW Supply Inlet Branch,    !- Inlet Branch Name
    Secondary CW PCM Supply Branch, !- Outlet Branch 1 Name
    Secondary CW Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Secondary CW PCM Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ThermalStorage:ChilledWater:Mixed, !- Component 1 Object Type
    PCM,                     !- Component 1 Name
    PCM Use Side Inlet Node, !- Component 1 Inlet Node Name
    PCM Use Side Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Secondary CW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary CW Supply Bypass Pipe,    !- Component 1 Name
    Secondary CW Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    Secondary CW Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary CW Supply Bypass Pipe,     !- Name
    Secondary CW Supply Bypass Inlet Node,  !- Inlet Node Name
    Secondary CW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Secondary CW Supply Mixer,   !- Name
    Secondary CW Pump Branch,  !- Outlet Branch Name
    Secondary CW PCM Supply Branch, !- Inlet Branch 1 Name
    Secondary CW Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Secondary CW Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Secondary CW Supply Pump, !- Component 1 Name
    Secondary CW Pump Inlet Node, !- Component 1 Inlet Node Name
    Secondary CW Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:VariableSpeed,
    Secondary CW Supply Pump, !- Name
    Secondary CW Pump Inlet Node,  !- Inlet Node Name
    Secondary CW Supply Outlet Node,  !- Outlet Node Name
!    0.002333333,             !- Rated Flow Rate {m3/s}
    0.001016667,             !- Rated Flow Rate {m3/s}
    212000,                  !- Rated Pump Head {Pa}
    1220,                    !- Rated Power Consumption {W}
    0.836,                   !- Motor Efficiency
    0.48,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.326167859,             !- Coefficient 1 of the Part Load Performance Curve
    1.330115028,             !- Coefficient 2 of the Part Load Performance Curve
    -0.688640535,            !- Coefficient 3 of the Part Load Performance Curve
    0.040961325,             !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent,              !- Pump Control Type
    PCM Use Side Cooling Schedule,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

PlantLoop,
    Secondary CW Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    PCM Operation Scheme,    !- Plant Equipment Operation Scheme Name
!    Secondary CW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    PCM Use Side Outlet Node,
    40,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.001016667,             !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Secondary CW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Secondary CW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Secondary Cooling Supply Branches,  !- Plant Side Branch List Name
    Secondary CW Supply Connectors,  !- Plant Side Connector List Name
    Secondary CW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Secondary CW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Secondary Cooling Demand Branches,  !- Demand Side Branch List Name
    Secondary CW Demand Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

!PlantEquipmentOperationSchemes,
!    PCM Operation Scheme,           !- Name
!    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
!    PCM Operation,           !- Control Scheme 1 Name
!    PCM Use Side Cooling Schedule;  !- Control Scheme 1 Schedule Name

!PlantEquipmentOperation:Uncontrolled,
!    PCM Operation,           !- Name
!    PCM Use Side;            !- Equipment List Name

PlantEquipmentOperationSchemes,
    PCM Operation Scheme,           !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
!    PlantEquipmentOperation:Uncontrolled,
    PCM Operation,           !- Control Scheme 1 Name
    PCM Use Side Cooling Schedule;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
!PlantEquipmentOperation:Uncontrolled,
    PCM Operation,           !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    50000,                   !- Load Range 1 Upper Limit {W}
    PCM Use Side;            !- Range 1 Equipment List Name

PlantEquipmentList,
    PCM Use Side,            !- Name
    ThermalStorage:ChilledWater:Mixed,  !- Equipment 1 Object Type
    PCM;                     !- Equipment 1 Name

ThermalStorage:ChilledWater:Mixed,
    PCM,                     !- Name
!    6,                       !- Tank Volume {m3}
!	9.8666,
!    21.366,
    28,                      !*3/19
    PCM Temp Schedule,       !- Setpoint Temperature Schedule Name
    2.5,                     !- Deadband Temperature Difference {deltaC}
    1,                       !- Minimum Temperature Limit {C}
    ,                        !- Nominal Cooling Capacity {W}
    Schedule,                !- Ambient Temperature Indicator
    PCM ambient Temp Schedule,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    22.5090,                      !- Heat Gain Coefficient from Ambient Temperature {W/K}
    PCM Use Side Inlet Node, !- Use Side Inlet Node Name
    PCM Use Side Outlet Node,!- Use Side Outlet Node Name
    1,                       !- Use Side Heat Transfer Effectiveness
    PCM Use Side Cooling Schedule,  !- Use Side Availability Schedule Name
    0.001166667,             !- Use Side Design Flow Rate {m3/s}
    PCM Source Side Inlet Node,  !- Source Side Inlet Node Name
    PCM Source Side Outlet Node,  !- Source Side Outlet Node Name
    1,                       !- Source Side Heat Transfer Effectiveness
    Plant On Schedule Cooling,       !- Source Side Availability Schedule Name *3/19
    0.001016667,             !- Source Side Design Flow Rate {m3/s}
    ;                       !- Tank Recovery Time {hr}

SetpointManager:Scheduled,
    PCM Cooling Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP Cooling Temp,       !- Schedule Name
!    Secondary CW Supply Outlet Node;  !- Setpoint Node or NodeList Name
    PCM Use Side Outlet Node;  !- Setpoint Node or NodeList Name


!-   =========== Secondary Heating Demand ===========

BranchList,
    Secondary Heating Demand Branches,       !- Name
    Secondary HW Demand Inlet Branch,   !- Branch 1 Name
    Desiccant HW HE Demand Branch,         !- Branch 2 Name
    Secondary HW Demand Bypass Branch,  !- Branch 3 Name
    Secondary HW Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Secondary HW Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary HW Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary HW Demand Mixer;    !- Connector 2 Name

Branch,
    Secondary HW Demand Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary HW Demand Inlet Pipe,     !- Component 1 Name
    Secondary HW Demand Inlet Node, !- Component 1 Inlet Node Name
    Secondary HW Demand Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary HW Demand Inlet Pipe,     !- Name
    Secondary HW Demand Inlet Node,  !- Inlet Node Name
    Secondary HW Demand Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Secondary HW Demand Splitter, !- Name
    Secondary HW Demand Inlet Branch,   !- Inlet Branch Name
    Desiccant HW HE Demand Branch,   !- Outlet Branch 1 Name
    Secondary HW Demand Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Desiccant HW HE Demand Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid, !- Component 1 Object Type
    Desiccant HW HE,             !- Component 1 Name
    Desiccant HW HE Demand Inlet Node, !- Component 1 Inlet Node Name
    Desiccant HW HE Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Secondary HW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary HW Demand Bypass Pipe,    !- Component 1 Name
    Secondary HW Demand Bypass Inlet Node, !- Component 1 Inlet Node Name
    Secondary HW Demand Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary HW Demand Bypass Pipe,     !- Name
    Secondary HW Demand Bypass Inlet Node,  !- Inlet Node Name
    Secondary HW Demand Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Secondary HW Demand Mixer,   !- Name
    Secondary HW Demand Outlet Branch,  !- Outlet Branch Name
    Desiccant HW HE Demand Branch, !- Inlet Branch 1 Name
    Secondary HW Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Secondary HW Demand Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary HW Demand Outlet Pipe,     !- Component 1 Name
    Secondary HW Demand Pipe Inlet Node, !- Component 1 Inlet Node Name
    Secondary HW Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary HW Demand Outlet Pipe,     !- Name
    Secondary HW Demand Pipe Inlet Node,  !- Inlet Node Name
    Secondary HW Demand Outlet Node;  !- Outlet Node Name

!-   =========== Secondary Heating Supply ===========

BranchList,
    Secondary Heating Supply Branches,       !- Name
    Secondary HW Supply Inlet Branch,   !- Branch 1 Name
    Secondary HW HS Supply Branch,         !- Branch 2 Name
    Secondary HW Supply Bypass Branch,  !- Branch 5 Name
    Secondary HW Pump Branch;           !- Branch 6 Name

ConnectorList,
    Secondary HW Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary HW Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary HW Supply Mixer;    !- Connector 2 Name

Branch,
    Secondary HW Supply Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary HW Supply Inlet Pipe,     !- Component 1 Name
    Secondary HW Supply Inlet Node, !- Component 1 Inlet Node Name
    Secondary HW Supply Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary HW Supply Inlet Pipe,     !- Name
    Secondary HW Supply Inlet Node,  !- Inlet Node Name
    Secondary HW Supply Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Secondary HW Supply Splitter, !- Name
    Secondary HW Supply Inlet Branch,    !- Inlet Branch Name
    Secondary HW HS Supply Branch, !- Outlet Branch 1 Name
    Secondary HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Secondary HW HS Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed, !- Component 1 Object Type
    HS,                     !- Component 1 Name
    HS Use Side Inlet Node, !- Component 1 Inlet Node Name
    HS Use Side Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Secondary HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Secondary HW Supply Bypass Pipe,    !- Component 1 Name
    Secondary HW Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    Secondary HW Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Secondary HW Supply Bypass Pipe,     !- Name
    Secondary HW Supply Bypass Inlet Node,  !- Inlet Node Name
    Secondary HW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Secondary HW Supply Mixer,   !- Name
    Secondary HW Pump Branch,  !- Outlet Branch Name
    Secondary HW HS Supply Branch, !- Inlet Branch 1 Name
    Secondary HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Secondary HW Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Secondary HW Supply Pump, !- Component 1 Name
    Secondary HW Pump Inlet Node, !- Component 1 Inlet Node Name
    Secondary HW Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:VariableSpeed,
    Secondary HW Supply Pump, !- Name
    Secondary HW Pump Inlet Node,  !- Inlet Node Name
    Secondary HW Supply Outlet Node,  !- Outlet Node Name
!    0.002383333,             !- Rated Flow Rate {m3/s}
    0.001133333,             !- Rated Flow Rate {m3/s}
    202000,                  !- Rated Pump Head {Pa}
    1190,                    !- Rated Power Consumption {W}
    0.838,                   !- Motor Efficiency
    0.48,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.380712672,             !- Coefficient 1 of the Part Load Performance Curve
    1.319367226,             !- Coefficient 2 of the Part Load Performance Curve
    -0.806553853,            !- Coefficient 3 of the Part Load Performance Curve
    0.107181371,             !- Coefficient 4 of the Part Load Performance Curve
!    0,                       !- Minimum Flow Rate {m3/s}
    0.001133333,             !- Minimum Flow Rate {m3/s}
    Intermittent,              !- Pump Control Type
    HS Use Side Cooling Schedule,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {Rotations Per Minute}
    ,                        !- Maximum RPM Schedule {Rotations Per Minute}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

PlantLoop,
    Secondary HW Water Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HS Operation Scheme,           !- Plant Equipment Operation Scheme Name
!    Secondary HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    HS Use Side Outlet Node,
    80,                      !- Maximum Loop Temperature {C}
!    0,                       !- Minimum Loop Temperature {C}
    0.001133333,             !- Minimum Loop Temperature {C}
    0.001133333,             !- Maximum Loop Flow Rate {m3/s}
    ,                        !- Minimum Loop Flow Rate {m3/s}
    ,                        !- Plant Loop Volume {m3}
    Secondary HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Secondary HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Secondary Heating Supply Branches,  !- Plant Side Branch List Name
    Secondary HW Supply Connectors,  !- Plant Side Connector List Name
    Secondary HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Secondary HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Secondary Heating Demand Branches,  !- Demand Side Branch List Name
    Secondary HW Demand Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

!PlantEquipmentOperationSchemes,
!    PCM Operation,           !- Name
!    PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
!    HS Operation,            !- Control Scheme 1 Name
!    HS Use Side Cooling Schedule;  !- Control Scheme 1 Schedule Name

!PlantEquipmentOperation:Uncontrolled,
!    HS Operation,            !- Name
!    HS Use Side;             !- Equipment List Name

PlantEquipmentOperationSchemes,
    HS Operation Scheme,           !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HS Operation,            !- Control Scheme 1 Name
    HS Use Side Cooling Schedule;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
    HS Operation,            !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    50000,                   !- Load Range 1 Upper Limit {W}
    HS Use Side;             !- Range 1 Equipment List Name

PlantEquipmentList,
    HS Use Side,             !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    HS;                      !- Equipment 1 Name

SetpointManager:Scheduled,
    HS Heating Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HS Heating Temp,       !- Schedule Name
!    Secondary HW Supply Outlet Node;  !- Setpoint Node or NodeList Name
    HS Use Side Outlet Node;  !- Setpoint Node or NodeList Name

WaterHeater:Mixed,
    HS,                      !- Name
!    6,                       !- Tank Volume {m3}
    14,                      !*3/19
    CutOut Temp Schedule,             !- Setpoint Temperature Schedule Name
    0.5,                        !- Deadband Temperature Difference {deltaC}
    46,                        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    ,                        !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    HS ambient Temp Schedule,    !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
!    327.442,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    50,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
!    ,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
!    327.442,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    50,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
!    ,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    HS Use Side Inlet Node,  !- Use Side Inlet Node Name
    HS Use Side Outlet Node, !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    HS Source Side Inlet Node,  !- Source Side Inlet Node Name
    HS Source Side Outlet Node,  !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.000416667,             !- Use Side Design Flow Rate {m3/s}
    0.001133333,             !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
!    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    StorageTank,  !- Source Side Flow Control Mode
    ;!- Indirect Alternate Setpoint Temperature Schedule Name


!-   =========== Primary Cooling Demand ===========

BranchList,
    Primary Cooling Demand Branches,       !- Name
    Primary CW Demand Inlet Branch,   !- Branch 1 Name
    Primary CW PCM Demand Branch,         !- Branch 2 Name
    Primary CW Demand Bypass Branch,  !- Branch 3 Name
    Primary CW Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Primary CW Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Primary CW Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Primary CW Demand Mixer;    !- Connector 2 Name

Branch,
    Primary CW Demand Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary CW Demand Inlet Pipe,     !- Component 1 Name
    Primary CW Demand Inlet Node, !- Component 1 Inlet Node Name
    Primary CW Demand Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary CW Demand Inlet Pipe,     !- Name
    Primary CW Demand Inlet Node,  !- Inlet Node Name
    Primary CW Demand Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Primary CW Demand Splitter, !- Name
    Primary CW Demand Inlet Branch,   !- Inlet Branch Name
    Primary CW PCM Demand Branch,         !- Outlet Branch 1 Name
    Primary CW Demand Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Primary CW PCM Demand Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    ThermalStorage:ChilledWater:Mixed, !- Component 1 Object Type
    PCM,                     !- Component 1 Name
    PCM Source Side Inlet Node, !- Component 1 Inlet Node Name
    PCM Source Side Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Primary CW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary CW Demand Bypass Pipe,    !- Component 1 Name
    Primary CW Demand Bypass Inlet Node, !- Component 1 Inlet Node Name
    Primary CW Demand Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary CW Demand Bypass Pipe,     !- Name
    Primary CW Demand Bypass Inlet Node,  !- Inlet Node Name
    Primary CW Demand Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Primary CW Demand Mixer,   !- Name
    Primary CW Demand Outlet Branch,  !- Outlet Branch Name
    Primary CW PCM Demand Branch, !- Inlet Branch 1 Name
    Primary CW Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Primary CW Demand Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary CW Demand Outlet Pipe,     !- Component 1 Name
    Primary CW Demand Pipe Inlet Node, !- Component 1 Inlet Node Name
    Primary CW Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary CW Demand Outlet Pipe,     !- Name
    Primary CW Demand Pipe Inlet Node,  !- Inlet Node Name
    Primary CW Demand Outlet Node;  !- Outlet Node Name

!-   =========== Primary Cooling Supply ===========

BranchList,
    Primary Cooling Supply Branches,       !- Name
    Primary CW Pump Branch,   !- Branch 1 Name
    Primary CW GSHP Supply Branch,         !- Branch 2 Name
    Primary CW Supply Bypass Branch,  !- Branch 5 Name
    Primary CW Supply Outlet Branch;  !- Branch 6 Name

ConnectorList,
    Primary CW Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Primary CW Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Primary CW Supply Mixer;    !- Connector 2 Name

Branch,
    Primary CW Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Primary CW Supply Pump, !- Component 1 Name
    Primary CW Supply Inlet Node, !- Component 1 Inlet Node Name
    Primary CW Pump Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:ConstantSpeed,
    Primary CW Supply Pump,  !- Name
    Primary CW Supply Inlet Node,  !- Inlet Node Name
    Primary CW Pump Outlet Node,  !- Outlet Node Name
!    0.0023,                  !- Rated Flow Rate {m3/s}
    0.00118853,
    220000,                  !- Rated Pump Head {Pa}
    1190,                    !- Rated Power Consumption {W}
    0.838,                   !- Motor Efficiency
    0.51,                    !- Fraction of Motor Inefficiencies to Fluid Stream
!    Intermittent,              !- Pump Control Type
    Continuous,              !- Pump Control Type
    Plant On Schedule Cooling,                        !- Pump Flow Rate Schedule Name*3/19
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

Connector:Splitter,
    Primary CW Supply Splitter, !- Name
    Primary CW Pump Branch,    !- Inlet Branch Name
    Primary CW GSHP Supply Branch, !- Outlet Branch 1 Name
    Primary CW Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Primary CW GSHP Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR, !- Component 1 Object Type
    GSHP,                     !- Component 1 Name
    GSHP CW Supply Inlet Node, !- Component 1 Inlet Node Name
    GSHP CW Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Primary CW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary CW Supply Bypass Pipe,    !- Component 1 Name
    Primary CW Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    Primary CW Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary CW Supply Bypass Pipe,     !- Name
    Primary CW Supply Bypass Inlet Node,  !- Inlet Node Name
    Primary CW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Primary CW Supply Mixer,   !- Name
    Primary CW Supply Outlet Branch,  !- Outlet Branch Name
    Primary CW GSHP Supply Branch, !- Inlet Branch 1 Name
    Primary CW Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Primary CW Supply Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary CW Supply Outlet Pipe,     !- Component 1 Name
    Primary CW Supply Pipe Inlet Node, !- Component 1 Inlet Node Name
    Primary CW Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary CW Supply Outlet Pipe,     !- Name
    Primary CW Supply Pipe Inlet Node,  !- Inlet Node Name
    Primary CW Supply Outlet Node;  !- Outlet Node Name

PlantLoop,
    Primary CW Water Loop,   !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    GSHP Operation,          !- Plant Equipment Operation Scheme Name
!    Primary CW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
!    GSHP CW Supply Outlet Node,
!    Primary CW Supply Inlet Node,  !- Loop Temperature Setpoint Node Name
    GSHP CW Supply Inlet Node,  !- Loop Temperature Setpoint Node Name
    20,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.00118853,              !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Primary CW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Primary CW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Primary Cooling Supply Branches,  !- Plant Side Branch List Name
    Primary CW Supply Connectors,  !- Plant Side Connector List Name
    Primary CW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Primary CW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Primary Cooling Demand Branches,  !- Demand Side Branch List Name
    Primary CW Demand Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
    GSHP Operation,          !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    GSHP cooling,            !- Control Scheme 1 Name
    Plant On Schedule Cooling;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    GSHP cooling,            !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    500000,                   !- Load Range 1 Upper Limit {W}
    Cooling plant;           !- Range 1 Equipment List Name

PlantEquipmentList,
    Cooling plant,           !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    GSHP;                    !- Equipment 1 Name

SetpointManager:Scheduled,
    GSHP Cooling Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP Cooling Temp,       !- Schedule Name
!    Primary CW Supply Outlet Node;  !- Setpoint Node or NodeList Name
!    GSHP CW Supply Outlet Node;  !- Setpoint Node or NodeList Name
!    Primary CW Supply Inlet Node;  !- Setpoint Node or NodeList Name
    GSHP CW Supply Inlet Node;  !- Setpoint Node or NodeList Name

!-   =========== Primary Heating Demand ===========

BranchList,
    Primary Heating Demand Branches,       !- Name
    Primary HW Demand Inlet Branch,   !- Branch 1 Name
    Primary HW HS Demand Branch,         !- Branch 2 Name
    Primary HW Demand Bypass Branch,  !- Branch 3 Name
    Primary HW Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Primary HW Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Primary HW Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Primary HW Demand Mixer;    !- Connector 2 Name

Branch,
    Primary HW Demand Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary HW Demand Inlet Pipe,     !- Component 1 Name
    Primary HW Demand Inlet Node, !- Component 1 Inlet Node Name
    Primary HW Demand Entrance Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary HW Demand Inlet Pipe,     !- Name
    Primary HW Demand Inlet Node,  !- Inlet Node Name
    Primary HW Demand Entrance Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Primary HW Demand Splitter, !- Name
    Primary HW Demand Inlet Branch,   !- Inlet Branch Name
    Primary HW HS Demand Branch,         !- Outlet Branch 1 Name
    Primary HW Demand Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Primary HW HS Demand Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed, !- Component 1 Object Type
    HS,                     !- Component 1 Name
    HS Source Side Inlet Node, !- Component 1 Inlet Node Name
    HS Source Side Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Primary HW Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary HW Demand Bypass Pipe,    !- Component 1 Name
    Primary HW Demand Bypass Inlet Node, !- Component 1 Inlet Node Name
    Primary HW Demand Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary HW Demand Bypass Pipe,     !- Name
    Primary HW Demand Bypass Inlet Node,  !- Inlet Node Name
    Primary HW Demand Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Primary HW Demand Mixer,   !- Name
    Primary HW Demand Outlet Branch,  !- Outlet Branch Name
    Primary HW HS Demand Branch, !- Inlet Branch 1 Name
    Primary HW Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Primary HW Demand Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary HW Demand Outlet Pipe,     !- Component 1 Name
    Primary HW Demand Pipe Inlet Node, !- Component 1 Inlet Node Name
    Primary HW Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary HW Demand Outlet Pipe,     !- Name
    Primary HW Demand Pipe Inlet Node,  !- Inlet Node Name
    Primary HW Demand Outlet Node;  !- Outlet Node Name

!-   =========== Primary Heating Supply ===========

BranchList,
    Primary Heating Supply Branches,       !- Name
    Primary HW Pump Branch,   !- Branch 1 Name
    Primary HW GSHP Supply Branch,         !- Branch 2 Name
    Primary HW Supply Bypass Branch,  !- Branch 5 Name
    Primary HW Supply Outlet Branch;  !- Branch 6 Name

ConnectorList,
    Primary HW Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Primary HW Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Primary HW Supply Mixer;    !- Connector 2 Name

Branch,
    Primary HW Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Primary HW Supply Pump, !- Component 1 Name
    Primary HW Supply Inlet Node, !- Component 1 Inlet Node Name
    Primary HW Pump Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:ConstantSpeed,
    Primary HW Supply Pump,  !- Name
    Primary HW Supply Inlet Node,  !- Inlet Node Name
    Primary HW Pump Outlet Node,  !- Outlet Node Name
!    0.0023,                  !- Rated Flow Rate {m3/s}
    0.001316667,             !- Rated Flow Rate {m3/s}
    219000,                  !- Rated Pump Head {Pa}
    1220,                    !- Rated Power Consumption {W}
    0.836,                   !- Motor Efficiency
    0.49,                    !- Fraction of Motor Inefficiencies to Fluid Stream
!    Intermittent,              !- Pump Control Type
    Continuous,              !- Pump Control Type
    Plant On Schedule Heating,                        !- Pump Flow Rate Schedule Name *3/19
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

Connector:Splitter,
    Primary HW Supply Splitter, !- Name
    Primary HW Pump Branch,    !- Inlet Branch Name
    Primary HW GSHP Supply Branch, !- Outlet Branch 1 Name
    Primary HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Primary HW GSHP Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR, !- Component 1 Object Type
    GSHP,                     !- Component 1 Name
    GSHP HRecovery Inlet Node, !- Component 1 Inlet Node Name
    GSHP HRecovery Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Primary HW Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary HW Supply Bypass Pipe,    !- Component 1 Name
    Primary HW Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    Primary HW Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary HW Supply Bypass Pipe,     !- Name
    Primary HW Supply Bypass Inlet Node,  !- Inlet Node Name
    Primary HW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Primary HW Supply Mixer,   !- Name
    Primary HW Supply Outlet Branch,  !- Outlet Branch Name
    Primary HW GSHP Supply Branch, !- Inlet Branch 1 Name
    Primary HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Primary HW Supply Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Primary HW Supply Outlet Pipe,     !- Component 1 Name
    Primary HW Supply Pipe Inlet Node, !- Component 1 Inlet Node Name
    Primary HW Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Primary HW Supply Outlet Pipe,     !- Name
    Primary HW Supply Pipe Inlet Node,  !- Inlet Node Name
    Primary HW Supply Outlet Node;  !- Outlet Node Name

PlantLoop,
    Primary HW Water Loop,   !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    GSHP Heating Operation,  !- Plant Equipment Operation Scheme Name
!    Primary HW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    GSHP HRecovery Outlet Node,
    80,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.001316667,             !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Primary HW Supply Inlet Node,  !- Plant Side Inlet Node Name
    Primary HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Primary Heating Supply Branches,  !- Plant Side Branch List Name
    Primary HW Supply Connectors,  !- Plant Side Connector List Name
    Primary HW Demand Inlet Node,  !- Demand Side Inlet Node Name
    Primary HW Demand Outlet Node,  !- Demand Side Outlet Node Name
    Primary Heating Demand Branches,  !- Demand Side Branch List Name
    Primary HW Demand Connectors,  !- Demand Side Connector List Name
    Sequential;              !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
    GSHP Heating Operation,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    GSHPHeating,             !- Control Scheme 1 Name
    Plant On Schedule Heating;       !- Control Scheme 1 Schedule Name
!    Plant Off;               !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
    GSHPHeating,             !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    50000,                   !- Load Range 1 Upper Limit {W}
    Heating plant;           !- Range 1 Equipment List Name

PlantEquipmentList,
    Heating plant,           !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    GSHP;                    !- Equipment 1 Name

Chiller:Electric:EIR,
    GSHP,                    !- Name
    24870,                   !- Reference Capacity {W}
    4.64,                    !- Reference COP {W/W}
    7,                       !- Reference Leaving Chilled Water Temperature {C}
    30,                      !- Reference Entering Condenser Fluid Temperature {C}
    0.00118853,              !- Reference Chilled Water Flow Rate {m3/s}
    0.001362007,             !- Reference Condenser Fluid Flow Rate {m3/s}
    GSHP_CAPFT,              !- Cooling Capacity Function of Temperature Curve Name
    GSHP_EIRFT,              !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    GSHP_EIRFPLR,            !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
!    0.1,                     !- Minimum Part Load Ratio
    0.0,                     !- Minimum Part Load Ratio
    3,                       !- Maximum Part Load Ratio  ****** default 1.0
    1,                       !- Optimum Part Load Ratio
!    0.2,                     !- Minimum Unloading Ratio
    0,                       !- Minimum Unloading Ratio
    GSHP CW Supply Inlet Node,  !- Chilled Water Inlet Node Name
    GSHP CW Supply Outlet Node,  !- Chilled Water Outlet Node Name
    GSHP Condenser Inlet Node,  !- Condenser Inlet Node Name
    GSHP Condenser Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
!    NotModulated,            !- Chiller Flow Mode
    ConstantFlow,            !- Chiller Flow Mode
!    LeavingSetpointModulated,!- Chiller Flow Mode
    0.001304659,             !- Design Heat Recovery Water Flow Rate {m3/s}
    GSHP HRecovery Inlet Node,  !- Heat Recovery Inlet Node Name
    GSHP HRecovery Outlet Node,  !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    1,                       !- Condenser Heat Recovery Relative Capacity Fraction ****
    GSHP Heating Temp,       !- Heat Recovery Inlet High Temperature Limit Schedule Name
    GSHP HRecovery Outlet Node;  !- Heat Recovery Leaving Temperature Setpoint Node Name

!Curve:Quadratic,
!    GSHP_EIRFPLR,            !- Name
!    0.244172837,             !- Coefficient1 Constant
!    -.089868517,             !- Coefficient2 x
!    0.066277801,             !- Coefficient3 x**2
!    0.791314837,             !- Minimum Value of x
!    1.265782067,             !- Maximum Value of x
!    0.214132762,             !- Minimum Curve Output
!    0.235849057,             !- Maximum Curve Output
!    Dimensionless,           !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type
!
!Curve:Quadratic,
!    GSHP_EIRFPLR,            !- Name
!    0.867937122,             !- Coefficient1 Constant
!    0.084472934,             !- Coefficient2 x
!    0.048561638,             !- Coefficient3 x**2
!    0.791314837,             !- Minimum Value of x
!    1          ,             !- Maximum Value of x
!    0.965738758,             !- Minimum Curve Output
!    1          ,             !- Maximum Curve Output
!    Dimensionless,           !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type
!
!Curve:Quadratic,
!    GSHP_EIRFPLR,            !- Name
!    0.0,                     !- Coefficient1 Constant
!    1.0,                     !- Coefficient2 x
!    0.0,                     !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    3          ,             !- Maximum Value of x
!     ,                       !- Minimum Curve Output
!               ,             !- Maximum Curve Output
!    Dimensionless,           !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type
!
!Curve:Quadratic,
!    GSHP_EIRFPLR,            !- Name
!    0.0,                     !- Coefficient1 Constant
!    2.1101,                  !- Coefficient2 x
!    -1.1343,                 !- Coefficient3 x**2
!    0.0,                     !- Minimum Value of x
!    3          ,             !- Maximum Value of x
!     ,                       !- Minimum Curve Output
!               ,             !- Maximum Curve Output
!    Dimensionless,           !- Input Unit Type for X
!    Dimensionless;           !- Output Unit Type

Curve:Quadratic, !*3/19
    GSHP_EIRFPLR,            !- Name
    0.0,                     !- Coefficient1 Constant
    1.7732,                  !- Coefficient2 x
    -0.753,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    3          ,             !- Maximum Value of x
     ,                       !- Minimum Curve Output
               ,             !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    GSHP_CAPFT,              !- Name
    1.04964806435,           !- Coefficient1 Constant
    0.03775978537,           !- Coefficient2 x
    0.00044781172,           !- Coefficient3 x**2
    -.006008711,             !- Coefficient4 y
    -.00002349815,           !- Coefficient5 y**2
    -.00030084918,           !- Coefficient6 x*y
    -10,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    50,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    GSHP_EIRFT,              !- Name
    0.20883695184,           !- Coefficient1 Constant
    -.00480431563,           !- Coefficient2 x
    0.00061646065,           !- Coefficient3 x**2
    0.01742976291,           !- Coefficient4 y
    0.00044103969,           !- Coefficient5 y**2
    -.00106420231,           !- Coefficient6 x*y
    -10,                     !- Minimum Value of x
    20,                      !- Maximum Value of x
    25,                      !- Minimum Value of y
    50,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


SetpointManager:Scheduled,
    GSHP Heating Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    GSHP Heating Temp,       !- Schedule Name
    GSHP HRecovery Outlet Node;  !- Setpoint Node or NodeList Name


!-   =========== Condenser Demand ===========

BranchList,
    Condenser Demand Branches,       !- Name
    Condenser Pump Branch,   !- Branch 1 Name
    Condenser GSHP Demand Branch,         !- Branch 2 Name
    Condenser Demand Bypass Branch,  !- Branch 3 Name
    Condenser Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
    Condenser Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Demand Mixer;    !- Connector 2 Name

Branch,
    Condenser Pump Branch,    !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Condenser Supply Pump, !- Component 1 Name
    Condenser Demand Inlet Node, !- Component 1 Inlet Node Name
    Condenser Pump Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pump:ConstantSpeed,
    Condenser Supply Pump,  !- Name
    Condenser Demand Inlet Node,  !- Inlet Node Name
    Condenser Pump Outlet Node,  !- Outlet Node Name
!    0.0017875,               !- Rated Flow Rate {m3/s}
    0.001947667,             !- Rated Flow Rate {m3/s}
    59625,                   !- Rated Pump Head {Pa}
!    274.2188,                !- Rated Power Consumption {W}
    650,                !- Rated Power Consumption {W}
    0.793,                   !- Motor Efficiency
    0.481,                   !- Fraction of Motor Inefficiencies to Fluid Stream
!    Intermittent,              !- Pump Control Type
    Continuous,              !- Pump Control Type
    Plant On Schedule GHEX,                        !- Pump Flow Rate Schedule Name *3/19
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ;                        !- Skin Loss Radiative Fraction

Connector:Splitter,
    Condenser Demand Splitter, !- Name
    Condenser Pump Branch,   !- Inlet Branch Name
    Condenser GSHP Demand Branch,         !- Outlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Condenser GSHP Demand Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR, !- Component 1 Object Type
    GSHP,                     !- Component 1 Name
    GSHP Condenser Inlet Node, !- Component 1 Inlet Node Name
    GSHP Condenser Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Condenser Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Bypass Pipe,    !- Component 1 Name
    Condenser Demand Bypass Inlet Node, !- Component 1 Inlet Node Name
    Condenser Demand Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Condenser Demand Bypass Pipe,     !- Name
    Condenser Demand Bypass Inlet Node,  !- Inlet Node Name
    Condenser Demand Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Condenser Demand Mixer,   !- Name
    Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Condenser GSHP Demand Branch, !- Inlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Condenser Demand Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Outlet Pipe,     !- Component 1 Name
    Condenser Demand Pipe Inlet Node, !- Component 1 Inlet Node Name
    Condenser Demand Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Condenser Demand Outlet Pipe,     !- Name
    Condenser Demand Pipe Inlet Node,  !- Inlet Node Name
    Condenser Demand Outlet Node;  !- Outlet Node Name

!-   =========== Condenser Supply ===========

BranchList,
    Condenser Supply Branches,       !- Name
    Condenser Supply Inlet Branch,   !- Branch 1 Name
    Condenser GHEX Supply Branch,         !- Branch 2 Name
    Condenser Supply Bypass Branch,  !- Branch 5 Name
    Condenser Supply Outlet Branch;  !- Branch 6 Name

ConnectorList,
    Condenser Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Supply Mixer;    !- Connector 2 Name

Branch,
    Condenser Supply Inlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Outlet Pipe,     !- Component 1 Name
    Condenser Supply Inlet Node, !- Component 1 Inlet Node Name
    Condenser Supply Pipe Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Condenser Supply Outlet Pipe,     !- Name
    Condenser Supply Inlet Node,  !- Inlet Node Name
    Condenser Supply Pipe Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    Condenser Supply Splitter, !- Name
    Condenser Supply Inlet Branch,    !- Inlet Branch Name
    Condenser GHEX Supply Branch, !- Outlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Branch,
    Condenser GHEX Supply Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    GroundHeatExchanger:Vertical, !- Component 1 Object Type
    GHEX,                     !- Component 1 Name
    GHEX Condenser Supply Inlet Node, !- Component 1 Inlet Node Name
    GHEX Condenser Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Branch,
    Condenser Supply Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Bypass Pipe,    !- Component 1 Name
    Condenser Supply Bypass Inlet Node, !- Component 1 Inlet Node Name
    Condenser Supply Bypass Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Condenser Supply Bypass Pipe,     !- Name
    Condenser Supply Bypass Inlet Node,  !- Inlet Node Name
    Condenser Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Mixer,
    Condenser Supply Mixer,   !- Name
    Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Condenser GHEX Supply Branch, !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
    Condenser Supply Outlet Branch,   !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Inlet Pipe,     !- Component 1 Name
    Condenser Supply Pipe Inlet Node, !- Component 1 Inlet Node Name
    Condenser Supply Outlet Node, !- Component 1 Outlet Node Name
    ;                     !- Component 1 Branch Control Type

Pipe:Adiabatic,
    Condenser Supply Inlet Pipe,     !- Name
    Condenser Supply Pipe Inlet Node,  !- Inlet Node Name
    Condenser Supply Outlet Node;  !- Outlet Node Name

CondenserLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    GHEX Operation Schemes,  !- Condenser Equipment Operation Scheme Name
!    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    GHEX Condenser Supply Outlet Node,
    80,                      !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.001947667,             !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Branches,  !- Condenser Side Branch List Name
    Condenser Supply Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Connectors,  !- Condenser Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    None;                    !- Pressure Simulation Type

CondenserEquipmentOperationSchemes,
    GHEX Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    GHEX Operation,          !- Control Scheme 1 Name
    Plant On Schedule GHEX;       !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
    GHEX Operation,          !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    50000,                   !- Load Range 1 Upper Limit {W}
    ZEB Condensers;          !- Range 1 Equipment List Name

CondenserEquipmentList,
    ZEB Condensers,          !- Name
    GroundHeatExchanger:Vertical,  !- Equipment 1 Object Type
    GHEX;                    !- Equipment 1 Name

GroundHeatExchanger:Vertical,
    GHEX,                        !- Name
    GHEX Condenser Supply Inlet Node, !- Inlet Node Name
    GHEX Condenser Supply Outlet Node, !- Outlet Node Name
    0.001947667,             !- Maximum Flow Rate {m3/s}
    8,                       !- Number of Bore Holes
    72,                      !- Bore Hole Length {m}
    0.179,                   !- Bore Hole Radius {m}
    1.85,                    !- Ground Thermal Conductivity {W/m-K}
!    1.61,                    !- Ground Thermal Heat Capacity {J/m3-K}wrong value
    3203900,                 !- Ground Thermal Heat Capacity {J/m3-K} 1.61*1990*1000
     17.7,                    !- Ground Temperature {C}
    0.001947667,             !- Design Flow Rate {m3/s}
    1.53,                    !- Grout Thermal Conductivity {W/m-K}
    0.4,                     !- Pipe Thermal Conductivity {W/m-K}
    0.034,                   !- Pipe Out Diameter {m}
    0.043,                   !- U-Tube Distance {m}
    0.0035,                  !- Pipe Thickness {m}
    ,                        !- Maximum Length of Simulation
    0.0005,                  !- G-Function Reference Ratio {dimensionless}
    27,                      !- Number of Data Pairs of the G Function
    -13.86021505,            !- G-Function Ln(T/Ts) Value 1
    0.138888889,             !- G-Function G Value 1
    -12.95340502,            !- G-Function Ln(T/Ts) Value 2
    0.694444444,             !- G-Function G Value 2
    -12.12544803,            !- G-Function Ln(T/Ts) Value 3
    1.111111111,             !- G-Function G Value 3
    -11.29749104,            !- G-Function Ln(T/Ts) Value 4
    1.388888889,             !- G-Function G Value 4
    -10.5483871,             !- G-Function Ln(T/Ts) Value 5
    1.666666667,             !- G-Function G Value 5
    -9.878136201,            !- G-Function Ln(T/Ts) Value 6
    2.083333333,             !- G-Function G Value 6
    -9.247311828,            !- G-Function Ln(T/Ts) Value 7
    2.222222222,             !- G-Function G Value 7
    -8.498207885,            !- G-Function Ln(T/Ts) Value 8
    2.638888889,             !- G-Function G Value 8
    -7.827956989,            !- G-Function Ln(T/Ts) Value 9
    3.055555556,             !- G-Function G Value 9
    -7.039426523,            !- G-Function Ln(T/Ts) Value 10
    3.333333333,             !- G-Function G Value 10
    -6.329749104,            !- G-Function Ln(T/Ts) Value 11
    3.75,                    !- G-Function G Value 11
    -5.501792115,            !- G-Function Ln(T/Ts) Value 12
    4.444444444,             !- G-Function G Value 12
    -4.634408602,            !- G-Function Ln(T/Ts) Value 13
    5.277777778,             !- G-Function G Value 13
    -3.964157706,            !- G-Function Ln(T/Ts) Value 14
    6.388888889,             !- G-Function G Value 14
    -3.451612903,            !- G-Function Ln(T/Ts) Value 15
    7.361111111,             !- G-Function G Value 15
    -2.899641577,            !- G-Function Ln(T/Ts) Value 16
    8.333333333,             !- G-Function G Value 16
    -2.387096774,            !- G-Function Ln(T/Ts) Value 17
    9.722222222,             !- G-Function G Value 17
    -1.795698925,            !- G-Function Ln(T/Ts) Value 18
    11.11111111,             !- G-Function G Value 18
    -1.322580645,            !- G-Function Ln(T/Ts) Value 19
    11.94444444,             !- G-Function G Value 19
    -0.770609319,            !- G-Function Ln(T/Ts) Value 20
    12.91666667,             !- G-Function G Value 20
    -0.218637993,            !- G-Function Ln(T/Ts) Value 21
    13.88888889,             !- G-Function G Value 21
    0.333333333,             !- G-Function Ln(T/Ts) Value 22
    14.58333333,             !- G-Function G Value 22
    0.885304659,             !- G-Function Ln(T/Ts) Value 23
    15,                      !- G-Function G Value 23
    1.437275986,             !- G-Function Ln(T/Ts) Value 24
    15.27777778,             !- G-Function G Value 24
    2.028673835,             !- G-Function Ln(T/Ts) Value 25
    15.41666667,             !- G-Function G Value 25
    2.580645161,             !- G-Function Ln(T/Ts) Value 26
    15.27777778,             !- G-Function G Value 26
    3.053763441,             !- G-Function Ln(T/Ts) Value 27
    15.41666667;             !- G-Function G Value 27

SetpointManager:FollowGroundTemperature,
    GHEX control,            !- Name
    Temperature,             !- Control Variable
    Site:GroundTemperature:Deep,  !- Reference Ground Temperature Object Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    0,                       !- Minimum Setpoint Temperature {C}
    GHEX Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name


!---Water Loop output supply side

  Output:Variable,GHEX Condenser SUPPLY INLET NODE,System Node Temperature,hourly;
  Output:Variable,GHEX Condenser SUPPLY OUTLET NODE,System Node Temperature,hourly;
  Output:Variable,GHEX Condenser SUPPLY OUTLET NODE,System Node Mass Flow Rate,hourly;
!   Output:Variable,Condenser SUPPLY INLET NODE,System Node Temperature,hourly;
!   Output:Variable,Condenser SUPPLY OUTLET NODE,System Node Temperature,hourly;
!   Output:Variable,Condenser SUPPLY OUTLET NODE,System Node Mass Flow Rate,hourly;
  Output:Variable,PRIMARY HW SUPPLY INLET NODE,System Node Temperature,hourly;
  Output:Variable,PRIMARY HW SUPPLY OUTLET NODE,System Node Temperature,hourly;
  Output:Variable,PRIMARY HW SUPPLY OUTLET NODE,System Node Mass Flow Rate,hourly;
  Output:Variable,Secondary HW SUPPLY INLET NODE,System Node Temperature,hourly;
  Output:Variable,Secondary HW SUPPLY OUTLET NODE,System Node Temperature,hourly;
  Output:Variable,Secondary HW SUPPLY OUTLET NODE,System Node Mass Flow Rate,hourly;
  Output:Variable,Primary CW Supply Inlet Node,System Node Temperature,hourly;
  Output:Variable,Primary CW Supply Outlet Node,System Node Temperature,hourly;
  Output:Variable,Primary CW Supply Outlet Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Secondary CW Supply Inlet Node,System Node Temperature,hourly;
  Output:Variable,Secondary CW Supply Outlet Node,System Node Temperature,hourly;
  Output:Variable,Secondary CW Supply Outlet Node,System Node Mass Flow Rate,hourly;
  Output:Variable,CB Supply Inlet Node,System Node Temperature,hourly;
  Output:Variable,CB Supply Outlet Node,System Node Temperature,hourly;
  Output:Variable,CB Supply Outlet Node,System Node Mass Flow Rate,hourly;
  Output:Variable,CCeiling Supply Inlet Node,System Node Temperature,hourly;
  Output:Variable,CCeiling Supply Outlet Node,System Node Temperature,hourly;
  Output:Variable,CCeiling Supply Outlet Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Desiccant CW Supply Inlet Node,System Node Temperature,hourly;
  Output:Variable,Desiccant CW Supply Outlet Node,System Node Temperature,hourly;
  Output:Variable,Desiccant CW Supply Outlet Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Desiccant HW Supply Inlet Node,System Node Temperature,hourly;
  Output:Variable,Desiccant HW Supply Outlet Node,System Node Temperature,hourly;
  Output:Variable,Desiccant HW Supply Outlet Node,System Node Mass Flow Rate,hourly;
!
!------Water Loop demand side output
!
  Output:Variable,PCB-CW-In-Node,System Node Temperature,hourly;
  Output:Variable,PCB-CW-Out-Node,System Node Temperature,hourly;
  Output:Variable,PCB-CW-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,CRCP-CW-In-Node,System Node Temperature,hourly;
  Output:Variable,CRCP-CW-Out-Node,System Node Temperature,hourly;
  Output:Variable,CRCP-CW-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,CC1-CW-In-Node,System Node Temperature,hourly;
  Output:Variable,CC1-CW-Out-Node,System Node Temperature,hourly;
  Output:Variable,CC1-CW-In-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,CC2-CW-In-Node,System Node Temperature,hourly;
  Output:Variable,CC2-CW-Out-Node,System Node Temperature,hourly;
  Output:Variable,CC2-CW-In-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,HC1-HW-In-Node,System Node Temperature,hourly;
  Output:Variable,HC1-HW-Out-Node,System Node Temperature,hourly;
  Output:Variable,HC1-HW-In-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,HC2-HW-In-Node,System Node Temperature,hourly;
  Output:Variable,HC2-HW-Out-Node,System Node Temperature,hourly;
  Output:Variable,HC2-HW-In-Node,System Node Mass Flow Rate,hourly;
!
!!------Air Loop Output
!
  Output:Variable,HEX1-Sup-Node,System Node Temperature,hourly;
  Output:Variable,HEX1-Sup-Node,System Node Humidity Ratio,hourly;
!  Output:Variable,HEX1-Sup-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,CC1-Out-Node,System Node Temperature,hourly;
  Output:Variable,CC1-Out-Node,System Node Humidity Ratio,hourly;
!  Output:Variable,CC1-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,DHEX-Sup-Node,System Node Temperature,hourly;
  Output:Variable,DHEX-Sup-Node,System Node Humidity Ratio,hourly;
!  Output:Variable,DHEX-Sup-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,DHEX-Ex-Node,System Node Temperature,hourly;
!  Output:Variable,DHEX-Ex-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,OAM-Mix-Node,System Node Temperature,hourly;
!  Output:Variable,OAM-Mix-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,CC2-Out-Node,System Node Temperature,hourly;
  Output:Variable,CC2-Out-Node,System Node Humidity Ratio,hourly;
!  Output:Variable,CC2-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,HC1-Out-Node,System Node Temperature,hourly;
!  Output:Variable,HC1-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Sup-Out-Node,System Node Temperature,hourly;
!  Output:Variable,Sup-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Sup-In-Node,System Node Temperature,hourly;
!  Output:Variable,Sup-In-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,OAM-Relief-Node,System Node Temperature,hourly;
!  Output:Variable,OAM-Relief-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,HEX1-Ex-Node,System Node Temperature,hourly;
!  Output:Variable,HEX1-Ex-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,OA2-Out-Node,System Node Temperature,hourly;
!  Output:Variable,OA2-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,OA1-Out-Node,System Node Temperature,hourly;
!  Output:Variable,OA1-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,HC2-Out-Node,System Node Temperature,hourly;
!  Output:Variable,HC2-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,OA1-In-Node,System Node Temperature,hourly;
!  Output:Variable,OA1-In-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,OA2-In-Node,System Node Temperature,hourly;
!  Output:Variable,OA2-In-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Dem-In-Node,System Node Temperature,hourly;
!  Output:Variable,Dem-In-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Dem-Out-Node,System Node Temperature,hourly;
!  Output:Variable,Dem-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,PCB-Out-Node,System Node Temperature,hourly;
  Output:Variable,PCB-Out-Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Sup-Ple-Out-Node2,System Node Temperature,hourly;
  Output:Variable,Sup-Ple-Out-Node2,System Node Mass Flow Rate,hourly;
!
!----Bypass output
!  Output:Variable,Condenser Supply Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Condenser Supply Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Condenser Demand Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Condenser Demand Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary CW Supply Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary CW Supply Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary CW Demand Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary CW Demand Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary HW Supply Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary HW Supply Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary HW Demand Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary HW Demand Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary CW Supply Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary CW Supply Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary CW Demand Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary CW Demand Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary HW Supply Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary HW Supply Bypass Inlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary HW Demand Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary HW Demand Bypass Inlet Node,System Node Mass Flow Rate,hourly;
  Output:Variable,Int-Zone-Node,System Node Temperature,hourly;
  Output:Variable,Per-Zone-Node,System Node Temperature,hourly;
  Output:Variable,Int-Zone-Node,System Node Humidity Ratio,hourly;
  Output:Variable,Per-Zone-Node,System Node Humidity Ratio,hourly;
!  Output:Diagnostics,ReportDuringWarmup;

!---------Demand Side Output
!  Output:Variable,Secondary CW Demand Inlet Node,System Node Temperature,hourly;
  Output:Variable,CB HE Demand Inlet Node,System Node Temperature,hourly;
  Output:Variable,CB HE Demand Outlet Node,System Node Temperature,hourly;
  Output:Variable,CB HE Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,CCeiling HE Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,CCeiling HE Demand Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Desiccant CW HE Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Desiccant CW HE Demand Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Secondary CW Demand Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Secondary HW Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Desiccant HW HE Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Desiccant HW HE Demand Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Secondary HW Demand Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary CW Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,PCM Source Side Inlet Node,System Node Temperature,hourly;
!  Output:Variable,PCM Source Side Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary CW Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary HW Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,HS Source Side Inlet Node,System Node Temperature,hourly;
!  Output:Variable,HS Source Side Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary HW Demand Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Condenser Demand Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Condenser Pump Outlet Node,System Node Temperature,hourly;
!  Output:Variable,GSHP Condenser Inlet Node,System Node Temperature,hourly;
!  Output:Variable,GSHP Condenser Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Condenser Demand Pipe Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Condenser Demand Outlet Node,System Node Temperature,hourly;
!
!  Output:Variable,CB HE Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,CCeiling HE Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Desiccant CW HE Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary CW Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Desiccant HW HE Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Secondary HW Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,PCM Source Side Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,HS Source Side Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Primary HW Demand Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Condenser Pump Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,GSHP Condenser Outlet Node,System Node Mass Flow Rate,hourly;
!  Output:Variable,Condenser Demand Outlet Node,System Node Mass Flow Rate,hourly;
!
!  Output:Variable,GSHP CW Supply Outlet Node,System Node Temperature,hourly;
!  Output:Variable,GSHP CW Supply Inlet Node,System Node Temperature,hourly;
!  Output:Variable,GSHP CW Supply Outlet Node,System Node Mass Flow Rate,hourly;
!
!  Output:Variable,Primary CW Supply Bypass Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary CW Supply Bypass Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary CW Supply Bypass Outlet Node,System Node Mass Flow Rate,hourly;
!
!  Output:Variable,Primary CW Supply Outlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary CW Supply Inlet Node,System Node Temperature,hourly;
!  Output:Variable,Primary CW Supply Outlet Node,System Node Mass Flow Rate,hourly;
!
!
!  Output:Variable,GHEX Condenser SUPPLY INLET NODE,System Node Temperature,timestep;
!  Output:Variable,GHEX Condenser SUPPLY OUTLET NODE,System Node Temperature,timestep;
!  Output:Variable,GHEX Condenser SUPPLY OUTLET NODE,System Node Mass Flow Rate,timestep;
!!   Output:Variable,Condenser SUPPLY INLET NODE,System Node Temperature,timestep;
!   Output:Variable,Condenser SUPPLY OUTLET NODE,System Node Temperature,timestep;
!   Output:Variable,Condenser SUPPLY OUTLET NODE,System Node Mass Flow Rate,timestep;
!  Output:Variable,PRIMARY HW SUPPLY INLET NODE,System Node Temperature,timestep;
!  Output:Variable,PRIMARY HW SUPPLY OUTLET NODE,System Node Temperature,timestep;
!  Output:Variable,PRIMARY HW SUPPLY OUTLET NODE,System Node Mass Flow Rate,timestep;
!  Output:Variable,Secondary HW SUPPLY INLET NODE,System Node Temperature,timestep;
!  Output:Variable,Secondary HW SUPPLY OUTLET NODE,System Node Temperature,timestep;
!  Output:Variable,Secondary HW SUPPLY OUTLET NODE,System Node Mass Flow Rate,timestep;
!  Output:Variable,Primary CW Supply Inlet Node,System Node Temperature,timestep;
!  Output:Variable,Primary CW Supply Outlet Node,System Node Temperature,timestep;
!  Output:Variable,Primary CW Supply Outlet Node,System Node Mass Flow Rate,timestep;
!  Output:Variable,Secondary CW Supply Inlet Node,System Node Temperature,timestep;
!  Output:Variable,Secondary CW Supply Outlet Node,System Node Temperature,timestep;
!  Output:Variable,Secondary CW Supply Outlet Node,System Node Mass Flow Rate,timestep;
!  Output:Variable,CB Supply Inlet Node,System Node Temperature,timestep;
!  Output:Variable,CB Supply Outlet Node,System Node Temperature,timestep;
!  Output:Variable,CB Supply Outlet Node,System Node Mass Flow Rate,timestep;
!  Output:Variable,CCeiling Supply Inlet Node,System Node Temperature,timestep;
!  Output:Variable,CCeiling Supply Outlet Node,System Node Temperature,timestep;
!  Output:Variable,CCeiling Supply Outlet Node,System Node Mass Flow Rate,timestep;
!  Output:Variable,Desiccant CW Supply Inlet Node,System Node Temperature,timestep;
!  Output:Variable,Desiccant CW Supply Outlet Node,System Node Temperature,timestep;
!  Output:Variable,Desiccant CW Supply Outlet Node,System Node Mass Flow Rate,timestep;
!  Output:Variable,Desiccant HW Supply Inlet Node,System Node Temperature,timestep;
!  Output:Variable,Desiccant HW Supply Outlet Node,System Node Temperature,timestep;
!  Output:Variable,Desiccant HW Supply Outlet Node,System Node Mass Flow Rate,timestep;
  Output:Variable,*,Chiller Electric Power,hourly;
  Output:Variable,*,Chiller Part Load Ratio,hourly;
  Output:Variable,*,Pump Electric Power,hourly;
  Output:Variable,*,Water Heater Tank Temperature,hourly;
!  Output:Variable,*,Water Heater Electric Power,hourly; !*
  Output:Variable,*,Chilled Water Thermal Storage Tank Temperature,hourly;
  Output:Variable,*,Dehumidifier Removed Water Mass,hourly;
  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,hourly;
  Output:Variable,*,Zone Radiant HVAC Cooling Fluid Energy,hourly;
  Output:Variable,*,Cooling Coil Total Cooling Energy,hourly;
  Output:Variable,*,Heating Coil Heating Energy,hourly;
  Output:Variable,*,Chiller Electric Energy,hourly;
  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly; !*
  Output:Variable,*,Chiller Total Recovered Heat Rate,hourly; !*
  Output:Variable,*,Fluid Heat Exchanger Heat Transfer Rate,hourly; !*
  Output:Variable,*,Pump Electric Energy,hourly;
  Output:Variable,*,Fan Electric Energy,hourly;
!  Output:Variable,*,Water Heater Heating Energy,hourly;
!Output:Variable,*,Other Equipment Lost Heat Energy,hourly;
!Output:Variable,*,Other Equipment Total Heating Energy,hourly;


