! File generated by DesignBuilder - 6.1.8.021 2021/06/16 - 17:26:03
! Source file: E:\eikichiono\Documents\04_Association\SHASE\ECP\JSBC2018_updated_system.dsb

  Version,9.4;

  RunPeriod,
    JSBC2O18 (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    3,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\Tokyo.epw

  Site:Location,
    JSBC2O18 (O1-O1:31-12)  (01-01:31-12),  !- Name
    35.7,                    !- Latitude {deg}
    139.8,                   !- Longitude {deg}
    9,                       !- Time Zone {hr}
    0;                       !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,2.14219236786825,2.80489073702932,6.98679427964703,13.7999821922943,21.3613515773637,27.6366457963283,30.9146131479331,30.2927737283838,25.9569754324446,19.0785277503645,11.5259740874942,5.33716331886187;

  Site:GroundReflectance,.1,.1,.1,.1,.1,.1,.1,.1,.1,.1,.1,.1;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    No,                     !- Do Zone Sizing Calculation
    No,                     !- Do System Sizing Calculation
    No,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in JSBC2O18 (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.3,                    !- Maximum Dry-Bulb Temperature {C}
    5.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101325,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in JSBC2O18 (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    0.9,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    0.9,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101325,                  !- Barometric Pressure {Pa}
    9.3,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,4;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    3,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Coming-of-Age Day,       !- Name
    9 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Vemal Equinox Day,       !- Name
    21 Mar,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Constitution Memorial Day,  !- Name
    3 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Greenery Day,            !- Name
    4 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Childrens Day,           !- Name
    5 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Marine Day,              !- Name
    17 Jul,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Respect for the Aged Day,!- Name
    18 Sep,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Health-Sports Day,       !- Name
    9 Oct,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Culture Day,             !- Name
    3 Nov,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labour Thanksgiving Day, !- Name
    23 Nov,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Winter holiday,          !- Name
    29 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Chilled water flow set point temperature: Always 6 C

  Schedule:Compact,
    Chilled water flow set point temperature: Always 6 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7;          !- Field 3

! Schedule: Hot Water flow set point temperature: Always 80.0 C

  Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Condenser flow set point temperature: Always 29.0 C

  Schedule:Compact,
    Condenser flow set point temperature: Always 29.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Air loop cooling set point temperature: Always 14.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    4,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Sunday Holidays,    !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: SummerDesignDay AllOtherDays,  !- Field 15
    Until: 07:00,            !- Field 16
    0,                       !- Field 17
    Until: 21:00,            !- Field 18
    4,                       !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

  Schedule:Compact,
    HVAC schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: Sunday Holidays,    !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: SummerDesignDay AllOtherDays,  !- Field 15
    Until: 07:00,            !- Field 16
    0,                       !- Field 17
    Until: 21:00,            !- Field 18
    1,                       !- Field 19
    Until: 24:00,            !- Field 20
    0;                       !- Field 21

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Fraction of outdoor air schedule: Always 0.5

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Min outdoor air schedule: Always 1.00

  Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Heat recovery heating setpoint temperature: Always 11

  Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11;         !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: JP Office - corridor occupants

  Schedule:Compact,
    JP Office - corridor occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: JP Office - office equipments

  Schedule:Compact,
    JP Office - office equipments,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0.25,       !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.8,        !- Field 7
    Until: 19:00,1,          !- Field 9
    Until: 21:00,0.5,        !- Field 11
    Until: 24:00,0.25,       !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,0.25,       !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0.25;       !- Field 19

! Schedule: JP Office - office lighting

  Schedule:Compact,
    JP Office - office lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 20:00,1,          !- Field 9
    Until: 21:00,0.8,        !- Field 11
    Until: 24:00,0,          !- Field 13
    For: Weekends,           !- Field 15
    Until: 24:00,0,          !- Field 16
    For: AllOtherDays,       !- Field 18
    Until: 24:00,0;          !- Field 19

! Schedule: JP Office - 8-21 Lighting

  Schedule:Compact,
    JP Office - 8-21 Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: JP Office - office occupants

  Schedule:Compact,
    JP Office - office occupants,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 12:00,1,          !- Field 5
    Until: 13:00,0.6,        !- Field 7
    Until: 18:00,1,          !- Field 9
    Until: 19:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 21:00,0.2,        !- Field 15
    Until: 24:00,0,          !- Field 17
    For: Weekends,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0;          !- Field 23

  WindowMaterial:Glazing,
    10000,                   !- Name
    Spectral,                !- Optical Data Type
    Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>,  !- Window Glass Spectral Data Set Name
    .007874,                 !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  MaterialProperty:GlazingSpectralData,
    Ammended AGC Glass Co. N.A. Float Glass <CLR_8.AFG>,  !- Name
    0.305,0,0.049,0.049,
    0.31,0,0.049,0.049,
    0.315,0.002,0.048,0.048,
    0.32,0.013,0.048,0.048,
    0.325,0.05,0.047,0.047,
    0.33,0.136,0.048,0.048,
    0.335,0.262,0.051,0.051,
    0.34,0.407,0.054,0.054,
    0.345,0.54,0.059,0.059,
    0.35,0.662,0.066,0.066,
    0.36,0.788,0.073,0.073,
    0.37,0.827,0.076,0.076,
    0.38,0.811,0.075,0.075,
    0.39,0.856,0.078,0.078,
    0.4,0.874,0.079,0.079,
    0.41,0.873,0.079,0.079,
    0.42,0.87,0.078,0.078,
    0.43,0.87,0.078,0.078,
    0.44,0.868,0.077,0.077,
    0.45,0.874,0.078,0.078,
    0.46,0.879,0.078,0.078,
    0.47,0.882,0.077,0.077,
    0.48,0.882,0.078,0.078,
    0.49,0.882,0.077,0.077,
    0.5,0.881,0.076,0.076,
    0.51,0.881,0.076,0.076,
    0.52,0.88,0.076,0.076,
    0.53,0.879,0.076,0.076,
    0.54,0.879,0.076,0.076,
    0.55,0.877,0.076,0.076,
    0.57,0.872,0.076,0.076,
    0.59,0.857,0.075,0.075,
    0.61,0.848,0.074,0.074,
    0.63,0.835,0.072,0.072,
    0.65,0.822,0.071,0.071,
    0.67,0.812,0.07,0.07,
    0.69,0.802,0.069,0.069,
    0.71,0.789,0.069,0.069,
    0.718,0.783,0.068,0.068,
    0.724,0.778,0.067,0.067,
    0.74,0.763,0.066,0.066,
    0.752,0.753,0.066,0.066,
    0.758,0.749,0.065,0.065,
    0.763,0.745,0.065,0.065,
    0.768,0.741,0.065,0.065,
    0.78,0.731,0.064,0.064,
    0.8,0.714,0.063,0.063,
    0.816,0.703,0.062,0.062,
    0.824,0.698,0.062,0.062,
    0.832,0.693,0.062,0.062,
    0.84,0.689,0.061,0.061,
    0.86,0.683,0.063,0.063,
    0.88,0.674,0.062,0.062,
    0.905,0.664,0.062,0.062,
    0.915,0.661,0.063,0.063,
    0.925,0.658,0.062,0.062,
    0.93,0.657,0.062,0.062,
    0.937,0.656,0.061,0.061,
    0.948,0.652,0.062,0.062,
    0.965,0.647,0.061,0.061,
    0.98,0.645,0.061,0.061,
    0.994,0.642,0.059,0.059,
    1.04,0.639,0.056,0.056,
    1.07,0.638,0.056,0.056,
    1.1,0.637,0.055,0.055,
    1.12,0.638,0.056,0.056,
    1.13,0.638,0.057,0.057,
    1.137,0.638,0.057,0.057,
    1.161,0.64,0.058,0.058,
    1.18,0.644,0.057,0.057,
    1.2,0.649,0.056,0.056,
    1.235,0.652,0.058,0.058,
    1.29,0.665,0.06,0.06,
    1.32,0.672,0.059,0.059,
    1.35,0.679,0.057,0.057,
    1.395,0.691,0.058,0.058,
    1.443,0.713,0.06,0.06,
    1.463,0.721,0.059,0.059,
    1.477,0.727,0.059,0.059,
    1.497,0.734,0.058,0.058,
    1.52,0.742,0.059,0.059,
    1.539,0.749,0.06,0.06,
    1.558,0.754,0.06,0.06,
    1.578,0.759,0.059,0.059,
    1.592,0.762,0.059,0.059,
    1.61,0.765,0.059,0.059,
    1.63,0.769,0.059,0.059,
    1.646,0.772,0.059,0.059,
    1.678,0.773,0.061,0.061,
    1.74,0.769,0.058,0.058,
    1.8,0.767,0.061,0.061,
    1.86,0.761,0.057,0.057,
    1.92,0.758,0.057,0.057,
    1.96,0.758,0.057,0.057,
    1.985,0.755,0.062,0.062,
    2.005,0.753,0.064,0.064,
    2.035,0.753,0.064,0.064,
    2.065,0.753,0.064,0.064,
    2.1,0.754,0.064,0.064,
    2.148,0.747,0.063,0.063,
    2.198,0.716,0.061,0.061,
    2.27,0.719,0.061,0.061,
    2.36,0.729,0.061,0.061,
    2.45,0.707,0.06,0.06,
    2.494,0.692,0.059,0.059,
    2.537,0.628,0.056,0.056,
    2.941,0.076,0.042,0.042,
    2.973,0.047,0.041,0.041,
    3.005,0.026,0.04,0.04,
    3.056,0.024,0.04,0.04,
    3.132,0.022,0.039,0.039,
    3.156,0.021,0.039,0.039,
    3.204,0.019,0.039,0.039,
    3.245,0.018,0.039,0.039,
    3.317,0.016,0.039,0.039,
    3.344,0.015,0.039,0.039,
    3.45,0.012,0.038,0.038,
    3.573,0.012,0.038,0.038,
    3.765,0.015,0.037,0.037;

  WindowMaterial:Blind,
    30000,                   !- Name
    Horizontal,              !- Slat Orientation
    .025,                    !- Slat Width {m}
    .0225,                   !- Slat Separation {m}
    .001,                    !- Slat Thickness {m}
    90,                      !- Slat Angle {deg}
    .9,                      !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    .66,                     !- Front Side Slat Beam Solar Reflectance
    .66,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    .66,                     !- Front Side Slat Diffuse Solar Reflectance
    .66,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .66,                     !- Front Side Slat Beam Visible Reflectance
    .66,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .66,                     !- Front Side Slat Diffuse Visible Reflectance
    .66,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .025,                    !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! External Rendering- thickness 0.025

  Material,
    External Rendering_.O25, !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1439

  Material,
    MW Stone Wool (rolls)_.1439,  !- Name
    Rough,                   !- Roughness
    .1439,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0.005

  Material,
    Timber Flooring_.OO5,    !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.06

  Material,
    JP- Concrete cast - dense_.O6,  !- Name
    Rough,                   !- Roughness
    .06,                     !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- XPS Extruded Polystyrene- thickness 0.05

  Material,
    JP- XPS Extruded Polystyrene_.O5,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    .04,                     !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.015

  Material,
    JP-Cement/plaster/mortar - cement mortar_.O15,  !- Name
    Rough,                   !- Roughness
    .015,                    !- Thickness {m}
    1.5,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! JP- Asphalt- thickness 0.005

  Material,
    JP- Asphalt_.OO5,        !- Name
    Rough,                   !- Roughness
    .005,                    !- Thickness {m}
    .11,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.15

  Material,
    JP- Concrete cast - dense_.15,  !- Name
    Rough,                   !- Roughness
    .15,                     !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.01

  Material,
    JP- Gypsum Plasterboard_.O1,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    .22,                     !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- Rockwool Board- thickness 0.012

  Material,
    JP- Rockwool Board_.O12, !- Name
    Rough,                   !- Roughness
    .012,                    !- Thickness {m}
    .064,                    !- Conductivity {W/m-K}
    350,                     !- Density {kg/m3}
    290,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.012

  Material,
    JP- Gypsum Plasterboard_.O12,  !- Name
    Rough,                   !- Roughness
    .012,                    !- Thickness {m}
    .22,                     !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- Ceramic/clay tiles - ceramic tiles Dry- thickness 0.01

  Material,
    JP- Ceramic/clay tiles - ceramic tiles Dry_.O1,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    1.3,                     !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP-Cement/plaster/mortar - cement mortar- thickness 0.025

  Material,
    JP-Cement/plaster/mortar - cement mortar_.O25,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    1.5,                     !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! JP- XPS Extruded Polystyrene- thickness 0.025

  Material,
    JP- XPS Extruded Polystyrene_.O25,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    .04,                     !- Conductivity {W/m-K}
    25,                      !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- Gypsum Plasterboard- thickness 0.008

  Material,
    JP- Gypsum Plasterboard_.OO8,  !- Name
    Rough,                   !- Roughness
    .008,                    !- Thickness {m}
    .22,                     !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    830,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 0.65

  Material,
    JP- Concrete cast - dense_.65,  !- Name
    Rough,                   !- Roughness
    .65,                     !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! JP- Concrete, cast - dense- thickness 1

  Material,
    JP- Concrete cast - dense_1,  !- Name
    Rough,                   !- Roughness
    1,                       !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .8,                      !- Solar Absorptance
    .8;                      !- Visible Absorptance

! Project external floor

  Construction,
    Project external floor,  !- Name
    External Rendering_.O25, !- Outside Layer
    MW Stone Wool (rolls)_.1439,  !- Layer 2
    Timber Flooring_.OO5;    !- Layer 3

! <Previous reversed>

  Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_.OO5,    !- Outside Layer
    MW Stone Wool (rolls)_.1439,  !- Layer 2
    External Rendering_.O25; !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_7,                !- Name
    Rough,                   !- Roughness
    .07,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! R1 - IBEC

  Construction,
    R1 - IBEC,               !- Name
    JP- Concrete cast - dense_.O6,  !- Outside Layer
    JP- XPS Extruded Polystyrene_.O5,  !- Layer 2
    JP-Cement/plaster/mortar - cement mortar_.O15,  !- Layer 3
    JP- Asphalt_.OO5,        !- Layer 4
    JP-Cement/plaster/mortar - cement mortar_.O15,  !- Layer 5
    JP- Concrete cast - dense_.15,  !- Layer 6
    3_RVAL_7,                !- Layer 7
    JP- Gypsum Plasterboard_.O1,  !- Layer 8
    JP- Rockwool Board_.O12; !- Layer 9

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .07,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! <Previous reversed>

  Construction,
    R1 - IBEC_Rev,           !- Name
    JP- Rockwool Board_.O12, !- Outside Layer
    JP- Gypsum Plasterboard_.O1,  !- Layer 2
    4_RVAL_3,                !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    JP-Cement/plaster/mortar - cement mortar_.O15,  !- Layer 5
    JP- Asphalt_.OO5,        !- Layer 6
    JP-Cement/plaster/mortar - cement mortar_.O15,  !- Layer 7
    JP- XPS Extruded Polystyrene_.O5,  !- Layer 8
    JP- Concrete cast - dense_.O6;  !- Layer 9

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .07,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! IW1 - IBEC

  Construction,
    IW1 - IBEC,              !- Name
    JP- Gypsum Plasterboard_.O12,  !- Outside Layer
    5_RVAL_2,                !- Layer 2
    JP- Gypsum Plasterboard_.O12;  !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .07,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! <Previous reversed>

  Construction,
    IW1 - IBEC_Rev,          !- Name
    JP- Gypsum Plasterboard_.O12,  !- Outside Layer
    6_RVAL_2,                !- Layer 2
    JP- Gypsum Plasterboard_.O12;  !- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    7_RVAL_5,                !- Name
    Rough,                   !- Roughness
    .07,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! W1 - IBEC

  Construction,
    W1 - IBEC,               !- Name
    JP- Ceramic/clay tiles - ceramic tiles Dry_.O1,  !- Outside Layer
    JP-Cement/plaster/mortar - cement mortar_.O25,  !- Layer 2
    JP- Concrete cast - dense_.15,  !- Layer 3
    JP- XPS Extruded Polystyrene_.O25,  !- Layer 4
    7_RVAL_5,                !- Layer 5
    JP- Gypsum Plasterboard_.OO8;  !- Layer 6

! Special material to represent an R-value for the next construction

  Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .07,                     !- Thermal Resistance {m2-K/W}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

! <Previous reversed>

  Construction,
    W1 - IBEC_Rev,           !- Name
    JP- Gypsum Plasterboard_.OO8,  !- Outside Layer
    8_RVAL_2,                !- Layer 2
    JP- XPS Extruded Polystyrene_.O25,  !- Layer 3
    JP- Concrete cast - dense_.15,  !- Layer 4
    JP-Cement/plaster/mortar - cement mortar_.O25,  !- Layer 5
    JP- Ceramic/clay tiles - ceramic tiles Dry_.O1;  !- Layer 6

! W2 - IBEC

  Construction,
    W2 - IBEC,               !- Name
    JP- Ceramic/clay tiles - ceramic tiles Dry_.O1,  !- Outside Layer
    JP-Cement/plaster/mortar - cement mortar_.O25,  !- Layer 2
    JP- Concrete cast - dense_.65,  !- Layer 3
    JP- XPS Extruded Polystyrene_.O25;  !- Layer 4

! <Previous reversed>

  Construction,
    W2 - IBEC_Rev,           !- Name
    JP- XPS Extruded Polystyrene_.O25,  !- Outside Layer
    JP- Concrete cast - dense_.65,  !- Layer 2
    JP-Cement/plaster/mortar - cement mortar_.O25,  !- Layer 3
    JP- Ceramic/clay tiles - ceramic tiles Dry_.O1;  !- Layer 4

! IBEC internal mass

  Construction,
    IBEC internal mass,      !- Name
    JP- Concrete cast - dense_1;  !- Outside Layer

! <Previous reversed>

  Construction,
    IBEC internal mass_Rev,  !- Name
    JP- Concrete cast - dense_1;  !- Outside Layer

  Construction,
    1001,                    !- Name
    10000;                   !- Outside Layer

  Construction,
    2001,                    !- Name
    10000,                   !- Outside Layer
    30000;                   !- Layer 2

  WindowShadingControl,
    1001-2X6F:05X1XOfficeSP, !- Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    On 24/7,                 !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2X6F:05X1XOfficeSP_Wall_5_0_0_0_0_6_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-2X6F:04X1XOfficeNP, !- Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    On 24/7,                 !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2X6F:04X1XOfficeNP_Wall_3_0_0_0_0_7_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-2X6F:04X2XOfficeNEP,!- Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    On 24/7,                 !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2X6F:04X2XOfficeNEP_Wall_2_0_0_0_0_2_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-2X6F:04X3XOfficeNWP,!- Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    On 24/7,                 !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2X6F:04X3XOfficeNWP_Wall_3_0_0_0_0_2_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-2X6F:05X2XOfficeSWP,!- Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    On 24/7,                 !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2X6F:05X2XOfficeSWP_Wall_5_0_0_0_0_2_Win;  !- Fenestration Surface 1 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! 2-6F - N-Mech 2

  Zone,
    2X6F:NXMech2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    195,                     !- Volume {m3}
    48.75,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    2X6F:NXMech2 Infiltration,  !- Name
    2X6F:NXMech2,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005417,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, N-Mech 2, External floor - 48.750 m2, Surface Area: 48.750m2

  BuildingSurface:Detailed,
    2X6F:NXMech2_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.9492969696,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, N-Mech 2, Roof - 48.750 m2, Surface Area: 48.750m2

  BuildingSurface:Detailed,
    2X6F:NXMech2_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.9492969696,1.48340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.9492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Roof_1_0_0, !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 30.000 m2 (2-6F, 01-Corridor), Surface Area: 30

  BuildingSurface:Detailed,
    2X6F:NXMech2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_4_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.9492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.9492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.9492969696,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 30.000 m2 (2-6F, 01-Corridor), Surface Area: 30 <Other side>

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_4_0_10000,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXMech2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.9492969696,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.9492969696,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.9492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_4_0_10000,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 04-4-Office NI), Surface Area: 6

  BuildingSurface:Detailed,
    2X6F:NXMech2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_5_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.94929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 04-4-Office NI), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_5_0_10001,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXMech2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.94929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.94929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_5_0_10001,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 04-3-Office NWP), Surface Area: 20

  BuildingSurface:Detailed,
    2X6F:NXMech2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X3XOfficeNWP_Partition_4_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Partition_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 04-3-Office NWP), Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_4_0_10002,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXMech2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Partition_4_0_10002,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Wall - 30.000 m2 - 270.0?, Surface Area: 30.000m2

  BuildingSurface:Detailed,
    2X6F:NXMech2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Wall_5_0_0, !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 6.700m2

  FenestrationSurface:Detailed,
    2X6F:NXMech2_Wall_5_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:NXMech2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,8.98040817,26.303,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,1.48640817,26.303,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,1.48640817,27.197,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,8.98040817,27.197;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Wall_5_0_0_0_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 20

  BuildingSurface:Detailed,
    2X6F:NXMech2_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X2XOfficeSWP_Partition_4_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Partition_6_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 20.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_4_0_10003,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXMech2_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X2XOfficeSWP_Partition_4_0_10003,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 05-3-Office SI), Surface Area: 6

  BuildingSurface:Detailed,
    2X6F:NXMech2_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXMech2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_5_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.94929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.94929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXMech2_Partition_7_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Mech 2, Partition - 6.000 m2 (2-6F, 05-3-Office SI), Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_5_0_10004,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXMech2_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.94929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Partition_5_0_10004,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - 01-Corridor

  Zone,
    2X6F:01XCorridor,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    528.24,                  !- Volume {m3}
    132.06,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    2X6F:01XCorridor General lighting,  !- Name
    2X6F:01XCorridor,        !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:01XCorridor#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:01XCorridor Infiltration,  !- Name
    2X6F:01XCorridor,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007043,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 01-Corridor, External floor - 132.060 m2, Surface Area: 12.480m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    .45070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    .45070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.05070303,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 01-Corridor, External floor - 132.060 m2, Surface Area: 12.480m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.29929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.29929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.69929697,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 01-Corridor, External floor - 132.060 m2, Surface Area: 15.840m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_ExtFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.94929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.94929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.64929697,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 01-Corridor, External floor - 132.060 m2, Surface Area: 91.260m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_ExtFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.94929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.94929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.85070303,4.18340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 01-Corridor, Roof - 132.060 m2, Surface Area: 12.480m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .4507030304,4.18340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.0507030304,4.18340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.0507030304,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    .4507030304,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Roof - 132.060 m2, Surface Area: 60.885m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,1.48340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.8507030304,1.48340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.8507030304,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.6992969696,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Roof_1_0_1,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Roof - 132.060 m2, Surface Area: 12.480m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.6992969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.6992969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.2992969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Roof_1_0_2,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Roof - 132.060 m2, Surface Area: 21.465m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Roof_1_0_3,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,1.48340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.6992969696,1.48340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.6992969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.6492969696,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Roof_1_0_3,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Roof - 132.060 m2, Surface Area: 24.750m2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Roof_1_0_4,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.9492969696,1.48340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6492969696,1.48340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -19.6492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.9492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Roof_1_0_4,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStrXES1XKtchntt_Partition_4_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -19.6492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.6492969696,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXStrXES1XKtchntt_Partition_4_0_10005,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStrXES1XKtchntt,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -19.6492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.6492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStrXES1XKtchntt_Partition_4_0_10005,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 13.200 m2 (2-6F, 04-4-Office NI), Surface Area: 13.2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_6_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.94929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.94929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.64929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 13.200 m2 (2-6F, 04-4-Office NI), Surface Area: 13.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_6_0_10006,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -19.64929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -19.64929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.94929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_6_0_10006,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 118.000 m2 (2-6F, 05-3-Office SI), Surface Area: 118

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_4_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.94929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.55070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.55070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -22.94929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_5_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 118.000 m2 (2-6F, 05-3-Office SI), Surface Area: 118 <Other side>

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_4_0_10007,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -22.94929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -22.94929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.55070303,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Partition_4_0_10007,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 17.200 m2 (2-6F, 02-Vending), Surface Area: 12.4176

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:02XVending_Partition_4_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.85070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.55070303,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_6_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 17.200 m2 (2-6F, 02-Vending), Surface Area: 12.4176 <Other side>

  BuildingSurface:Detailed,
    2X6F:02XVending_Partition_4_0_10008,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.55070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.55070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.85070303,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:02XVending_Partition_4_0_10008,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.782m2

  FenestrationSurface:Detailed,
    2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:01XCorridor_Partition_6_0_0,  !- Building Surface Name
    2X6F:02XVending_Partition_4_0_0_0_0_0_Hole_10010,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.80270303,1.48340817,23.202,  !- X,Y,Z ==> Vertex 1 {m}
    10.79870303,1.48340817,23.202,  !- X,Y,Z ==> Vertex 2 {m}
    10.79870303,1.48340817,25.598,  !- X,Y,Z ==> Vertex 3 {m}
    8.80270303,1.48340817,25.598;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 4.782m2

  FenestrationSurface:Detailed,
    2X6F:02XVending_Partition_4_0_0_0_0_0_Hole_10010,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:02XVending_Partition_4_0_10008,  !- Building Surface Name
    2X6F:01XCorridor_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.79870303,1.48340817,23.202,  !- X,Y,Z ==> Vertex 1 {m}
    8.80270303,1.48340817,23.202,  !- X,Y,Z ==> Vertex 2 {m}
    8.80270303,1.48340817,25.598,  !- X,Y,Z ==> Vertex 3 {m}
    10.79870303,1.48340817,25.598;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:01XCorridor_1,      !- Name
    2X6F:01XCorridor,        !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    8.32140383999997E-02,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:02XVending,         !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:01XCorridor_2,      !- Name
    2X6F:02XVending,         !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    8.32140383999997E-02,    !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:01XCorridor,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

   ! 2-6F, 01-Corridor, Partition - 10.800 m2 (2-6F, N-Stair_DSPS), Surface Area: 10.8

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStairXDSPS_Partition_7_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.85070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.85070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.85070303,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_7_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.800 m2 (2-6F, N-Stair_DSPS), Surface Area: 10.8 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Partition_7_0_10010,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.85070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.85070303,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Partition_7_0_10010,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 31.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 31.2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStairXDSPS_Partition_6_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.05070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.05070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.85070303,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_8_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 31.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 31.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Partition_6_0_10011,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.85070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.85070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.05070303,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Partition_6_0_10011,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 19.2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStairXDSPS_Partition_5_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.05070303,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_9_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_DSPS), Surface Area: 19.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Partition_5_0_10012,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.05070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.05070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Partition_5_0_10012,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_12_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    .45070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    .45070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_10_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_12_0_10013,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .45070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    .45070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_12_0_10013,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEV_Partition_2_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .45070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    .45070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    .45070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    .45070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_11_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXEV_Partition_2_0_10014,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .45070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    .45070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    .45070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    .45070303,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEV_Partition_2_0_10014,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 14.800 m2 (2-6F, N-EV), Surface Area: 14.8

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEV_Partition_5_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .45070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.24929697,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    .45070303,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_12_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 14.800 m2 (2-6F, N-EV), Surface Area: 14.8 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXEV_Partition_5_0_10015,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    .45070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    .45070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.24929697,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEV_Partition_5_0_10015,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 12.000 m2 (2-6F, 03-EV Hall), Surface Area: 4.8324

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:03XEVHall_Partition_5_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.24929697,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.24929697,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_13_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 12.000 m2 (2-6F, 03-EV Hall), Surface Area: 4.8324 <Other side>

  BuildingSurface:Detailed,
    2X6F:03XEVHall_Partition_5_0_10016,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:03XEVHall,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.24929697,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.24929697,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:03XEVHall_Partition_5_0_10016,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2

  FenestrationSurface:Detailed,
    2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:01XCorridor_Partition_13_0_0,  !- Building Surface Name
    2X6F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10018,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -3.25229697,4.18340817,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -6.24629697,4.18340817,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -6.24629697,4.18340817,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -3.25229697,4.18340817,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 7.168m2

  FenestrationSurface:Detailed,
    2X6F:03XEVHall_Partition_5_0_0_0_0_0_Hole_10018,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:03XEVHall_Partition_5_0_10016,  !- Building Surface Name
    2X6F:01XCorridor_Partition_13_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -6.24629697,4.18340817,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -3.25229697,4.18340817,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -3.25229697,4.18340817,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -6.24629697,4.18340817,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:01XCorridor_3,      !- Name
    2X6F:01XCorridor,        !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .1247168664,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:03XEVHall,          !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:01XCorridor_4,      !- Name
    2X6F:03XEVHall,          !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .1247168664,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:01XCorridor,        !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

   ! 2-6F, 01-Corridor, Partition - 21.800 m2 (2-6F, N-EV-DSPS), Surface Area: 21.8

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEVXDSPS_Partition_5_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.69929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.69929697,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.24929697,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_14_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 21.800 m2 (2-6F, N-EV-DSPS), Surface Area: 21.8 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXEVXDSPS_Partition_5_0_10018,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEVXDSPS,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.24929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.24929697,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.69929697,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEVXDSPS_Partition_5_0_10018,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV-DSPS), Surface Area: 19.2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEVXDSPS_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.6992969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.6992969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.6992969696,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_15_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-EV-DSPS), Surface Area: 19.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXEVXDSPS_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEVXDSPS,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.6992969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.6992969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.6992969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEVXDSPS_Partition_4_0_10019,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_8_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.29929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.29929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.69929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_16_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 10.400 m2 (2-6F, 04-4-Office NI), Surface Area: 10.4 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_8_0_10020,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.69929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.69929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.29929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_8_0_10020,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStrXES1XKtchntt_Partition_2_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2992969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.2992969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.2992969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_17_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 19.200 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 19.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXStrXES1XKtchntt_Partition_2_0_10021,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStrXES1XKtchntt,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2992969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.2992969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.2992969696,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStrXES1XKtchntt_Partition_2_0_10021,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 21.400 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 21.4

  BuildingSurface:Detailed,
    2X6F:01XCorridor_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:01XCorridor,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStrXES1XKtchntt_Partition_5_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -19.64929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -19.64929697,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.29929697,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:01XCorridor_Partition_18_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 01-Corridor, Partition - 21.400 m2 (2-6F, N-Stair_ES1_Kitchenette), Surface Area: 21.4 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXStrXES1XKtchntt_Partition_5_0_10022,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStrXES1XKtchntt,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:01XCorridor_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.29929697,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.29929697,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.64929697,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStrXES1XKtchntt_Partition_5_0_10022,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - N-Stair_ES1_Kitchenette

  Zone,
    2X6F:NXStrXES1XKtchntt,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    102.72,                  !- Volume {m3}
    25.68,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    2X6F:NXStrXES1XKtchntt Infiltration,  !- Name
    2X6F:NXStrXES1XKtchntt,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002853,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, N-Stair_ES1_Kitchenette, External floor - 25.680 m2, Surface Area: 25.680m2

  BuildingSurface:Detailed,
    2X6F:NXStrXES1XKtchntt_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:NXStrXES1XKtchntt,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.2992969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -19.6492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.2992969696,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, N-Stair_ES1_Kitchenette, Roof - 25.680 m2, Surface Area: 25.680m2

  BuildingSurface:Detailed,
    2X6F:NXStrXES1XKtchntt_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:NXStrXES1XKtchntt,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.6492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.2992969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.2992969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.6492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStrXES1XKtchntt_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_ES1_Kitchenette, Partition - 21.400 m2 (2-6F, 04-4-Office NI), Surface Area: 21.4

  BuildingSurface:Detailed,
    2X6F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStrXES1XKtchntt,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_7_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.29929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -19.64929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -19.64929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.29929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_ES1_Kitchenette, Partition - 21.400 m2 (2-6F, 04-4-Office NI), Surface Area: 21.4 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_7_0_10023,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStrXES1XKtchntt_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.64929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.29929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -14.29929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.64929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_7_0_10023,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - N-EV-DSPS

  Zone,
    2X6F:NXEVXDSPS,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    104.64,                  !- Volume {m3}
    26.16,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    2X6F:NXEVXDSPS Infiltration,  !- Name
    2X6F:NXEVXDSPS,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .002907,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, N-EV-DSPS, External floor - 26.160 m2, Surface Area: 26.160m2

  BuildingSurface:Detailed,
    2X6F:NXEVXDSPS_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:NXEVXDSPS,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.6992969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.6992969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2492969696,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, N-EV-DSPS, Roof - 26.160 m2, Surface Area: 26.160m2

  BuildingSurface:Detailed,
    2X6F:NXEVXDSPS_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:NXEVXDSPS,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.6992969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.6992969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEVXDSPS_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 19.200 m2 (2-6F, 03-EV Hall), Surface Area: 19.2

  BuildingSurface:Detailed,
    2X6F:NXEVXDSPS_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEVXDSPS,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:03XEVHall_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2492969696,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEVXDSPS_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 19.200 m2 (2-6F, 03-EV Hall), Surface Area: 19.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:03XEVHall_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:03XEVHall,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEVXDSPS_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:03XEVHall_Partition_4_0_10024,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 21.800 m2 (2-6F, 04-4-Office NI), Surface Area: 21.8

  BuildingSurface:Detailed,
    2X6F:NXEVXDSPS_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEVXDSPS,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_9_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -11.69929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -11.69929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.24929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEVXDSPS_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV-DSPS, Partition - 21.800 m2 (2-6F, 04-4-Office NI), Surface Area: 21.8 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_9_0_10025,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEVXDSPS_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.69929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.24929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -11.69929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_9_0_10025,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - 03-EV Hall

  Zone,
    2X6F:03XEVHall,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.6,                    !- Volume {m3}
    14.4,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    2X6F:03XEVHall General lighting,  !- Name
    2X6F:03XEVHall,          !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:03XEVHall#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:03XEVHall Infiltration,  !- Name
    2X6F:03XEVHall,          !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .00104,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 03-EV Hall, External floor - 14.400 m2, Surface Area: 14.400m2

  BuildingSurface:Detailed,
    2X6F:03XEVHall_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:03XEVHall,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2492969696,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 03-EV Hall, Roof - 14.400 m2, Surface Area: 14.400m2

  BuildingSurface:Detailed,
    2X6F:03XEVHall_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:03XEVHall,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.2492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:03XEVHall_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2

  BuildingSurface:Detailed,
    2X6F:03XEVHall_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:03XEVHall,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEV_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2492969696,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2492969696,4.18340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:03XEVHall_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 19.200 m2 (2-6F, N-EV), Surface Area: 19.2 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXEV_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:03XEVHall_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEV_Partition_4_0_10026,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 12.000 m2 (2-6F, 04-4-Office NI), Surface Area: 12

  BuildingSurface:Detailed,
    2X6F:03XEVHall_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:03XEVHall,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_10_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -6.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -6.24929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.24929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:03XEVHall_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 03-EV Hall, Partition - 12.000 m2 (2-6F, 04-4-Office NI), Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_10_0_10027,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:03XEVHall_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.24929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -6.24929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_10_0_10027,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - N-EV

  Zone,
    2X6F:NXEV,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    71.04,                   !- Volume {m3}
    17.76,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    2X6F:NXEV Infiltration,  !- Name
    2X6F:NXEV,               !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .001973,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, N-EV, External floor - 17.760 m2, Surface Area: 17.760m2

  BuildingSurface:Detailed,
    2X6F:NXEV_ExtFloor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:NXEV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    .45070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.2492969696,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2492969696,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    .45070303,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, N-EV, Roof - 17.760 m2, Surface Area: 17.760m2

  BuildingSurface:Detailed,
    2X6F:NXEV_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:NXEV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.2492969696,4.18340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    .45070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    .45070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2492969696,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEV_Roof_1_0_0,    !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV, Partition - 14.800 m2 (2-6F, 04-4-Office NI), Surface Area: 14.8

  BuildingSurface:Detailed,
    2X6F:NXEV_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXEV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_11_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    .45070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -3.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -3.24929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    .45070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXEV_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-EV, Partition - 14.800 m2 (2-6F, 04-4-Office NI), Surface Area: 14.8 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_11_0_10028,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXEV_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.24929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    .45070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    .45070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -3.24929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_11_0_10028,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - N-Stair_DSPS

  Zone,
    2X6F:NXStairXDSPS,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    215.76,                  !- Volume {m3}
    53.94,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    2X6F:NXStairXDSPS Infiltration,  !- Name
    2X6F:NXStairXDSPS,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .005993,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, N-Stair_DSPS, External floor - 53.940 m2, Surface Area: 5.940m2

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.85070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,4.18340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, N-Stair_DSPS, External floor - 53.940 m2, Surface Area: 48.000m2

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.05070303,4.18340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,8.98340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, N-Stair_DSPS, Roof - 53.940 m2, Surface Area: 37.440m2

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.85070303,4.18340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.85070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Roof - 53.940 m2, Surface Area: 16.500m2

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.85070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Roof_1_0_1,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Wall - 30.000 m2 - 90.0?, Surface Area: 30.000m2

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Wall_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.408m2

  FenestrationSurface:Detailed,
    2X6F:NXStairXDSPS_Wall_2_0_0_0_0_1_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:NXStairXDSPS_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,1.48640817,26.303,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,4.18040817,26.303,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,4.18040817,27.197,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,1.48640817,27.197;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Wall_2_0_0_0_0_1_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 4.297m2

  FenestrationSurface:Detailed,
    2X6F:NXStairXDSPS_Wall_2_0_0_1_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:NXStairXDSPS_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,4.18540817,26.302,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,8.98140817,26.302,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,8.98140817,27.198,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,4.18540817,27.198;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Wall_2_0_0_1_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-2-Office NEP), Surface Area: 20

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X2XOfficeNEP_Partition_5_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-2-Office NEP), Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_5_0_10029,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStairXDSPS_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Partition_5_0_10029,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-4-Office NI), Surface Area: 20

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_13_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    3.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    3.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Partition_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 20.000 m2 (2-6F, 04-4-Office NI), Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_13_0_10030,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStairXDSPS_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    3.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_13_0_10030,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 8.800 m2 (2-6F, 02-Vending), Surface Area: 8.8

  BuildingSurface:Detailed,
    2X6F:NXStairXDSPS_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXStairXDSPS,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:02XVending_Partition_3_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    10.85070303,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXStairXDSPS_Partition_8_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-Stair_DSPS, Partition - 8.800 m2 (2-6F, 02-Vending), Surface Area: 8.8 <Other side>

  BuildingSurface:Detailed,
    2X6F:02XVending_Partition_3_0_10031,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXStairXDSPS_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    10.85070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    10.85070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:02XVending_Partition_3_0_10031,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - 05-1-Office SP

  Zone,
    2X6F:05X1XOfficeSP,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    670,                     !- Volume {m3}
    167.5,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 2X6F:05X1XOfficeSP,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1,                      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    .67,                     !- Sensible Heat Fraction
    Activity Schedule 19625, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19625, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19625, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 19625, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    2X6F:05X1XOfficeSP General lighting,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:05X1XOfficeSP#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    2X6F:05X1XOfficeSP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:05X1XOfficeSP#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:05X1XOfficeSP Infiltration,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .012656,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 05-1-Office SP, External floor - 167.500 m2, Surface Area: 167.500m2

  BuildingSurface:Detailed,
    2X6F:05X1XOfficeSP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-7.51659183,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 05-1-Office SP, Roof - 167.500 m2, Surface Area: 167.500m2

  BuildingSurface:Detailed,
    2X6F:05X1XOfficeSP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,-7.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 20.000 m2 (2-6F, N-WC), Surface Area: 20

  BuildingSurface:Detailed,
    2X6F:05X1XOfficeSP_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXWC_Partition_5_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-12.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 20.000 m2 (2-6F, N-WC), Surface Area: 20 <Other side>

  BuildingSurface:Detailed,
    2X6F:NXWC_Partition_5_0_10032,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXWC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X1XOfficeSP_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-7.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Partition_5_0_10032,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 124.000 m2 (2-6F, 05-3-Office SI), Surface Area: 49.8004

  BuildingSurface:Detailed,
    2X6F:05X1XOfficeSP_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_7_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.55070303,-7.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 124.000 m2 (2-6F, 05-3-Office SI), Surface Area: 49.8004 <Other side>

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_7_0_10033,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X1XOfficeSP_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.55070303,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.55070303,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,-7.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Partition_7_0_10033,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 74.200m2

  FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X1XOfficeSP_Partition_3_0_0,  !- Building Surface Name
    2X6F:05X3XOfficeSI_Partition_7_0_0_0_0_0_Hole_10035,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.54770303,-7.51659183,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44629697,-7.51659183,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44629697,-7.51659183,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    6.54770303,-7.51659183,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 74.200m2

  FenestrationSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_7_0_0_0_0_0_Hole_10035,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X3XOfficeSI_Partition_7_0_10033,  !- Building Surface Name
    2X6F:05X1XOfficeSP_Partition_3_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44629697,-7.51659183,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    6.54770303,-7.51659183,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    6.54770303,-7.51659183,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44629697,-7.51659183,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:05X1XOfficeSP_5,    !- Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.2910736664,            !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X3XOfficeSI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:05X1XOfficeSP_6,    !- Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.2910736664,            !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X1XOfficeSP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

   ! 2-6F, 05-1-Office SP, Partition - 28.284 m2 (2-6F, 05-2-Office SWP), Surface Area: 11.3705

  BuildingSurface:Detailed,
    2X6F:05X1XOfficeSP_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X2XOfficeSWP_Partition_2_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.449296972,-7.516591832,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.4492969707,-12.5165918307,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.4492969707,-12.5165918307,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.449296972,-7.516591832,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Partition_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-1-Office SP, Partition - 28.284 m2 (2-6F, 05-2-Office SWP), Surface Area: 11.3705 <Other side>

  BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_2_0_10035,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X1XOfficeSP_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.4492969707,-12.5165918307,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.449296972,-7.516591832,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.449296972,-7.516591832,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.4492969707,-12.5165918307,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X2XOfficeSWP_Partition_2_0_10035,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2

  FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X1XOfficeSP_Partition_4_0_0,  !- Building Surface Name
    2X6F:05X2XOfficeSWP_Partition_2_0_0_0_0_0_Hole_10037,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.4514182924,-7.5187131524,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -29.4471756504,-12.5144705104,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -29.4471756504,-12.5144705104,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4514182924,-7.5187131524,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2

  FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_2_0_0_0_0_0_Hole_10037,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X2XOfficeSWP_Partition_2_0_10035,  !- Building Surface Name
    2X6F:05X1XOfficeSP_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.4471756504,-12.5144705104,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.4514182924,-7.5187131524,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4514182924,-7.5187131524,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -29.4471756504,-12.5144705104,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:05X1XOfficeSP_7,    !- Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .294299638666235,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X2XOfficeSWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:05X1XOfficeSP_8,    !- Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .294299638666235,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X1XOfficeSP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

   ! 2-6F, 05-1-Office SP, Wall - 144.000 m2 - 180.0?, Surface Area: 144.000m2

  BuildingSurface:Detailed,
    2X6F:05X1XOfficeSP_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,-12.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Wall_5_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 32.252m2

  FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Wall_5_0_0_6_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:05X1XOfficeSP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44729697,-12.51659183,26.302,  !- X,Y,Z ==> Vertex 1 {m}
    6.54870303,-12.51659183,26.302,  !- X,Y,Z ==> Vertex 2 {m}
    6.54870303,-12.51659183,27.198,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44729697,-12.51659183,27.198;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X1XOfficeSP_Wall_5_0_0_6_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 6

  FenestrationSurface:Detailed,
    2X6F:05X1XOfficeSP_Wall_5_0_0_0_0_6_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2X6F:05X1XOfficeSP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    6,                       !- Multiplier
    4,                       !- Number of Vertices
    1.65070303,-12.51659183,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.45070303,-12.51659183,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.45070303,-12.51659183,25.9,  !- X,Y,Z ==> Vertex 3 {m}
    1.65070303,-12.51659183,25.9;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    2X6F:05X1XOfficeSP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    214;                     !- Surface Area {m2}

! 2-6F - N-WC

  Zone,
    2X6F:NXWC,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    276.9,                   !- Volume {m3}
    69.225,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  ZoneInfiltration:DesignFlowRate,
    2X6F:NXWC Infiltration,  !- Name
    2X6F:NXWC,               !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007692,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, N-WC, External floor - 69.225 m2, Surface Area: 69.225m2

  BuildingSurface:Detailed,
    2X6F:NXWC_ExtFloor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:NXWC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,-1.86659183,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, N-WC, Roof - 69.225 m2, Surface Area: 69.225m2

  BuildingSurface:Detailed,
    2X6F:NXWC_Roof_1_0_0,    !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:NXWC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-1.86659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Roof_1_0_0,    !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Wall - 42.600 m2 - 90.0?, Surface Area: 42.600m2

  BuildingSurface:Detailed,
    2X6F:NXWC_Wall_2_0_0,    !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:NXWC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,-12.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Wall_2_0_0,    !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 9.539m2

  FenestrationSurface:Detailed,
    2X6F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:NXWC_Wall_2_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,-12.51459183,26.302,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,-1.86859183,26.302,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,-1.86859183,27.198,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,-12.51459183,27.198;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Wall_2_0_0_0_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 26.000 m2 (2-6F, 02-Vending), Surface Area: 26

  BuildingSurface:Detailed,
    2X6F:NXWC_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXWC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:02XVending_Partition_6_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.55070303,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.55070303,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,-1.86659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 26.000 m2 (2-6F, 02-Vending), Surface Area: 26 <Other side>

  BuildingSurface:Detailed,
    2X6F:02XVending_Partition_6_0_10037,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXWC_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.55070303,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.55070303,-1.86659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:02XVending_Partition_6_0_10037,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 22.600 m2 (2-6F, 05-3-Office SI), Surface Area: 22.6

  BuildingSurface:Detailed,
    2X6F:NXWC_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:NXWC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_2_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-1.86659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Partition_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Partition - 22.600 m2 (2-6F, 05-3-Office SI), Surface Area: 22.6 <Other side>

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_2_0_10038,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:NXWC_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-7.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Partition_2_0_10038,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, N-WC, Wall - 26.000 m2 - 180.0?, Surface Area: 26.000m2

  BuildingSurface:Detailed,
    2X6F:NXWC_Wall_6_0_0,    !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:NXWC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-12.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Wall_6_0_0,    !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 5.806m2

  FenestrationSurface:Detailed,
    2X6F:NXWC_Wall_6_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:NXWC_Wall_6_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.55370303,-12.51659183,26.303,  !- X,Y,Z ==> Vertex 1 {m}
    13.04770303,-12.51659183,26.303,  !- X,Y,Z ==> Vertex 2 {m}
    13.04770303,-12.51659183,27.197,  !- X,Y,Z ==> Vertex 3 {m}
    6.55370303,-12.51659183,27.197;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:NXWC_Wall_6_0_0_0_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - 05-3-Office SI

  Zone,
    2X6F:05X3XOfficeSI,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1116,                    !- Volume {m3}
    279,                     !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 2X6F:05X3XOfficeSI,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1,                      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    .67,                     !- Sensible Heat Fraction
    Activity Schedule 19640, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19640, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19640, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 19640, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    2X6F:05X3XOfficeSI General lighting,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:05X3XOfficeSI#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    2X6F:05X3XOfficeSI Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:05X3XOfficeSI#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:05X3XOfficeSI Infiltration,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .02108,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 05-3-Office SI, External floor - 279.000 m2, Surface Area: 279.000m2

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,1.48340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 05-3-Office SI, Roof - 279.000 m2, Surface Area: 279.000m2

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 13.400 m2 (2-6F, 02-Vending), Surface Area: 13.4

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:02XVending_Partition_5_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,-1.86659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Partition_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 13.400 m2 (2-6F, 02-Vending), Surface Area: 13.4 <Other side>

  BuildingSurface:Detailed,
    2X6F:02XVending_Partition_5_0_10039,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:02XVending_Partition_5_0_10039,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 36.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 14.4684

  BuildingSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X2XOfficeSWP_Partition_3_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-3-Office SI, Partition - 36.000 m2 (2-6F, 05-2-Office SWP), Surface Area: 14.4684 <Other side>

  BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_3_0_10040,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,-7.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,-7.51659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X2XOfficeSWP_Partition_3_0_10040,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2

  FenestrationSurface:Detailed,
    2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X3XOfficeSI_Partition_6_0_0,  !- Building Surface Name
    2X6F:05X2XOfficeSWP_Partition_3_0_0_0_0_0_Hole_10042,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,1.48040817,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,-7.51359183,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,-7.51359183,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,1.48040817,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2

  FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Partition_3_0_0_0_0_0_Hole_10042,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:05X2XOfficeSWP_Partition_3_0_10040,  !- Building Surface Name
    2X6F:05X3XOfficeSI_Partition_6_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,-7.51359183,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,1.48040817,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,1.48040817,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,-7.51359183,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:05X3XOfficeSI_9,    !- Name
    2X6F:05X3XOfficeSI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .374650466399999,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X2XOfficeSWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:05X3XOfficeSI_10,   !- Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .374650466399999,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:05X3XOfficeSI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  InternalMass,
    2X6F:05X3XOfficeSI Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    399.2;                   !- Surface Area {m2}

! 2-6F - 02-Vending

  Zone,
    2X6F:02XVending,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    87.1,                    !- Volume {m3}
    21.775,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Lights,
    2X6F:02XVending General lighting,  !- Name
    2X6F:02XVending,         !- Zone or ZoneList Name
    JP Office - 8-21 Lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:02XVending#GeneralLights;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:02XVending Infiltration,  !- Name
    2X6F:02XVending,         !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .001573,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 02-Vending, External floor - 21.775 m2, Surface Area: 21.775m2

  BuildingSurface:Detailed,
    2X6F:02XVending_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    6.5507030304,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    6.5507030304,1.48340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,1.48340817,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 02-Vending, Roof - 21.775 m2, Surface Area: 21.775m2

  BuildingSurface:Detailed,
    2X6F:02XVending_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.5507030304,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,-1.86659183,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    6.5507030304,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:02XVending_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 02-Vending, Wall - 13.400 m2 - 90.0?, Surface Area: 13.400m2

  BuildingSurface:Detailed,
    2X6F:02XVending_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:02XVending,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,-1.86659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,-1.86659183,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:02XVending_Wall_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 2.990m2

  FenestrationSurface:Detailed,
    2X6F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:02XVending_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,-1.86359183,26.303,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,1.48040817,26.303,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,1.48040817,27.197,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,-1.86359183,27.197;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:02XVending_Wall_2_0_0_0_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

! 2-6F - 04-1-Office NP

  Zone,
    2X6F:04X1XOfficeNP,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    750,                     !- Volume {m3}
    187.5,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 2X6F:04X1XOfficeNP,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1,                      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    .67,                     !- Sensible Heat Fraction
    Activity Schedule 19657, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19657, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19657, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 19657, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    2X6F:04X1XOfficeNP General lighting,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X1XOfficeNP#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    2X6F:04X1XOfficeNP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X1XOfficeNP#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:04X1XOfficeNP Infiltration,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .014167,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 04-1-Office NP, External floor - 187.500 m2, Surface Area: 187.500m2

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,17.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,22.98340717,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-1-Office NP, Roof - 187.500 m2, Surface Area: 187.500m2

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,17.98340717,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,17.98340717,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-2-Office NEP), Surface Area: 11.3705

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X2XOfficeNEP_Partition_3_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.0507030268,17.9834071668,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.0507030325,22.9834071725,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.0507030325,22.9834071725,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.0507030268,17.9834071668,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-2-Office NEP), Surface Area: 11.3705 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_3_0_10042,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0507030325,22.9834071725,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.0507030268,17.9834071668,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.0507030268,17.9834071668,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.0507030325,22.9834071725,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Partition_3_0_10042,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2

  FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X1XOfficeNP_Partition_2_0_0,  !- Building Surface Name
    2X6F:04X2XOfficeNEP_Partition_3_0_0_0_0_0_Hole_10044,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.0528243471,17.9855284871,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    13.0485817122,22.9812858522,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    13.0485817122,22.9812858522,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    8.0528243471,17.9855284871,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2

  FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_3_0_0_0_0_0_Hole_10044,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X2XOfficeNEP_Partition_3_0_10042,  !- Building Surface Name
    2X6F:04X1XOfficeNP_Partition_2_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.0485817122,22.9812858522,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    8.0528243471,17.9855284871,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    8.0528243471,17.9855284871,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    13.0485817122,22.9812858522,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:04X1XOfficeNP_11,   !- Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .294299639082791,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X2XOfficeNEP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:04X1XOfficeNP_12,   !- Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .294299639082791,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X1XOfficeNP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

   ! 2-6F, 04-1-Office NP, Wall - 170.000 m2 - 0.0?, Surface Area: 170.000m2

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,22.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 37.990m2

  FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Wall_3_0_0_7_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.04770303,22.98340717,26.303,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44629697,22.98340717,26.303,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44629697,22.98340717,27.197,  !- X,Y,Z ==> Vertex 3 {m}
    13.04770303,22.98340717,27.197;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Wall_3_0_0_7_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 7

  FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Wall_3_0_0_0_0_7_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2X6F:04X1XOfficeNP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    7,                       !- Multiplier
    4,                       !- Number of Vertices
    11.90670303,22.98340717,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.10670303,22.98340717,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.10670303,22.98340717,25.9,  !- X,Y,Z ==> Vertex 3 {m}
    11.90670303,22.98340717,25.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-3-Office NWP), Surface Area: 11.3705

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X3XOfficeNWP_Partition_2_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.4492969676,22.9834071676,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.449296969,17.983407169,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.449296969,17.983407169,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.4492969676,22.9834071676,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 28.284 m2 (2-6F, 04-3-Office NWP), Surface Area: 11.3705 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_2_0_10044,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.449296969,17.983407169,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.4492969676,22.9834071676,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.4492969676,22.9834071676,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.449296969,17.983407169,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Partition_2_0_10044,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2

  FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X1XOfficeNP_Partition_4_0_0,  !- Building Surface Name
    2X6F:04X3XOfficeNWP_Partition_2_0_0_0_0_0_Hole_10046,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.4471756473,22.9812858473,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.4514182893,17.9855284893,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.4514182893,17.9855284893,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -29.4471756473,22.9812858473,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 16.914m2

  FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_2_0_0_0_0_0_Hole_10046,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X3XOfficeNWP_Partition_2_0_10044,  !- Building Surface Name
    2X6F:04X1XOfficeNP_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.4514182893,17.9855284893,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -29.4471756473,22.9812858473,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -29.4471756473,22.9812858473,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.4514182893,17.9855284893,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:04X1XOfficeNP_13,   !- Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .294299638666234,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X3XOfficeNWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:04X1XOfficeNP_14,   !- Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .294299638666234,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X1XOfficeNP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

   ! 2-6F, 04-1-Office NP, Partition - 130.000 m2 (2-6F, 04-4-Office NI), Surface Area: 52.2094

  BuildingSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_3_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,17.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,17.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,17.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-1-Office NP, Partition - 130.000 m2 (2-6F, 04-4-Office NI), Surface Area: 52.2094 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_3_0_10046,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,17.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,17.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,17.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_3_0_10046,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 77.791m2

  FenestrationSurface:Detailed,
    2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X1XOfficeNP_Partition_5_0_0,  !- Building Surface Name
    2X6F:04X4XOfficeNI_Partition_3_0_0_0_0_0_Hole_10048,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44629697,17.98340717,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    8.04770303,17.98340717,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    8.04770303,17.98340717,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44629697,17.98340717,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 77.791m2

  FenestrationSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_3_0_0_0_0_0_Hole_10048,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X4XOfficeNI_Partition_3_0_10046,  !- Building Surface Name
    2X6F:04X1XOfficeNP_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.04770303,17.98340717,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44629697,17.98340717,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44629697,17.98340717,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    8.04770303,17.98340717,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:04X1XOfficeNP_15,   !- Name
    2X6F:04X1XOfficeNP,      !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.3535570664,            !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X4XOfficeNI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:04X1XOfficeNP_16,   !- Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    1.3535570664,            !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X1XOfficeNP,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  InternalMass,
    2X6F:04X1XOfficeNP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    233.5;                   !- Surface Area {m2}

! 2-6F - 04-2-Office NEP

  Zone,
    2X6F:04X2XOfficeNEP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 2X6F:04X2XOfficeNEP,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1,                      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    .67,                     !- Sensible Heat Fraction
    Activity Schedule 19664, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19664, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19664, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 19664, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    2X6F:04X2XOfficeNEP General lighting,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X2XOfficeNEP#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    2X6F:04X2XOfficeNEP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X2XOfficeNEP#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:04X2XOfficeNEP Infiltration,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004344,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 04-2-Office NEP, External floor - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,22.98340717,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-2-Office NEP, Roof - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,17.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-2-Office NEP, Wall - 56.000 m2 - 90.0?, Surface Area: 56.000m2

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,22.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,22.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2

  FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Wall_2_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,8.98640817,26.303,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,22.98040717,26.303,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,22.98040717,27.197,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,8.98640817,27.197;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Wall_2_0_0_2_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2

  FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Wall_2_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2X6F:04X2XOfficeNEP_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    13.05070303,10.58340717,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.05070303,14.38340717,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.05070303,14.38340717,25.9,  !- X,Y,Z ==> Vertex 3 {m}
    13.05070303,10.58340717,25.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-2-Office NEP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4456

  BuildingSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_2_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,17.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-2-Office NEP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4456 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_2_0_10048,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,17.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,17.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_2_0_10048,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.554m2

  FenestrationSurface:Detailed,
    2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X2XOfficeNEP_Partition_4_0_0,  !- Building Surface Name
    2X6F:04X4XOfficeNI_Partition_2_0_0_0_0_0_Hole_10050,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.05070303,17.98140717,23.202,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,8.98540817,23.202,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,8.98540817,25.598,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,17.98140717,25.598;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.554m2

  FenestrationSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_2_0_0_0_0_0_Hole_10050,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X4XOfficeNI_Partition_2_0_10048,  !- Building Surface Name
    2X6F:04X2XOfficeNEP_Partition_4_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.05070303,8.98540817,23.202,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,17.98140717,23.202,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,17.98140717,25.598,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,8.98540817,25.598;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:04X2XOfficeNEP_17,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .3750467967096,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X4XOfficeNI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:04X2XOfficeNEP_18,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .3750467967096,          !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X2XOfficeNEP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  InternalMass,
    2X6F:04X2XOfficeNEP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    35.4;                    !- Surface Area {m2}

! 2-6F - 04-3-Office NWP

  Zone,
    2X6F:04X3XOfficeNWP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 2X6F:04X3XOfficeNWP,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1,                      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    .67,                     !- Sensible Heat Fraction
    Activity Schedule 19671, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19671, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 19671, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    2X6F:04X3XOfficeNWP General lighting,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X3XOfficeNWP#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    2X6F:04X3XOfficeNWP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X3XOfficeNWP#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:04X3XOfficeNWP Infiltration,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004344,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 04-3-Office NWP, External floor - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,17.98340717,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-3-Office NWP, Roof - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,17.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-3-Office NWP, Wall - 56.000 m2 - 270.0?, Surface Area: 56.000m2

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,22.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,22.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.511m2

  FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Wall_3_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,22.98040717,26.303,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,8.98640817,26.303,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,8.98640817,27.197,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,22.98040717,27.197;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Wall_3_0_0_2_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2

  FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Wall_3_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2X6F:04X3XOfficeNWP_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,21.38340817,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,17.58340817,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,17.58340817,25.9,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,21.38340817,25.9;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-3-Office NWP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4684

  BuildingSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC,              !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X4XOfficeNI_Partition_4_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,17.98340717,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,17.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,8.98340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 04-3-Office NWP, Partition - 36.000 m2 (2-6F, 04-4-Office NI), Surface Area: 14.4684 <Other side>

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_4_0_10050,  !- Name
    Wall,                    !- Surface Type
    IW1 - IBEC_Rev,          !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,17.98340717,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,17.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Partition_4_0_10050,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    4,                       !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    18,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2

  FenestrationSurface:Detailed,
    2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X3XOfficeNWP_Partition_5_0_0,  !- Building Surface Name
    2X6F:04X4XOfficeNI_Partition_4_0_0_0_0_0_Hole_10052,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,8.98640817,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,17.98040717,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,17.98040717,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,8.98640817,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 21.532m2

  FenestrationSurface:Detailed,
    2X6F:04X4XOfficeNI_Partition_4_0_0_0_0_0_Hole_10052,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    2X6F:04X4XOfficeNI_Partition_4_0_10050,  !- Building Surface Name
    2X6F:04X3XOfficeNWP_Partition_5_0_0_0_0_0_Hole,  !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.44929697,17.98040717,23.203,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,8.98640817,23.203,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,8.98640817,25.597,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,17.98040717,25.597;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    2X6F:04X3XOfficeNWP_19,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone Name
    On,                      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    .374650424744399,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X4XOfficeNI,      !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  ZoneMixing,
    2X6F:04X3XOfficeNWP_20,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    On,                      !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .374650424744399,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    2X6F:04X3XOfficeNWP,     !- Source Zone Name
    0;                       !- Delta Temperature {deltaC}

  InternalMass,
    2X6F:04X3XOfficeNWP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    35.4;                    !- Surface Area {m2}

! 2-6F - 04-4-Office NI

  Zone,
    2X6F:04X4XOfficeNI,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1169.9999,               !- Volume {m3}
    292.5,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 2X6F:04X4XOfficeNI,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1,                      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    .67,                     !- Sensible Heat Fraction
    Activity Schedule 19678, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19678, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19678, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 19678, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    2X6F:04X4XOfficeNI General lighting,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:04X4XOfficeNI#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    2X6F:04X4XOfficeNI Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:04X4XOfficeNI#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:04X4XOfficeNI Infiltration,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .0221,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 04-4-Office NI, External floor - 292.500 m2, Surface Area: 292.500m2

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.05070303,8.98340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,8.98340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,17.98340717,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    8.05070303,17.98340717,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 04-4-Office NI, Roof - 292.500 m2, Surface Area: 292.500m2

  BuildingSurface:Detailed,
    2X6F:04X4XOfficeNI_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -24.44929697,8.98340817,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    8.05070303,8.98340817,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    8.05070303,17.98340717,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,17.98340717,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:04X4XOfficeNI_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  InternalMass,
    2X6F:04X4XOfficeNI Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    252.4;                   !- Surface Area {m2}

! 2-6F - 05-2-Office SWP

  Zone,
    2X6F:05X2XOfficeSWP,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    5,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    230,                     !- Volume {m3}
    57.5,                    !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People 2X6F:05X2XOfficeSWP,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    JP Office - office occupants,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .1,                      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    .67,                     !- Sensible Heat Fraction
    Activity Schedule 19693, !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 19693, !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 19693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 19693, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    2X6F:05X2XOfficeSWP General lighting,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    JP Office - office lighting,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#2X6F:05X2XOfficeSWP#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    2X6F:05X2XOfficeSWP Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    JP Office - office equipments,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    12,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .6,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#2X6F:05X2XOfficeSWP#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    2X6F:05X2XOfficeSWP Infiltration,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .004344,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! 2-6F, 05-2-Office SWP, External floor - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 3 {m}
    -24.44929697,-7.51659183,23.2;  !- X,Y,Z ==> Vertex 4 {m}

   ! 2-6F, 05-2-Office SWP, Roof - 57.500 m2, Surface Area: 57.500m2

  BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    R1 - IBEC,               !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 1 {m}
    -24.44929697,-7.51659183,27.2,  !- X,Y,Z ==> Vertex 2 {m}
    -24.44929697,1.48340817,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X2XOfficeSWP_Roof_1_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

   ! 2-6F, 05-2-Office SWP, Wall - 56.000 m2 - 270.0?, Surface Area: 56.000m2

  BuildingSurface:Detailed,
    2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    W1 - IBEC,               !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.44929697,1.48340817,23.2,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,-12.51659183,23.2,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,-12.51659183,27.2,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,1.48340817,27.2;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Sub-surface, 12.430m2

  FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Wall_5_0_0_2_0_0_Subsurface,  !- Name
    Door,                    !- Surface Type
    W2 - IBEC,               !- Construction Name
    2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,1.48140817,26.302,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,-12.39099136,26.302,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,-12.39099136,27.198,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,1.48140817,27.198;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    2X6F:05X2XOfficeSWP_Wall_5_0_0_2_0_0_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    18,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    4,                       !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

      ! Window, 5.320m2 X 2

  FenestrationSurface:Detailed,
    2X6F:05X2XOfficeSWP_Wall_5_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    2X6F:05X2XOfficeSWP_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    -29.44929697,-.11659183,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    -29.44929697,-3.91659183,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    -29.44929697,-3.91659183,25.9,  !- X,Y,Z ==> Vertex 3 {m}
    -29.44929697,-.11659183,25.9;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    2X6F:05X2XOfficeSWP Internal mass,  !- Name
    IBEC internal mass,      !- Construction Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    52.2;                    !- Surface Area {m2}

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ElectronicEnthalpyCurve

  Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13,                   !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: PartLoadCurveForGasHeatingCoil

  Curve:Cubic,
    PartLoadCurveForGasHeatingCoil,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP CAPFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257183345,             !- Coefficient1 Constant
    0.038794102,             !- Coefficient2 x
    -0.00021648,             !- Coefficient3 x**2
    0.046738887,             !- Coefficient4 y
    -0.000940235,            !- Coefficient5 y**2
    -0.000342491,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933678591,             !- Coefficient1 Constant
    -0.058199196,            !- Coefficient2 x
    0.00449937,              !- Coefficient3 x**2
    0.002429466,             !- Coefficient4 y
    0.000485893,             !- Coefficient5 y**2
    -0.001214733,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: DOE-2 Centrifugal/5.50COP EIRFPLR

  Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: Air cooled CentCapFT

  Curve:Biquadratic,
    Air cooled CentCapFT,    !- Name
    0.257896,                !- Coefficient1 Constant
    0.0389016,               !- Coefficient2 x
    -0.00021708,             !- Coefficient3 x**2
    0.0468684,               !- Coefficient4 y
    -0.00094284,             !- Coefficient5 y**2
    -0.00034344,             !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: Air cooled CentEIRFT

  Curve:Biquadratic,
    Air cooled CentEIRFT,    !- Name
    0.933884,                !- Coefficient1 Constant
    -0.058212,               !- Coefficient2 x
    0.00450036,              !- Coefficient3 x**2
    0.00243,                 !- Coefficient4 y
    0.000486,                !- Coefficient5 y**2
    -0.001215,               !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: Air cooled CentEIRFPLR

  Curve:Quadratic,
    Air cooled CentEIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.46371,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CondensingBoilerEff

  Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0,                    !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ,                        !- Input Unit Type for Y
    ;                        !- Output Unit Type

! Curve: SteamUseFPLR

  Curve:Cubic,
    SteamUseFPLR,            !- Name
    .18892,                  !- Coefficient1 Constant
    .968044,                 !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -.5034,                  !- Coefficient4 x**3
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: PumpUseFPLR

  Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    .15,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    ,                        !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: SteamFCondTemp

  Curve:Cubic,
    SteamFCondTemp,          !- Name
    .712019,                 !- Coefficient1 Constant
    -.00478,                 !- Coefficient2 x
    .000864,                 !- Coefficient3 x**2
    -.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: CAPfCOND

  Curve:Cubic,
    CAPfCOND,                !- Name
    .245507,                 !- Coefficient1 Constant
    .023614,                 !- Coefficient2 x
    .0000278,                !- Coefficient3 x**2
    .000013,                 !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: CAPfEVAP

  Curve:Cubic,
    CAPfEVAP,                !- Name
    .690571,                 !- Coefficient1 Constant
    .065571,                 !- Coefficient2 x
    -.00289,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: ConstFGenCorrTemp

  Curve:Cubic,
    ConstFGenCorrTemp,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    ;                        !- Output Unit Type

! Curve: VS tower fan power mod func air flow ratio

  Curve:Cubic,
    VS tower fan power mod func air flow ratio,  !- Name
    0.02,                    !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.98,                    !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func air flow ratio

  Curve:Quadratic,
    VS tower UA mod func air flow ratio,  !- Name
    0.0,                     !- Coefficient1 Constant
    1.3,                     !- Coefficient2 x
    -0.3,                    !- Coefficient3 x**2
    0.2,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.0,                     !- Minimum Curve Output
    1.0,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func wetbulb difference

  Curve:Linear,
    VS tower UA mod func wetbulb difference,  !- Name
    1,                       !- Coefficient1 Constant
    0.0081,                  !- Coefficient2 x
    -10,                     !- Minimum Value of x
    25,                      !- Maximum Value of x
    0.85,                    !- Minimum Curve Output
    1.3,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VS tower UA mod func water flow ratio

  Curve:Quadratic,
    VS tower UA mod func water flow ratio,  !- Name
    0.1082,                  !- Coefficient1 Constant
    1.667,                   !- Coefficient2 x
    -0.7713,                 !- Coefficient3 x**2
    0.3,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.1,                     !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

  CurrencyType,
    GBP;                     !- Monetary Unit

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    ZoneComponentLoadSummary,!- Report 6 Name
    ClimaticDataSummary,     !- Report 8 Name
    EquipmentSummary,        !- Report 9 Name
    EnvelopeSummary,         !- Report 10 Name
    LightingSummary,         !- Report 11 Name
    HVACSizingSummary,       !- Report 12 Name
    SystemSummary,           !- Report 13 Name
    ComponentSizingSummary,  !- Report 14 Name
    OutdoorAirSummary,       !- Report 15 Name
    ObjectCountSummary,      !- Report 16 Name
    ZoneCoolingSummaryMonthly,  !- Report 17 Name
    ZoneHeatingSummaryMonthly,  !- Report 18 Name
    ZoneElectricSummaryMonthly,  !- Report 19 Name
    SpaceGainsMonthly,       !- Report 20 Name
    CondLoopDemandReportMonthly,  !- Report 21 Name
    AirLoopSystemComponentLoadsMonthly;  !- Report 22 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,2X6F:05X1XOfficeSP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:05X1XOfficeSP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:05X3XOfficeSI,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:05X3XOfficeSI,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:04X1XOfficeNP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:04X1XOfficeNP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:04X2XOfficeNEP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:04X2XOfficeNEP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:04X3XOfficeNWP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:04X3XOfficeNWP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:04X4XOfficeNI,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:04X4XOfficeNI,Zone Air Relative Humidity,hourly,On;

  Output:Variable,2X6F:05X2XOfficeSWP,Zone Mean Air Temperature,hourly,On;

  Output:Variable,2X6F:05X2XOfficeSWP,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Pump Electricity Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Boiler Electricity Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,hourly;

  Output:Variable,*,Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Inlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Outlet Temperature,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,AHU1-1 SUPPLY SIDE OUTLET 1,System Node Temperature, Hourly;

  Output:Variable,AHU1-1 SUPPLY SIDE OUTLET 1,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,AHU1-2 SUPPLY SIDE OUTLET 1,System Node Temperature, Hourly;

  Output:Variable,AHU1-2 SUPPLY SIDE OUTLET 1,System Node Standard Density Volume Flow Rate, Hourly;
  
  Output:Variable,AHU2-1 SUPPLY SIDE OUTLET 1,System Node Temperature, Hourly;

  Output:Variable,AHU2-1 SUPPLY SIDE OUTLET 1,System Node Standard Density Volume Flow Rate, Hourly;
  
  Output:Variable,AHU2-2 SUPPLY SIDE OUTLET 1,System Node Temperature, Hourly;

  Output:Variable,AHU2-2 SUPPLY SIDE OUTLET 1,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:04X1XOFFICENP SINGLE DUCT CAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:04X2XOFFICENEP SINGLE DUCT CAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:04X3XOFFICENWP SINGLE DUCT CAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:04X4XOFFICENI SINGLE DUCT CAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:05X1XOFFICESP SINGLE DUCT CAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:05X2XOFFICESWP SINGLE DUCT CAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,2X6F:05X3XOFFICESI SINGLE DUCT CAV NO REHEAT SUPPLY OUTLET,System Node Standard Density Volume Flow Rate, Hourly;

  Output:Variable,CHW LOOP DEMAND SIDE INLET,System Node Temperature, Hourly;

  Output:Variable,CHW LOOP DEMAND SIDE OUTLET,System Node Temperature, Hourly;

  Output:Variable,HW LOOP DEMAND SIDE INLET,System Node Temperature, Hourly;

  Output:Variable,HW LOOP DEMAND SIDE OUTLET,System Node Temperature, Hourly;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:VariableDictionary,IDF;

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

! Start detailed HVAC data definition

  Sizing:System,
    AHU1-1,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.420300,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU1-1,                  !- Name
    AHU1-1 Controllers,      !- Controller List Name
    AHU1-1 AvailabilityManager List,  !- Availability Manager List Name
    2.0767,                  !- Design Supply Air Flow Rate {m3/s}
    AHU1-1 Branches,         !- Branch List Name
    ,                        !- Connector List Name
    AHU1-1 Supply Side Inlet,!- Supply Side Inlet Node Name
    AHU1-1 Demand Side Outlet,  !- Demand Side Outlet Node Name
    AHU1-1 Demand Side Inlet List,  !- Demand Side Inlet Node Names
    AHU1-1 Supply Side Outlet List;  !- Supply Side Outlet Node Names

  NodeList,
    AHU1-1 Demand Side Inlet List,  !- Name
    AHU1-1 Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    AHU1-1 Supply Side Outlet List,  !- Name
    AHU1-1 Supply Side Outlet 1;  !- Node 1 Name

  AirLoopHVAC:SupplyPath,
    AHU1-1 Demand Side Supply Path 1,  !- Name
    AHU1-1 Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU1-1 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU1-1 Zone Splitter,    !- Name
    AHU1-1 Demand Side Inlet 1,  !- Inlet Node Name
    AHU1-1 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    AHU1-1 Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    AHU1-1 Zone Splitter Outlet Node 3;  !- Outlet 3 Node Name

  AirLoopHVAC:ReturnPath,
    AHU1-1 Demand Side Return Path,  !- Name
    AHU1-1 Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU1-1 Zone Mixer;       !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU1-1 Zone Mixer,       !- Name
    AHU1-1 Demand Side Outlet,  !- Outlet Node Name
    AHU1-1 Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    AHU1-1 Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    AHU1-1 Zone Mixer Inlet Node 3;  !- Inlet 3 Node Name

  BranchList,
    AHU1-1 Branches,         !- Name
    AHU1-1 AHU Main Branch;  !- Branch 1 Name

  Branch,
    AHU1-1 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    AHU1-1 AHU Extract Fan,  !- Component 1 Name
    AHU1-1 Supply Side Inlet,!- Component 1 Inlet Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU1-1 AHU Outdoor air system,  !- Component 2 Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    AHU1-1 AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU1-1 AHU Cooling Coil, !- Component 3 Name
    AHU1-1 AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU1-1 AHU Heating Coil, !- Component 4 Name
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    AHU1-1 AHU Heating Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    EvaporativeCooler:Direct:ResearchSpecial,  !- Component 5 Object Type
    AHU1-1 AHU Evaporative Cooler,  !- Component 5 Name
    AHU1-1 AHU Heating Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Component 5 Outlet Node Name
    Fan:ConstantVolume,      !- Component 6 Object Type
    AHU1-1 AHU Supply Fan,   !- Component 6 Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Component 6 Inlet Node Name
    AHU1-1 Supply Side Outlet 1;  !- Component 6 Outlet Node Name

  Fan:ConstantVolume,
    AHU1-1 AHU Extract Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    348.00,                  !- Pressure Rise {Pa}
    2.076700,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU1-1 Supply Side Inlet,!- Air Inlet Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Nodelist,
    AHU1-1 AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    AHU1-1 AHU Outdoor air system,  !- Name
    AHU1-1 AHU Outdoor air Controller List,  !- Controller List Name
    AHU1-1 AHU Outdoor air Equipment List,  !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    AHU1-1 AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU1-1 AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU1-1 AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU1-1 AHU Outdoor Air Mixer;  !- Component 1 Name

  Controller:OutdoorAir,
    AHU1-1 AHU Outdoor Air Controller,  !- Name
    AHU1-1 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    AHU1-1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU1-1 AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.420300,                !- Minimum Outdoor Air Flow Rate {m3/s}
    0.420300,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  OutdoorAir:Mixer,
    AHU1-1 AHU Outdoor Air Mixer,  !- Name
    AHU1-1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU1-1 AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    AHU1-1 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU1-1 AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

  Coil:Cooling:Water,
    AHU1-1 AHU Cooling Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    0.002117,                !- Design Water Flow Rate {m3/s}
    2.076700,                !- Design Air Flow Rate {m3/s}
    7.00,                    !- Design Inlet Water Temperature {C}
    27.50,                   !- Design Inlet Air Temperature {C}
    15.10,                   !- Design Outlet Air Temperature {C}
    0.012100,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.010200,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU1-1 AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU1-1 AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU1-1 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ;                        !- Condensate Collection Water Storage Tank Name

  Coil:Heating:Water,
    AHU1-1 AHU Heating Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    1641.3,                !- U-Factor Times Area Value {W/K}
    0.00175,                !- Maximum Water Flow Rate {m3/s}
    AHU1-1 AHU Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU1-1 AHU Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU1-1 AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    36600.00,                !- Rated Capacity {W}
    50,                      !- Rated Inlet Water Temperature {C}
    17.5,                    !- Rated Inlet Air Temperature {C}
    45,                      !- Rated Outlet Water Temperature {C}
    32.1,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  EvaporativeCooler:Direct:ResearchSpecial,
    AHU1-1 AHU Evaporative Cooler,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    2.077,                   !- Primary Air Design Flow Rate {m3/s}
    100.000,                 !- Recirculating Water Pump Design Power {W}
    90.00,                   !- Water Pump Power Sizing Factor {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    AHU1-1 AHU Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Air Outlet Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.00,                    !- Drift Loss Fraction
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Evaporative Operation Minimum Drybulb Temperature
    13.90,                   !- Evaporative Operation Maximum Limit Wetbulb Temperature
    ;                        !- Evaporative Operation Maximum Limit Drybulb Temperature

  Fan:ConstantVolume,
    AHU1-1 AHU Supply Fan,   !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    838.00,                  !- Pressure Rise {Pa}
    2.076700,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Air Inlet Node Name
    AHU1-1 Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Sizing:System,
    AHU1-2,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.406400,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU1-2,                  !- Name
    AHU1-2 Controllers,      !- Controller List Name
    AHU1-2 AvailabilityManager List,  !- Availability Manager List Name
    1.7256,                  !- Design Supply Air Flow Rate {m3/s}
    AHU1-2 Branches,         !- Branch List Name
    ,                        !- Connector List Name
    AHU1-2 Supply Side Inlet,!- Supply Side Inlet Node Name
    AHU1-2 Demand Side Outlet,  !- Demand Side Outlet Node Name
    AHU1-2 Demand Side Inlet List,  !- Demand Side Inlet Node Names
    AHU1-2 Supply Side Outlet List;  !- Supply Side Outlet Node Names

  NodeList,
    AHU1-2 Demand Side Inlet List,  !- Name
    AHU1-2 Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    AHU1-2 Supply Side Outlet List,  !- Name
    AHU1-2 Supply Side Outlet 1;  !- Node 1 Name

  AirLoopHVAC:SupplyPath,
    AHU1-2 Demand Side Supply Path 1,  !- Name
    AHU1-2 Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU1-2 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU1-2 Zone Splitter,    !- Name
    AHU1-2 Demand Side Inlet 1,  !- Inlet Node Name
    AHU1-2 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AHU1-2 Demand Side Return Path,  !- Name
    AHU1-2 Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU1-2 Zone Mixer;       !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU1-2 Zone Mixer,       !- Name
    AHU1-2 Demand Side Outlet,  !- Outlet Node Name
    AHU1-2 Zone Mixer Inlet Node 1;  !- Inlet 1 Node Name

  BranchList,
    AHU1-2 Branches,         !- Name
    AHU1-2 AHU Main Branch;  !- Branch 1 Name

  Branch,
    AHU1-2 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    AHU1-2 AHU Extract Fan,  !- Component 1 Name
    AHU1-2 Supply Side Inlet,!- Component 1 Inlet Node Name
    AHU1-2 AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU1-2 AHU Outdoor air system,  !- Component 2 Name
    AHU1-2 AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    AHU1-2 AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU1-2 AHU Cooling Coil, !- Component 3 Name
    AHU1-2 AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    AHU1-2 AHU Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU1-2 AHU Heating Coil, !- Component 4 Name
    AHU1-2 AHU Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    AHU1-2 AHU Heating Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    EvaporativeCooler:Direct:ResearchSpecial,  !- Component 5 Object Type
    AHU1-2 AHU Evaporative Cooler,  !- Component 5 Name
    AHU1-2 AHU Heating Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Component 5 Outlet Node Name
    Fan:ConstantVolume,      !- Component 6 Object Type
    AHU1-2 AHU Supply Fan,   !- Component 6 Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Component 6 Inlet Node Name
    AHU1-2 Supply Side Outlet 1;  !- Component 6 Outlet Node Name

  Fan:ConstantVolume,
    AHU1-2 AHU Extract Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    367.00,                  !- Pressure Rise {Pa}
    1.725600,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU1-2 Supply Side Inlet,!- Air Inlet Node Name
    AHU1-2 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Nodelist,
    AHU1-2 AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    AHU1-2 AHU Outdoor air system,  !- Name
    AHU1-2 AHU Outdoor air Controller List,  !- Controller List Name
    AHU1-2 AHU Outdoor air Equipment List,  !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    AHU1-2 AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU1-2 AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU1-2 AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU1-2 AHU Outdoor Air Mixer;  !- Component 1 Name

  Controller:OutdoorAir,
    AHU1-2 AHU Outdoor Air Controller,  !- Name
    AHU1-2 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU1-2 AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    AHU1-2 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU1-2 AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.406400,                !- Minimum Outdoor Air Flow Rate {m3/s}
    0.406400,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  OutdoorAir:Mixer,
    AHU1-2 AHU Outdoor Air Mixer,  !- Name
    AHU1-2 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU1-2 AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    AHU1-2 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU1-2 AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

  Coil:Cooling:Water,
    AHU1-2 AHU Cooling Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    0.001867,                !- Design Water Flow Rate {m3/s}
    1.725600,                !- Design Air Flow Rate {m3/s}
    7.00,                    !- Design Inlet Water Temperature {C}
    27.80,                   !- Design Inlet Air Temperature {C}
    14.90,                   !- Design Outlet Air Temperature {C}
    0.012200,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.010000,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU1-2 AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU1-2 AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU1-2 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    AHU1-2 AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ;                        !- Condensate Collection Water Storage Tank Name

  Coil:Heating:Water,
    AHU1-2 AHU Heating Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    1182.5,                !- U-Factor Times Area Value {W/K}
    0.00155,                !- Maximum Water Flow Rate {m3/s}
    AHU1-2 AHU Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU1-2 AHU Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU1-2 AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU1-2 AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    32400.00,                !- Rated Capacity {W}
    50,                      !- Rated Inlet Water Temperature {C}
    11.9,                    !- Rated Inlet Air Temperature {C}
    45,                      !- Rated Outlet Water Temperature {C}
    27.5,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  EvaporativeCooler:Direct:ResearchSpecial,
    AHU1-2 AHU Evaporative Cooler,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    1.726,                   !- Primary Air Design Flow Rate {m3/s}
    100.000,                 !- Recirculating Water Pump Design Power {W}
    90.00,                   !- Water Pump Power Sizing Factor {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    AHU1-2 AHU Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Air Outlet Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.00,                    !- Drift Loss Fraction
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Evaporative Operation Minimum Drybulb Temperature
    13.90,                   !- Evaporative Operation Maximum Limit Wetbulb Temperature
    ;                        !- Evaporative Operation Maximum Limit Drybulb Temperature

  Fan:ConstantVolume,
    AHU1-2 AHU Supply Fan,   !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    958.00,                  !- Pressure Rise {Pa}
    1.725600,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Air Inlet Node Name
    AHU1-2 Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Sizing:System,
    AHU2-1,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.312500,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU2-1,                  !- Name
    AHU2-1 Controllers,      !- Controller List Name
    AHU2-1 AvailabilityManager List,  !- Availability Manager List Name
    1.4183,                  !- Design Supply Air Flow Rate {m3/s}
    AHU2-1 Branches,         !- Branch List Name
    ,                        !- Connector List Name
    AHU2-1 Supply Side Inlet,!- Supply Side Inlet Node Name
    AHU2-1 Demand Side Outlet,  !- Demand Side Outlet Node Name
    AHU2-1 Demand Side Inlet List,  !- Demand Side Inlet Node Names
    AHU2-1 Supply Side Outlet List;  !- Supply Side Outlet Node Names

  NodeList,
    AHU2-1 Demand Side Inlet List,  !- Name
    AHU2-1 Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    AHU2-1 Supply Side Outlet List,  !- Name
    AHU2-1 Supply Side Outlet 1;  !- Node 1 Name

  AirLoopHVAC:SupplyPath,
    AHU2-1 Demand Side Supply Path 1,  !- Name
    AHU2-1 Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU2-1 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU2-1 Zone Splitter,    !- Name
    AHU2-1 Demand Side Inlet 1,  !- Inlet Node Name
    AHU2-1 Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    AHU2-1 Zone Splitter Outlet Node 2;  !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    AHU2-1 Demand Side Return Path,  !- Name
    AHU2-1 Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU2-1 Zone Mixer;       !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU2-1 Zone Mixer,       !- Name
    AHU2-1 Demand Side Outlet,  !- Outlet Node Name
    AHU2-1 Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    AHU2-1 Zone Mixer Inlet Node 2;  !- Inlet 2 Node Name

  BranchList,
    AHU2-1 Branches,         !- Name
    AHU2-1 AHU Main Branch;  !- Branch 1 Name

  Branch,
    AHU2-1 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    AHU2-1 AHU Extract Fan,  !- Component 1 Name
    AHU2-1 Supply Side Inlet,!- Component 1 Inlet Node Name
    AHU2-1 AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU2-1 AHU Outdoor air system,  !- Component 2 Name
    AHU2-1 AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    AHU2-1 AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU2-1 AHU Cooling Coil, !- Component 3 Name
    AHU2-1 AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    AHU2-1 AHU Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU2-1 AHU Heating Coil, !- Component 4 Name
    AHU2-1 AHU Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    AHU2-1 AHU Heating Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    EvaporativeCooler:Direct:ResearchSpecial,  !- Component 5 Object Type
    AHU2-1 AHU Evaporative Cooler,  !- Component 5 Name
    AHU2-1 AHU Heating Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Component 5 Outlet Node Name
    Fan:ConstantVolume,      !- Component 6 Object Type
    AHU2-1 AHU Supply Fan,   !- Component 6 Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Component 6 Inlet Node Name
    AHU2-1 Supply Side Outlet 1;  !- Component 6 Outlet Node Name

  Fan:ConstantVolume,
    AHU2-1 AHU Extract Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    360.00,                  !- Pressure Rise {Pa}
    1.418300,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU2-1 Supply Side Inlet,!- Air Inlet Node Name
    AHU2-1 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Nodelist,
    AHU2-1 AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    AHU2-1 AHU Outdoor air system,  !- Name
    AHU2-1 AHU Outdoor air Controller List,  !- Controller List Name
    AHU2-1 AHU Outdoor air Equipment List,  !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    AHU2-1 AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU2-1 AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU2-1 AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU2-1 AHU Outdoor Air Mixer;  !- Component 1 Name

  Controller:OutdoorAir,
    AHU2-1 AHU Outdoor Air Controller,  !- Name
    AHU2-1 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU2-1 AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    AHU2-1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU2-1 AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.312500,                !- Minimum Outdoor Air Flow Rate {m3/s}
    0.312500,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  OutdoorAir:Mixer,
    AHU2-1 AHU Outdoor Air Mixer,  !- Name
    AHU2-1 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU2-1 AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    AHU2-1 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU2-1 AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

  Coil:Cooling:Water,
    AHU2-1 AHU Cooling Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    0.001483,                !- Design Water Flow Rate {m3/s}
    1.418000,                !- Design Air Flow Rate {m3/s}
    7.00,                    !- Design Inlet Water Temperature {C}
    27.50,                   !- Design Inlet Air Temperature {C}
    14.90,                   !- Design Outlet Air Temperature {C}
    0.012100,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.010100,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU2-1 AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU2-1 AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU2-1 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    AHU2-1 AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ;                        !- Condensate Collection Water Storage Tank Name

  Coil:Heating:Water,
    AHU2-1 AHU Heating Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    1615,                !- U-Factor Times Area Value {W/K}
    0.00155,                !- Maximum Water Flow Rate {m3/s}
    AHU2-1 AHU Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU2-1 AHU Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU2-1 AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU2-1 AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    32300.00,                !- Rated Capacity {W}
    50,                      !- Rated Inlet Water Temperature {C}
    17.2,                    !- Rated Inlet Air Temperature {C}
    45,                      !- Rated Outlet Water Temperature {C}
    36.1,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  EvaporativeCooler:Direct:ResearchSpecial,
    AHU2-1 AHU Evaporative Cooler,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    1.418,                   !- Primary Air Design Flow Rate {m3/s}
    100.000,                 !- Recirculating Water Pump Design Power {W}
    90.00,                   !- Water Pump Power Sizing Factor {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    AHU2-1 AHU Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Air Outlet Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.00,                    !- Drift Loss Fraction
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Evaporative Operation Minimum Drybulb Temperature
    13.90,                   !- Evaporative Operation Maximum Limit Wetbulb Temperature
    ;                        !- Evaporative Operation Maximum Limit Drybulb Temperature

  Fan:ConstantVolume,
    AHU2-1 AHU Supply Fan,   !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    832.00,                  !- Pressure Rise {Pa}
    1.418300,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Air Inlet Node Name
    AHU2-1 Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Sizing:System,
    AHU2-2,                  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.387500,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC,
    AHU2-2,                  !- Name
    AHU2-2 Controllers,      !- Controller List Name
    AHU2-2 AvailabilityManager List,  !- Availability Manager List Name
    1.5917,                  !- Design Supply Air Flow Rate {m3/s}
    AHU2-2 Branches,         !- Branch List Name
    ,                        !- Connector List Name
    AHU2-2 Supply Side Inlet,!- Supply Side Inlet Node Name
    AHU2-2 Demand Side Outlet,  !- Demand Side Outlet Node Name
    AHU2-2 Demand Side Inlet List,  !- Demand Side Inlet Node Names
    AHU2-2 Supply Side Outlet List;  !- Supply Side Outlet Node Names

  NodeList,
    AHU2-2 Demand Side Inlet List,  !- Name
    AHU2-2 Demand Side Inlet 1;  !- Node 1 Name

  NodeList,
    AHU2-2 Supply Side Outlet List,  !- Name
    AHU2-2 Supply Side Outlet 1;  !- Node 1 Name

  AirLoopHVAC:SupplyPath,
    AHU2-2 Demand Side Supply Path 1,  !- Name
    AHU2-2 Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU2-2 Zone Splitter;    !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU2-2 Zone Splitter,    !- Name
    AHU2-2 Demand Side Inlet 1,  !- Inlet Node Name
    AHU2-2 Zone Splitter Outlet Node 1;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    AHU2-2 Demand Side Return Path,  !- Name
    AHU2-2 Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU2-2 Zone Mixer;       !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU2-2 Zone Mixer,       !- Name
    AHU2-2 Demand Side Outlet,  !- Outlet Node Name
    AHU2-2 Zone Mixer Inlet Node 1;  !- Inlet 1 Node Name

  BranchList,
    AHU2-2 Branches,         !- Name
    AHU2-2 AHU Main Branch;  !- Branch 1 Name

  Branch,
    AHU2-2 AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    AHU2-2 AHU Extract Fan,  !- Component 1 Name
    AHU2-2 Supply Side Inlet,!- Component 1 Inlet Node Name
    AHU2-2 AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    AHU2-2 AHU Outdoor air system,  !- Component 2 Name
    AHU2-2 AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    AHU2-2 AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    AHU2-2 AHU Cooling Coil, !- Component 3 Name
    AHU2-2 AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    AHU2-2 AHU Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU2-2 AHU Heating Coil, !- Component 4 Name
    AHU2-2 AHU Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    AHU2-2 AHU Heating Coil Air Outlet Node,  !- Component 4 Outlet Node Name
    EvaporativeCooler:Direct:ResearchSpecial,  !- Component 5 Object Type
    AHU2-2 AHU Evaporative Cooler,  !- Component 5 Name
    AHU2-2 AHU Heating Coil Air Outlet Node,  !- Component 5 Inlet Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Component 5 Outlet Node Name
    Fan:ConstantVolume,      !- Component 6 Object Type
    AHU2-2 AHU Supply Fan,   !- Component 6 Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Component 6 Inlet Node Name
    AHU2-2 Supply Side Outlet 1;  !- Component 6 Outlet Node Name

  Fan:ConstantVolume,
    AHU2-2 AHU Extract Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    378.00,                  !- Pressure Rise {Pa}
    1.591700,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU2-2 Supply Side Inlet,!- Air Inlet Node Name
    AHU2-2 AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  OutdoorAir:Nodelist,
    AHU2-2 AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem,
    AHU2-2 AHU Outdoor air system,  !- Name
    AHU2-2 AHU Outdoor air Controller List,  !- Controller List Name
    AHU2-2 AHU Outdoor air Equipment List,  !- Outdoor Air Equipment List Name
    ;                        !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    AHU2-2 AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU2-2 AHU Outdoor Air Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU2-2 AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU2-2 AHU Outdoor Air Mixer;  !- Component 1 Name

  Controller:OutdoorAir,
    AHU2-2 AHU Outdoor Air Controller,  !- Name
    AHU2-2 AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    AHU2-2 AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    AHU2-2 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU2-2 AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.387500,                !- Minimum Outdoor Air Flow Rate {m3/s}
    0.387500,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  OutdoorAir:Mixer,
    AHU2-2 AHU Outdoor Air Mixer,  !- Name
    AHU2-2 AHU Mixed Air Outlet,  !- Mixed Air Node Name
    AHU2-2 AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    AHU2-2 AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    AHU2-2 AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

  Coil:Cooling:Water,
    AHU2-2 AHU Cooling Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    0.001733,                !- Design Water Flow Rate {m3/s}
    1.591700,                !- Design Air Flow Rate {m3/s}
    7.00,                    !- Design Inlet Water Temperature {C}
    27.80,                   !- Design Inlet Air Temperature {C}
    15.00,                   !- Design Outlet Air Temperature {C}
    0.012400,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.010100,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    AHU2-2 AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU2-2 AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU2-2 AHU Mixed Air Outlet,  !- Air Inlet Node Name
    AHU2-2 AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow,               !- Heat Exchanger Configuration
    ;                        !- Condensate Collection Water Storage Tank Name

  Coil:Heating:Water,
    AHU2-2 AHU Heating Coil, !- Name
    On 24/7,                 !- Availability Schedule Name
    1063.8,                !- U-Factor Times Area Value {W/K}
    0.00145,                !- Maximum Water Flow Rate {m3/s}
    AHU2-2 AHU Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    AHU2-2 AHU Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    AHU2-2 AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU2-2 AHU Heating Coil Air Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    30000.00,                !- Rated Capacity {W}
    50,                      !- Rated Inlet Water Temperature {C}
    11.1,                    !- Rated Inlet Air Temperature {C}
    45,                      !- Rated Outlet Water Temperature {C}
    26.8,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

  EvaporativeCooler:Direct:ResearchSpecial,
    AHU2-2 AHU Evaporative Cooler,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.70,                    !- Cooler Design Effectiveness
    ,                        !- Effectiveness Flow Ratio Modifier Curve Name
    1.592,                   !- Primary Air Design Flow Rate {m3/s}
    100.000,                 !- Recirculating Water Pump Design Power {W}
    90.00,                   !- Water Pump Power Sizing Factor {W/(m3/s)}
    ,                        !- Water Pump Power Modifier Curve Name
    AHU2-2 AHU Heating Coil Air Outlet Node,  !- Air Inlet Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Air Outlet Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Sensor Node Name
    ,                        !- Water Supply Storage Tank Name
    0.00,                    !- Drift Loss Fraction
    ,                        !- Blowdown Concentration Ratio
    ,                        !- Evaporative Operation Minimum Drybulb Temperature
    13.90,                   !- Evaporative Operation Maximum Limit Wetbulb Temperature
    ;                        !- Evaporative Operation Maximum Limit Drybulb Temperature

  Fan:ConstantVolume,
    AHU2-2 AHU Supply Fan,   !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    911.00,                  !- Pressure Rise {Pa}
    1.591700,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Air Inlet Node Name
    AHU2-2 Supply Side Outlet 1,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  Sizing:Plant,
    CHW Loop,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.00,                    !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    CHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    CHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    0.053850,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    CHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    CHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    CHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    CHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    CHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    CHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    CHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe,        !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    CHW Loop Operation,      !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CHW Loop Scheme 1,       !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    AHP2,                    !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    AHP1,                    !- Equipment 2 Name
    Chiller:Absorption,      !- Equipment 3 Object Type
    AR;                      !- Equipment 3 Name

  BranchList,
    CHW Loop Demand Side Branches,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    AHU2-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Branch 3 Name
    AHU2-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Branch 4 Name
    AHU1-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Branch 5 Name
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Branch 6 Name
    CHW Loop Demand Side Outlet Branch;  !- Branch 7 Name

  Branch,
    CHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Secondary CHW Loop Pump, !- Component 1 Name
    CHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Secondary CHW Loop Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    Secondary CHW Loop Pump, !- Name
    CHW Loop Demand Side Inlet,  !- Inlet Node Name
    Secondary CHW Loop Pump Water Outlet Node,  !- Outlet Node Name
    0.053850,                !- Design Maximum Flow Rate {m3/s}
    245000.00,               !- Design Pump Head {Pa}
    33000,                    !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type

  Branch,
    CHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Bypass Pipe,  !- Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AHU2-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU2-2 AHU Cooling Coil, !- Component 1 Name
    AHU2-2 AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU2-2 AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU2-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU2-1 AHU Cooling Coil, !- Component 1 Name
    AHU2-1 AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU2-1 AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU1-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU1-2 AHU Cooling Coil, !- Component 1 Name
    AHU1-2 AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU1-2 AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    AHU1-1 AHU Cooling Coil, !- Component 1 Name
    AHU1-1 AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU1-1 AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Demand Side Outlet Branch Pipe,  !- Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Secondary CHW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Secondary CHW Loop Mixer;!- Connector 2 Name

  Connector:Splitter,
    Secondary CHW Loop Splitter,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    AHU2-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    AHU2-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    AHU1-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Outlet Branch 4 Name
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch;  !- Outlet Branch 5 Name

  Connector:Mixer,
    Secondary CHW Loop Mixer,!- Name
    CHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    AHU2-1 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    AHU2-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    AHU1-2 AHU Cooling Coil CHW Loop Demand Side Branch,  !- Inlet Branch 4 Name
    AHU1-1 AHU Cooling Coil CHW Loop Demand Side Branch;  !- Inlet Branch 5 Name

  BranchList,
    CHW Loop Supply Side Branches,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Primary CHW Loop Pump CHW Loop Supply Side Branch,  !- Branch 3 Name
    Primary CHW Loop Pump 1 CHW Loop Supply Side Branch,  !- Branch 4 Name
    Primary CHW Loop Pump 2 CHW Loop Supply Side Branch,  !- Branch 5 Name
    CHW Loop Supply Side Outlet Branch;  !- Branch 6 Name

  Branch,
    CHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Inlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Inlet Branch Pipe,  !- Name
    CHW Loop Supply Side Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    CHW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Bypass Pipe,  !- Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Primary CHW Loop Pump CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Primary CHW Loop Pump,   !- Component 1 Name
    Primary CHW Loop Pump Water Inlet Node,  !- Component 1 Inlet Node Name
    Primary CHW Loop Pump Water Outlet Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    AHP2,                    !- Component 2 Name
    Primary CHW Loop Pump Water Outlet Node,  !- Component 2 Inlet Node Name
    AHP2 CHW Outlet Node;    !- Component 2 Outlet Node Name

  Pump:VariableSpeed,
    Primary CHW Loop Pump,   !- Name
    Primary CHW Loop Pump Water Inlet Node,  !- Inlet Node Name
    Primary CHW Loop Pump Water Outlet Node,  !- Outlet Node Name
    0.014333,                !- Design Maximum Flow Rate {m3/s}
    147000.00,               !- Design Pump Head {Pa}
    3700.00,                 !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Chiller:Electric:EIR,
    AHP2,                    !- Name
    300000.000,              !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.014333,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air cooled CentCapFT,    !- Cooling Capacity Function of Temperature Curve Name
    Air cooled CentEIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air cooled CentEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Primary CHW Loop Pump Water Outlet Node,  !- Chilled Water Inlet Node Name
    AHP2 CHW Outlet Node,    !- Chilled Water Outlet Node Name
    AHP2 Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.04,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00,                    !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ;                        !- Heat Recovery Leaving Temperature Setpoint Node Name

  OutdoorAir:NodeList,
    AHP2 Outdoor Air Condenser Node;  !- Node or NodeList Name 1

  Branch,
    Primary CHW Loop Pump 1 CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Primary CHW Loop Pump 1, !- Component 1 Name
    Primary CHW Loop Pump 1 Water Inlet Node,  !- Component 1 Inlet Node Name
    Primary CHW Loop Pump 1 Water Outlet Node,  !- Component 1 Outlet Node Name
    Chiller:Electric:EIR,    !- Component 2 Object Type
    AHP1,                    !- Component 2 Name
    Primary CHW Loop Pump 1 Water Outlet Node,  !- Component 2 Inlet Node Name
    AHP1 CHW Outlet Node;    !- Component 2 Outlet Node Name

  Pump:VariableSpeed,
    Primary CHW Loop Pump 1, !- Name
    Primary CHW Loop Pump 1 Water Inlet Node,  !- Inlet Node Name
    Primary CHW Loop Pump 1 Water Outlet Node,  !- Outlet Node Name
    0.014333,                !- Design Maximum Flow Rate {m3/s}
    147000.00,               !- Design Pump Head {Pa}
    3700.00,                 !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Chiller:Electric:EIR,
    AHP1,                    !- Name
    300000.000,              !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.014333,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air cooled CentCapFT,    !- Cooling Capacity Function of Temperature Curve Name
    Air cooled CentEIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air cooled CentEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.25,                    !- Minimum Unloading Ratio
    Primary CHW Loop Pump 1 Water Outlet Node,  !- Chilled Water Inlet Node Name
    AHP1 CHW Outlet Node,    !- Chilled Water Outlet Node Name
    AHP1 Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.04,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00,                    !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ;                        !- Heat Recovery Leaving Temperature Setpoint Node Name

  OutdoorAir:NodeList,
    AHP1 Outdoor Air Condenser Node;  !- Node or NodeList Name 1

  Branch,
    Primary CHW Loop Pump 2 CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Primary CHW Loop Pump 2, !- Component 1 Name
    Primary CHW Loop Pump 2 Water Inlet Node,  !- Component 1 Inlet Node Name
    Primary CHW Loop Pump 2 Water Outlet Node,  !- Component 1 Outlet Node Name
    Chiller:Absorption,      !- Component 2 Object Type
    AR,                      !- Component 2 Name
    Primary CHW Loop Pump 2 Water Outlet Node,  !- Component 2 Inlet Node Name
    AR CHW Outlet Node;      !- Component 2 Outlet Node Name

  Pump:VariableSpeed,
    Primary CHW Loop Pump 2, !- Name
    Primary CHW Loop Pump 2 Water Inlet Node,  !- Inlet Node Name
    Primary CHW Loop Pump 2 Water Outlet Node,  !- Outlet Node Name
    0.0252,                !- Design Maximum Flow Rate {m3/s}
    147000.00,               !- Design Pump Head {Pa}
    7500.00,                 !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

  Chiller:Absorption,
    AR,                      !- Name
    527000.000,              !- Nominal Capacity {W}
    5100.00,                 !- Nominal Pumping Power {W}
    Primary CHW Loop Pump 2 Water Outlet Node,  !- Chilled Water Inlet Node Name
    AR CHW Outlet Node,      !- Chilled Water Outlet Node Name
    AR Condenser Inlet Node, !- Condenser Inlet Node Name
    AR Condenser Outlet Node,!- Condenser Outlet Node Name
    0.15,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.00,                   !- Design Condenser Inlet Temperature {C}
    0.025200,                !- Design Chilled Water Flow Rate {m3/s}
    0.041667,                !- Design Condenser Water Flow Rate {m3/s}
    0.033030000,             !- Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
    0.685200000,             !- Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
    0.281800000,             !- Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
    1.000000000,             !- Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
    0.000000000,             !- Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
    0.000000000,             !- Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
    5.00,                    !- Chilled Water Outlet Temperature Lower Limit {C}
    ,                        !- Generator Inlet Node Name
    ,                        !- Generator Outlet Node Name
    NotModulated,            !- Chiller Flow Mode
    ,                        !- Generator Heat Source Type
    ,                        !- Design Generator Fluid Flow Rate {m3/s}
    ,                        !- Degree of Subcooling in Steam Generator {C}
    1.00;                    !- Sizing Factor

  Branch,
    CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Primary CHW Loop Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Primary CHW Loop Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Primary CHW Loop Splitter,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Primary CHW Loop Pump CHW Loop Supply Side Branch,  !- Outlet Branch 2 Name
    Primary CHW Loop Pump 1 CHW Loop Supply Side Branch,  !- Outlet Branch 3 Name
    Primary CHW Loop Pump 2 CHW Loop Supply Side Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    Primary CHW Loop Mixer,  !- Name
    CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Primary CHW Loop Pump CHW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Inlet Branch 2 Name
    Primary CHW Loop Pump 1 CHW Loop Supply Side Branch,  !- Inlet Branch 3 Name
    Primary CHW Loop Pump 2 CHW Loop Supply Side Branch;  !- Inlet Branch 4 Name

  Sizing:Plant,
    Condenser Loop,          !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    32.00,                   !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

  CondenserLoop,
    Condenser Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Loop Operation,!- Condenser Equipment Operation Scheme Name
    Condenser Loop Supply Side Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    50.00,                   !- Maximum Loop Temperature {C}
    5.00,                    !- Minimum Loop Temperature {C}
    0.041667,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Loop Supply Side Inlet,  !- Condenser Side Inlet Node Name
    Condenser Loop Supply Side Outlet,  !- Condenser Side Outlet Node Name
    Condenser Loop Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Loop Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    Condenser Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    Condenser Loop Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Loop Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    None;                    !- Pressure Simulation Type

  CondenserEquipmentOperationSchemes,
    Condenser Loop Operation,!- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Loop Scheme 1, !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Loop Scheme 1, !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    Condenser Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    Condenser Loop Scheme 1 Range 1 Equipment List,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower;           !- Equipment 1 Name

  BranchList,
    Condenser Loop Demand Side Branches,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Demand Side Bypass Branch,  !- Branch 2 Name
    AR Condenser Loop Demand Side Branch,  !- Branch 3 Name
    Condenser Loop Demand Side Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Inlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    Condenser Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Bypass Pipe,  !- Name
    Condenser Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AR Condenser Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Absorption,      !- Component 1 Object Type
    AR,                      !- Component 1 Name
    AR Condenser Inlet Node, !- Component 1 Inlet Node Name
    AR Condenser Outlet Node;!- Component 1 Outlet Node Name

  Branch,
    Condenser Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Demand Side Outlet Branch Pipe,  !- Name
    Condenser Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Demand Splitter,  !- Name
    Condenser Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    AR Condenser Loop Demand Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Demand Mixer,  !- Name
    Condenser Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    AR Condenser Loop Demand Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Demand Side Bypass Branch;  !- Inlet Branch 2 Name

  BranchList,
    Condenser Loop Supply Side Branches,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Branch 1 Name
    Condenser Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Branch 3 Name
    Condenser Loop Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    Condenser Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CD Pump,                 !- Component 1 Name
    Condenser Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CD Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    CD Pump,                 !- Name
    Condenser Loop Supply Side Inlet,  !- Inlet Node Name
    CD Pump Water Outlet Node,  !- Outlet Node Name
    0.041667,                !- Design Flow Rate {m3/s}
    245000.00,               !- Design Pump Head {Pa}
    18500.00,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Branch,
    Condenser Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Bypass Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Bypass Pipe,  !- Name
    Condenser Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Cooling Tower Condenser Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower,           !- Component 1 Name
    Cooling Tower Water Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Tower Water Outlet Node;  !- Component 1 Outlet Node Name

  CoolingTower:SingleSpeed,
    Cooling Tower,           !- Name
    Cooling Tower Water Inlet Node,  !- Water Inlet Node Name
    Cooling Tower Water Outlet Node,  !- Water Outlet Node Name
    ,                        !- Design Water Flow Rate {m3/s}
    29.717000,               !- Design Air Flow Rate {m3/s}
    7500.000000,             !- Design Fan Power {W}
    ,                        !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Regime Air Flow Rate {m3/s}
    0.1000,                  !- Free Convection Regime Air Flow Rate Sizing Factor
    ,                        !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1000,                  !- Free Convection U-Factor Times Area Value Sizing Factor
    NominalCapacity,         !- Performance Input Method
    1.2500,                  !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    872100.0000,             !- Nominal Capacity {W}
    10000.0000,              !- Free Convection Capacity {W}
    0.1000,                  !- Free Convection Nominal Capacity Sizing Factor
    35.00,                   !- Design Inlet Air Dry-Bulb Temperature {C}
    27.00,                   !- Design Inlet Air Wet-Bulb Temperature {C}
    5.00,                    !- Design Approach Temperature {deltaC}
    5.00,                    !- Design Range Temperature {deltaC}
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0,                       !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.00,                    !- Blowdown Concentration Ratio
    On 24/7,                 !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    ,                        !- Number of Cells
    MinimalCell,             !- Cell Control
    0.3300,                  !- Cell Minimum  Water Flow Rate Fraction
    2.5000,                  !- Cell Maximum Water Flow Rate Fraction
    1.00;                    !- Sizing Factor

  Branch,
    Condenser Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    Condenser Loop Supply Side Outlet Branch Pipe,  !- Name
    Condenser Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    Condenser Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    Condenser Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Loop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    Condenser Loop Supply Splitter,  !- Name
    Condenser Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    Condenser Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Cooling Tower Condenser Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    Condenser Loop Supply Mixer,  !- Name
    Condenser Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Cooling Tower Condenser Loop Supply Side Branch,  !- Inlet Branch 1 Name
    Condenser Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    HW Loop,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    10.00,                   !- Minimum Loop Temperature {C}
    0.053850,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

  PlantEquipmentOperationSchemes,
    HW Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW Loop Scheme 1,        !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HW Loop Scheme 1,        !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    HW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

  BranchList,
    HW Loop Demand Side Branches,  !- Name
    HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    AHU2-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Branch 3 Name
    AHU2-1 AHU Heating Coil HW Loop Demand Side Branch,  !- Branch 4 Name
    AHU1-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Branch 5 Name
    AHU1-1 AHU Heating Coil HW Loop Demand Side Branch,  !- Branch 6 Name
    HW Loop Demand Side Outlet Branch;  !- Branch 7 Name

  Branch,
    HW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Demand Side Inlet Branch Pipe,  !- Name
    HW Loop Demand Side Inlet,  !- Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

  Branch,
    HW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Demand Side Bypass Pipe,  !- Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    AHU2-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU2-2 AHU Heating Coil, !- Component 1 Name
    AHU2-2 AHU Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU2-2 AHU Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU2-1 AHU Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU2-1 AHU Heating Coil, !- Component 1 Name
    AHU2-1 AHU Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU2-1 AHU Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU1-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU1-2 AHU Heating Coil, !- Component 1 Name
    AHU1-2 AHU Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU1-2 AHU Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    AHU1-1 AHU Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU1-1 AHU Heating Coil, !- Component 1 Name
    AHU1-1 AHU Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    AHU1-1 AHU Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Demand Side Outlet Branch Pipe,  !- Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Demand Side Outlet;  !- Outlet Node Name

  ConnectorList,
    HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Loop Demand Splitter, !- Name
    HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    AHU2-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    AHU2-1 AHU Heating Coil HW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    AHU1-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Outlet Branch 4 Name
    AHU1-1 AHU Heating Coil HW Loop Demand Side Branch;  !- Outlet Branch 5 Name

  Connector:Mixer,
    HW Loop Demand Mixer,    !- Name
    HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    AHU2-1 AHU Heating Coil HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    AHU2-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    AHU1-2 AHU Heating Coil HW Loop Demand Side Branch,  !- Inlet Branch 4 Name
    AHU1-1 AHU Heating Coil HW Loop Demand Side Branch;  !- Inlet Branch 5 Name

  BranchList,
    HW Loop Supply Side Branches,  !- Name
    HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Boiler HW Loop Supply Side Branch,  !- Branch 3 Name
    HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

  Branch,
    HW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    HW Loop Supply Pump,     !- Component 1 Name
    HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    HW Loop Supply Pump,     !- Name
    HW Loop Supply Side Inlet,  !- Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    0.0252,                !- Design Flow Rate {m3/s}
    147000.00,               !- Design Pump Head {Pa}
    7500.00,                 !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Branch,
    HW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Supply Side Bypass Pipe,  !- Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    Boiler HW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler Water Inlet Node, !- Component 1 Inlet Node Name
    Boiler Water Outlet Node;!- Component 1 Outlet Node Name

  Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    346000.00,               !- Nominal Capacity {W}
    0.89,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoilerEff,     !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.00,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    Boiler Water Inlet Node, !- Boiler Water Inlet Node Name
    Boiler Water Outlet Node,!- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    4300.00,                 !- Parasitic Electric Load {W}
    1.00;                    !- Sizing Factor

  Branch,
    HW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HW Loop Supply Side Outlet Branch Pipe,  !- Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Supply Side Outlet;  !- Outlet Node Name

  ConnectorList,
    HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    HW Loop Supply Splitter, !- Name
    HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Boiler HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HW Loop Supply Mixer,    !- Name
    HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Boiler HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

  ZoneControl:Thermostat,
    2X6F:04X1XOfficeNP Thermostat,  !- Name
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:04X1XOfficeNP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:04X1XOfficeNP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:04X1XOfficeNP,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:04X1XOfficeNP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:04X1XOfficeNP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:04X1XOfficeNP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:04X1XOfficeNP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:04X1XOfficeNP Air Inlet Node List,  !- Name
    2X6F:04X1XOfficeNP Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:04X1XOfficeNP,      !- Zone Name
    2X6F:04X1XOfficeNP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X1XOfficeNP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:04X1XOfficeNP Zone Air Node,  !- Zone Air Node Name
    AHU1-1 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:04X1XOfficeNP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:04X1XOfficeNP Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:04X1XOfficeNP Single Duct CAV No Reheat ADU,  !- Name
    2X6F:04X1XOfficeNP Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    2X6F:04X1XOfficeNP Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    2X6F:04X1XOfficeNP Single Duct CAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    AHU1-1 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    2X6F:04X1XOfficeNP Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    1.153100,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneControl:Thermostat,
    2X6F:04X2XOfficeNEP Thermostat,  !- Name
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:04X2XOfficeNEP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:04X2XOfficeNEP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:04X2XOfficeNEP,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:04X2XOfficeNEP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:04X2XOfficeNEP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:04X2XOfficeNEP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:04X2XOfficeNEP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:04X2XOfficeNEP Air Inlet Node List,  !- Name
    2X6F:04X2XOfficeNEP Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:04X2XOfficeNEP,     !- Zone Name
    2X6F:04X2XOfficeNEP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X2XOfficeNEP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:04X2XOfficeNEP Zone Air Node,  !- Zone Air Node Name
    AHU1-1 Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:04X2XOfficeNEP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:04X2XOfficeNEP Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:04X2XOfficeNEP Single Duct CAV No Reheat ADU,  !- Name
    2X6F:04X2XOfficeNEP Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    2X6F:04X2XOfficeNEP Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    2X6F:04X2XOfficeNEP Single Duct CAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    AHU1-1 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    2X6F:04X2XOfficeNEP Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.495000,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneControl:Thermostat,
    2X6F:04X3XOfficeNWP Thermostat,  !- Name
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:04X3XOfficeNWP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:04X3XOfficeNWP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:04X3XOfficeNWP,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:04X3XOfficeNWP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:04X3XOfficeNWP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:04X3XOfficeNWP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:04X3XOfficeNWP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:04X3XOfficeNWP Air Inlet Node List,  !- Name
    2X6F:04X3XOfficeNWP Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:04X3XOfficeNWP,     !- Zone Name
    2X6F:04X3XOfficeNWP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X3XOfficeNWP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:04X3XOfficeNWP Zone Air Node,  !- Zone Air Node Name
    AHU1-1 Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:04X3XOfficeNWP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:04X3XOfficeNWP Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:04X3XOfficeNWP Single Duct CAV No Reheat ADU,  !- Name
    2X6F:04X3XOfficeNWP Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    2X6F:04X3XOfficeNWP Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    2X6F:04X3XOfficeNWP Single Duct CAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    AHU1-1 Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    2X6F:04X3XOfficeNWP Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.428600,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneControl:Thermostat,
    2X6F:04X4XOfficeNI Thermostat,  !- Name
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:04X4XOfficeNI Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:04X4XOfficeNI Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:04X4XOfficeNI,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:04X4XOfficeNI Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:04X4XOfficeNI Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:04X4XOfficeNI Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:04X4XOfficeNI Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:04X4XOfficeNI Air Inlet Node List,  !- Name
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:04X4XOfficeNI,      !- Zone Name
    2X6F:04X4XOfficeNI Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:04X4XOfficeNI Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:04X4XOfficeNI Zone Air Node,  !- Zone Air Node Name
    AHU1-2 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:04X4XOfficeNI Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat ADU,  !- Name
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    AHU1-2 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    1.725600,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneControl:Thermostat,
    2X6F:05X1XOfficeSP Thermostat,  !- Name
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:05X1XOfficeSP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:05X1XOfficeSP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:05X1XOfficeSP,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:05X1XOfficeSP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:05X1XOfficeSP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:05X1XOfficeSP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:05X1XOfficeSP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:05X1XOfficeSP Air Inlet Node List,  !- Name
    2X6F:05X1XOfficeSP Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:05X1XOfficeSP,      !- Zone Name
    2X6F:05X1XOfficeSP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:05X1XOfficeSP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:05X1XOfficeSP Zone Air Node,  !- Zone Air Node Name
    AHU2-1 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:05X1XOfficeSP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:05X1XOfficeSP Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:05X1XOfficeSP Single Duct CAV No Reheat ADU,  !- Name
    2X6F:05X1XOfficeSP Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    2X6F:05X1XOfficeSP Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    2X6F:05X1XOfficeSP Single Duct CAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    AHU2-1 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    2X6F:05X1XOfficeSP Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.998900,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneControl:Thermostat,
    2X6F:05X2XOfficeSWP Thermostat,  !- Name
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:05X2XOfficeSWP Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:05X2XOfficeSWP Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:05X2XOfficeSWP,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:05X2XOfficeSWP Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:05X2XOfficeSWP Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:05X2XOfficeSWP Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:05X2XOfficeSWP Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:05X2XOfficeSWP Air Inlet Node List,  !- Name
    2X6F:05X2XOfficeSWP Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:05X2XOfficeSWP,     !- Zone Name
    2X6F:05X2XOfficeSWP Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:05X2XOfficeSWP Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:05X2XOfficeSWP Zone Air Node,  !- Zone Air Node Name
    AHU2-1 Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:05X2XOfficeSWP Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:05X2XOfficeSWP Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:05X2XOfficeSWP Single Duct CAV No Reheat ADU,  !- Name
    2X6F:05X2XOfficeSWP Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    2X6F:05X2XOfficeSWP Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    2X6F:05X2XOfficeSWP Single Duct CAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    AHU2-1 Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    2X6F:05X2XOfficeSWP Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    0.419400,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneControl:Thermostat,
    2X6F:05X3XOfficeSI Thermostat,  !- Name
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    2X6F:05X3XOfficeSI Dual SP;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    2X6F:05X3XOfficeSI Dual SP,  !- Name
    Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

  Sizing:Zone,
    2X6F:05X3XOfficeSI,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    2X6F:05X3XOfficeSI Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    2X6F:05X3XOfficeSI Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:OutdoorAir,
    2X6F:05X3XOfficeSI Design Specification Outdoor Air Object,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.009440,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

  DesignSpecification:ZoneAirDistribution,
    2X6F:05X3XOfficeSI Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

  NodeList,
    2X6F:05X3XOfficeSI Air Inlet Node List,  !- Name
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    2X6F:05X3XOfficeSI,      !- Zone Name
    2X6F:05X3XOfficeSI Equipment,  !- Zone Conditioning Equipment List Name
    2X6F:05X3XOfficeSI Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    2X6F:05X3XOfficeSI Zone Air Node,  !- Zone Air Node Name
    AHU2-2 Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    2X6F:05X3XOfficeSI Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:AirDistributionUnit,
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat ADU,  !- Name
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat,  !- Name
    HVAC schedule,                 !- Availability Schedule Name
    AHU2-2 Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    1.591700,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  AvailabilityManagerAssignmentList,
    AHU1-1 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU1-1 Availability;     !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU1-1 Availability,     !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    AHU1-2 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU1-2 Availability;     !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU1-2 Availability,     !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    AHU2-1 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU2-1 Availability;     !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU2-1 Availability,     !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    AHU2-2 AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU2-2 Availability;     !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU2-2 Availability,     !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    CHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CHW Loop Availability;   !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    Condenser Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Condenser Loop Availability;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    Condenser Loop Availability,  !- Name
    HVAC schedule;                 !- Schedule Name

  AvailabilityManagerAssignmentList,
    HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HW Loop Availability;    !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    HVAC schedule;                 !- Schedule Name

SetpointManager:MultiZone:Heating:Average,
    AHU1-1 Setpoint Manager Heating,  !- Name
    AHU1-1,                  !- HVAC Air Loop Name
    18.00,                   !- Minimum Setpoint Temperature {C}
    34.00,                   !- Maximum Setpoint Temperature {C}
    AHU1-1 Setpoint Manager Heating Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    AHU1-1 Setpoint Manager Heating Node List,  !- Name
    AHU1-1 Supply Side Outlet 1;!- Node 1 Name

  SetpointManager:MixedAir,
    AHU1-1 AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-1 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1-1 AHU Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-1 AHU Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1-1 AHU Heating Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-1 Supply Side Outlet 1,!- Reference Setpoint Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-1 AHU Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1-1 AHU Evaporative Cooler Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-1 AHU Evaporative Cooler Air Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:SingleZone:Heating,
    AHU1-2 Setpoint Manager Heating,  !- Name
    Temperature,             !- Control Variable
    18.00,                   !- Minimum Supply Air Temperature {C}
    34.00,                   !- Maximum Supply Air Temperature {C}
    2X6F:04X4XOfficeNI,      !- Control Zone Name
    2X6F:04X4XOfficeNI Zone Air Node,  !- Zone Node Name
    2X6F:04X4XOfficeNI Single Duct CAV No Reheat Supply Outlet,  !- Zone Inlet Node Name
    AHU1-2 Setpoint Manager Heating Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    AHU1-2 Setpoint Manager Heating Node List,  !- Name
    AHU1-2 Supply Side Outlet 1;!- Node 1 Name

  SetpointManager:MixedAir,
    AHU1-2 AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-2 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1-2 AHU Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-2 AHU Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1-2 AHU Heating Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-2 Supply Side Outlet 1,!- Reference Setpoint Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-2 AHU Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU1-2 AHU Evaporative Cooler Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU1-2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU1-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU1-2 AHU Evaporative Cooler Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MultiZone:Heating:Average,
    AHU2-1 Setpoint Manager Heating,  !- Name
    AHU2-1,                  !- HVAC Air Loop Name
    18.00,                   !- Minimum Setpoint Temperature {C}
    34.00,                   !- Maximum Setpoint Temperature {C}
    AHU2-1 Setpoint Manager Heating Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    AHU2-1 Setpoint Manager Heating Node List,  !- Name
    AHU2-1 Supply Side Outlet 1;!- Node 1 Name

  SetpointManager:MixedAir,
    AHU2-1 AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-1 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2-1 AHU Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-1 AHU Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2-1 AHU Heating Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-1 Supply Side Outlet 1,!- Reference Setpoint Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-1 AHU Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2-1 AHU Evaporative Cooler Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-1 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-1 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-1 AHU Evaporative Cooler Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Heating,
    AHU2-2 Setpoint Manager Heating,  !- Name
    Temperature,             !- Control Variable
    18.00,                   !- Minimum Supply Air Temperature {C}
    34.00,                   !- Maximum Supply Air Temperature {C}
    2X6F:05X3XOfficeSI,      !- Control Zone Name
    2X6F:05X3XOfficeSI Zone Air Node,  !- Zone Node Name
    2X6F:05X3XOfficeSI Single Duct CAV No Reheat Supply Outlet,  !- Zone Inlet Node Name
    AHU2-2 Setpoint Manager Heating Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    AHU2-2 Setpoint Manager Heating Node List,  !- Name
    AHU2-2 Supply Side Outlet 1;!- Node 1 Name

  SetpointManager:MixedAir,
    AHU2-2 AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-2 AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2-2 AHU Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-2 AHU Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2-2 AHU Heating Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-2 Supply Side Outlet 1,!- Reference Setpoint Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-2 AHU Heating Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU2-2 AHU Evaporative Cooler Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    AHU2-2 Supply Side Outlet 1,  !- Reference Setpoint Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node,  !- Fan Inlet Node Name
    AHU2-2 Supply Side Outlet 1,  !- Fan Outlet Node Name
    AHU2-2 AHU Evaporative Cooler Air Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CHW Loop Demand Side Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 6 C,  !- Schedule Name
    CHW Loop Demand Side Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CHW Loop Demand Side Setpoint Manager Node List,  !- Name
    CHW Loop Demand Side Inlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    CHW Loop Supply Side Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 6 C,  !- Schedule Name
    CHW Loop Supply Side Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    CHW Loop Supply Side Setpoint Manager Node List,  !- Name
    CHW Loop Supply Side Outlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    Condenser Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Condenser flow set point temperature: Always 29.0 C,  !- Schedule Name
    Condenser Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    Condenser Loop Setpoint Manager Node List,  !- Name
    Condenser Loop Supply Side Outlet;  !- Node 1 Name

  SetpointManager:Scheduled,
    HW Loop Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Hot Water flow set point temperature: Always 80.0 C,  !- Schedule Name
    HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

  NodeList,
    HW Loop Setpoint Manager Node List,  !- Name
    HW Loop Supply Side Outlet;  !- Node 1 Name

  AirLoopHVAC:ControllerList,
    AHU1-1 Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU1-1 AHU Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU1-1 AHU Heating Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    AHU1-1 AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU1-1 AHU Cooling Coil Air Outlet Node,  !- Sensor Node Name
    AHU1-1 AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.002117,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU1-1 AHU Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU1-1 AHU Heating Coil Air Outlet Node,  !- Sensor Node Name
    AHU1-1 AHU Heating Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.001750,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  AirLoopHVAC:ControllerList,
    AHU1-2 Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU1-2 AHU Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU1-2 AHU Heating Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    AHU1-2 AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU1-2 AHU Cooling Coil Air Outlet Node,  !- Sensor Node Name
    AHU1-2 AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.001867,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU1-2 AHU Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU1-2 AHU Heating Coil Air Outlet Node,  !- Sensor Node Name
    AHU1-2 AHU Heating Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.001550,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  AirLoopHVAC:ControllerList,
    AHU2-1 Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU2-1 AHU Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU2-1 AHU Heating Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    AHU2-1 AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU2-1 AHU Cooling Coil Air Outlet Node,  !- Sensor Node Name
    AHU2-1 AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.001483,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU2-1 AHU Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU2-1 AHU Heating Coil Air Outlet Node,  !- Sensor Node Name
    AHU2-1 AHU Heating Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.001550,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  AirLoopHVAC:ControllerList,
    AHU2-2 Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU2-2 AHU Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU2-2 AHU Heating Coil Controller;  !- Controller 2 Name

  Controller:WaterCoil,
    AHU2-2 AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU2-2 AHU Cooling Coil Air Outlet Node,  !- Sensor Node Name
    AHU2-2 AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.001733,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU2-2 AHU Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU2-2 AHU Heating Coil Air Outlet Node,  !- Sensor Node Name
    AHU2-2 AHU Heating Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    0.001450,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

! End detailed HVAC data definition
